OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.819531,49.117705,199.694826,163.336765,177.207023,165.660418,148.857771,14.480247,196.697811,21.686537,48.637232,49.897268,32.03132,202.615121,161.492522,199.922868,108.24827,195.462712,-0.000486,0.03711,93.696634,66.243258,190.291404,0.169544,52.51963345,0.705106188,640934.8242,0.865442,9.035221,15.311117,4.00284,0.071913,0.068331,32,78.468999,32,32,32,32,32,32,70.183568,78.318689,99.192102,68.377835,64.176409,43.329114,50.583017,64.870975,36.962025,31.949367,32.582647,148.857771,112.949444,149.628518,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.86501,49.119899,199.468596,163.335926,177.116965,165.653658,148.743471,14.477536,196.770281,21.656691,48.549775,50.014436,32.03132,202.625783,161.493379,199.864581,108.262243,195.427842,-0.000486,0.037078,93.686674,66.395245,190.110034,0.198141,52.62070836,0.707582563,640903.4975,0.864988,9.036762,15.355462,4.008364,0.070492,0.066004,32,78.485099,32,32,32,32,32,32,70.180365,78.301957,99.164896,68.377835,64.2499,43.329114,50.583017,64.869564,36.962025,31.949367,32.586734,148.743471,113.055919,149.719234,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.857555,49.107008,199.689666,163.354114,177.147089,165.643611,148.951314,14.479391,196.525509,21.610809,48.285955,49.949042,32.03132,202.647535,161.517775,199.930487,108.251234,195.472466,-0.000486,0.037061,93.59084,66.377661,190.321548,0.219304,52.52689891,0.705056688,640781.0198,0.864746,8.991908,15.328642,4.000172,0.06839,0.064329,32,78.457687,32,32,32,32,32,32,70.168715,78.275214,99.148557,68.377835,64.21076,43.329114,50.583017,64.842697,36.962025,31.949367,32.588817,148.951314,112.795561,149.707078,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.810198,49.056539,199.61496,163.36195,177.235878,165.62236,148.790117,14.482388,196.632289,21.552183,48.37538,50.010679,32.03132,202.69049,161.564009,199.813206,108.270848,195.373274,-0.000486,0.036826,93.823817,66.348966,190.187491,0.219178,52.58567127,0.706895063,640760.2714,0.863598,8.986725,15.356092,4.005204,0.06728,0.063496,32,78.470174,32,32,32,32,32,32,70.176197,78.264544,99.180009,68.377835,64.219225,43.329114,50.583017,64.843288,36.962025,31.949367,32.526116,148.790117,112.56351,149.608612,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.850054,49.041179,199.493095,163.331448,177.271461,165.609647,148.674899,14.483101,196.709164,21.544015,48.378114,49.949341,32.03132,202.619932,161.536101,199.801044,108.29446,195.393087,-0.000485,0.036581,94.025061,66.319949,190.3388,0.260724,52.59495564,0.706316188,640562.3397,0.865214,8.985256,15.299927,4.007512,0.06803,0.063553,32,78.423529,32,32,32,32,32,32,70.2072,78.266489,99.158129,68.377835,64.251357,43.329114,50.583017,64.869258,36.962025,31.949367,32.521885,148.674899,112.739025,149.617739,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.916718,49.01951,199.692,163.302066,177.230384,165.599409,148.797925,14.491807,196.638602,21.670975,48.320264,49.945538,32.03132,202.666638,161.51493,199.970446,108.32513,195.576949,-0.000486,0.036246,94.14272,66.482372,190.268536,0.245736,52.52191564,0.7052925,640357.458,0.865012,8.928656,15.283618,4.001863,0.067721,0.063045,32,78.45362,32,32,32,32,32,32,70.192125,78.256899,99.145387,68.377835,64.211575,43.329114,50.583017,64.819283,36.962025,31.949367,32.49915,148.797925,113.382479,149.60696,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.752907,49.004699,199.427028,163.300387,177.166029,165.579093,148.808228,14.475681,196.819582,21.718408,48.617771,49.941595,32.03132,202.548089,161.522183,199.792971,108.303455,195.325104,-0.000486,0.036016,93.814232,66.534855,190.212111,0.213795,52.51748364,0.705841125,640097.7495,0.862908,8.838066,15.32068,4.000503,0.06929,0.064809,32,78.567584,32,32,32,32,32,32,70.20511,78.244694,99.123084,68.377835,64.262087,43.329114,50.583017,64.804016,36.962025,31.949367,32.469995,148.808228,112.961871,149.630445,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.872736,49.061476,199.333636,163.318856,177.111442,165.544627,149.031191,14.482245,196.928948,21.764346,48.303276,50.000952,32.03132,202.706168,161.520762,199.853807,108.252006,195.395006,-0.000485,0.035694,93.80718,66.258161,190.264033,0.195506,52.59867927,0.707179,640249.5535,0.865864,8.99274,15.249565,4.008349,0.070592,0.065823,32,78.662236,32,32,32,32,32,32,70.205616,78.228757,99.126065,68.377835,64.212529,43.329114,50.583017,64.862494,36.962025,31.949367,32.442952,149.031191,112.799435,149.614159,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.890438,49.061476,199.438265,163.318856,177.126669,165.520535,148.781531,14.482245,196.674476,21.836085,48.322305,50.074374,32.03132,202.5571,161.507877,199.816485,108.23413,195.338525,-0.000485,0.035464,93.942824,66.384762,190.327828,0.258375,52.57777745,0.704317625,640255.7706,0.862218,8.925496,15.326778,3.996846,0.070038,0.066575,32,78.768603,32,32,32,32,32,32,70.192636,78.187544,99.128064,68.377835,64.229641,43.329114,50.583017,64.828162,36.962025,31.949367,32.494849,148.781531,113.047289,149.620414,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.790094,49.026367,199.335173,163.297309,177.047836,165.485732,148.578032,14.478249,196.589089,21.910929,48.278608,50.049261,32.03132,202.512983,161.512268,199.787228,108.224086,195.351179,-0.000484,0.035382,93.967988,66.45591,190.216148,0.263539,52.56075636,0.704535563,640195.3035,0.863198,8.907193,15.323839,3.997525,0.072473,0.067456,32,78.783267,32,32,32,32,32,32,70.169688,78.199331,99.133564,68.377835,64.180843,43.329114,50.583017,64.816517,36.962025,31.949367,32.453127,148.578032,113.336951,149.625174,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.861819,48.994276,199.413831,163.277162,177.013039,165.4751,148.877765,14.479819,196.676626,21.997855,48.212354,50.055542,32.03132,202.508681,161.507948,199.809659,108.248863,195.276353,-0.000483,0.035558,93.627384,66.475612,190.372881,0.313838,52.51396945,0.703799938,640081.3904,0.864508,8.918397,15.320156,3.998974,0.070124,0.066105,32,78.720183,32,32,32,32,32,32,70.172387,78.191731,99.130914,68.377835,64.179931,43.329114,50.583017,64.87172,36.962025,31.949367,32.413376,148.877765,112.962984,149.460737,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.846775,48.979739,199.492276,163.269607,176.912193,165.4435,148.803828,14.470972,196.317859,21.996032,48.329306,49.9325,32.03132,202.509619,161.480504,199.836504,108.241893,195.378672,-0.000482,0.035576,93.536028,66.086473,190.185375,0.308714,52.59474473,0.705351625,639861.379,0.86279,8.869585,15.286186,3.999329,0.068176,0.064923,32,78.702706,32,32,32,32,32,32,70.154536,78.221308,99.119859,68.377835,64.262488,43.329114,50.583017,64.817704,36.962025,31.949367,32.384251,148.803828,113.184372,149.638195,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.850686,48.98303,199.393567,163.262331,176.849984,165.426919,148.528649,14.475538,196.582945,21.934768,48.610362,49.911402,32.03132,202.46167,161.495475,199.800814,108.253217,195.247096,-0.000484,0.035581,93.480828,66.236426,190.196468,0.30688,52.44646255,0.704490875,639751.2377,0.86331,8.870608,15.330871,4.00211,0.070936,0.067505,32,78.736186,32,32,32,32,32,32,70.163595,78.237268,99.110036,68.377835,64.186612,43.329114,50.583017,64.836071,36.962025,31.949367,32.375701,148.528649,113.360578,149.635835,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.86012,49.038436,199.330003,163.284997,176.783005,165.411223,148.733333,14.48353,196.638333,21.930058,48.356619,49.982419,32.03132,202.435411,161.497254,199.733836,108.221866,195.262759,-0.000484,0.035593,93.565163,66.298814,190.191243,0.282762,52.44811491,0.706114063,639650.3339,0.864754,8.869854,15.271045,3.999816,0.070555,0.065124,32,78.800685,32,32,32,32,32,32,70.175931,78.260171,99.084377,68.377835,64.171399,43.329114,50.583017,64.829292,36.962025,31.949367,32.416425,148.733333,113.117288,149.449171,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.814487,49.001407,199.280152,163.289754,176.812479,165.400743,148.621853,14.478678,196.603736,21.909171,48.377689,49.933709,32.03132,202.542931,161.496441,199.721813,108.257927,195.315368,-0.000484,0.03558,93.700374,66.201993,190.244965,0.265087,52.54302691,0.705865188,639795.668,0.863436,8.915502,15.30817,3.997784,0.068907,0.065063,32,78.77843,32,32,32,32,32,32,70.178352,78.290923,99.113591,68.377835,64.179929,43.329114,50.583017,64.824382,36.962025,31.949367,32.41039,148.621853,113.297981,149.513884,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.846509,49.008265,199.252647,163.278561,176.824684,165.387969,148.786714,14.479819,196.514006,21.938157,48.249503,49.903013,32.03132,202.508845,161.511113,199.741534,108.246404,195.256927,-0.000484,0.035596,93.548218,66.229762,190.070385,0.235863,52.55766109,0.704914375,639620.2355,0.864818,8.925686,15.291504,4.000446,0.071411,0.067738,32,78.72339,32,32,32,32,32,32,70.190816,78.329156,99.088306,68.377835,64.165412,43.329114,50.583017,64.817268,36.962025,31.949367,32.361138,148.786714,112.977175,149.603931,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.823261,48.968219,199.292484,163.275763,176.811612,165.371208,148.702368,14.483387,196.602888,22.026347,48.244259,49.950601,32.03132,202.528232,161.499317,199.733367,108.239099,195.280247,-0.000484,0.035599,93.451697,66.4354,190.110174,0.265356,52.58719273,0.7042035,639580.5321,0.863192,8.899409,15.281481,3.997324,0.07172,0.067424,32,78.724459,32,32,32,32,32,32,70.194388,78.372139,99.115431,68.377835,64.164184,43.329114,50.583017,64.829212,36.962025,31.949367,32.358815,148.702368,113.127184,149.619194,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.818548,48.974802,199.404112,163.291713,176.808642,165.358418,148.709561,14.485099,196.649873,22.169455,48.401996,49.888476,32.03132,202.554572,161.49888,199.755452,108.214033,195.329299,-0.000484,0.035551,93.285801,66.344163,190.309961,0.326195,52.51965964,0.704044688,639481.7299,0.863946,8.883416,15.297385,3.999989,0.070686,0.066438,32,78.763836,32,32,32,32,32,32,70.156983,78.353993,99.108963,68.377835,64.172351,43.329114,50.583017,64.843853,36.962025,31.949367,32.303527,148.709561,113.04867,149.629462,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.847273,48.974802,199.348293,163.291713,176.818951,165.365974,148.706427,14.477108,196.43072,22.235389,48.566308,50.041297,32.03132,202.613775,161.502848,199.746157,108.244808,195.380074,-0.000484,0.035539,93.20648,66.249267,190.106669,0.371729,52.514624,0.705255375,639532.7138,0.863944,8.894877,15.340533,4.002608,0.067722,0.062961,32,78.773898,32,32,32,32,32,32,70.184595,78.394899,99.125212,68.377835,64.18905,43.329114,50.583017,64.84158,36.962025,31.949367,32.297382,148.706427,112.972036,149.466598,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.790486,49.009362,199.343531,163.291993,176.843482,165.345375,148.249162,14.482673,196.866289,22.231296,48.370315,49.868831,32.03132,202.579056,161.547832,199.860918,108.227973,195.439509,-0.000484,0.035529,93.288654,66.163353,190.298235,0.360308,52.51648727,0.704851125,639430.7392,0.863448,8.865156,15.328473,3.999182,0.072373,0.067905,32,78.756897,32,32,32,32,32,32,70.203971,78.416553,99.159558,68.377835,64.184011,43.329114,50.583017,64.824431,36.962025,31.949367,32.320019,148.249162,113.196569,149.540595,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.956109,48.997293,199.319521,163.292552,176.82346,165.33135,148.609379,14.481532,196.646305,22.187606,48.299277,49.947284,32.03132,202.637607,161.51293,199.770464,108.227206,195.361318,-0.000483,0.035548,93.17984,66.355134,190.368394,0.330732,52.51370618,0.705513875,639549.8043,0.867186,8.958484,15.367211,4.003647,0.068729,0.064422,32,78.72489,32,32,32,32,32,32,70.189088,78.383325,99.133507,68.377835,64.152858,43.329114,50.583017,64.857599,36.962025,31.949367,32.293759,148.609379,112.87864,149.407707,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.83297,48.997293,199.374947,163.292552,176.815979,165.321253,148.853369,14.482245,196.779076,22.091221,47.885251,50.023368,32.03132,202.536713,161.525386,199.789757,108.238146,195.314855,-0.000483,0.035539,93.158372,66.290669,190.194364,0.330064,52.51037527,0.705513875,639549.8043,0.867186,8.958484,15.367211,4.003647,0.069923,0.065599,32,78.771525,32,32,32,32,32,32,70.201179,78.391602,99.161412,68.377835,64.154864,43.329114,50.583017,64.760343,36.962025,31.949367,32.285182,148.853369,112.80377,149.444647,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.797706,48.90486,199.32499,163.267648,176.759346,165.303546,148.515954,14.48196,196.351238,22.015867,48.52724,49.904016,32.03132,202.596609,161.48076,199.83315,108.250217,195.271964,-0.000482,0.03557,93.389858,66.298551,190.245637,0.245195,52.49298764,0.703321438,639267.1051,0.861794,8.775156,15.339163,3.989893,0.070302,0.066243,32,78.865319,32,32,32,32,32,32,70.196719,78.369517,99.134689,68.377835,64.178932,43.329114,50.583017,64.826766,36.962025,31.949367,32.178021,148.515954,113.139036,149.428085,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.88021,48.913363,199.274588,163.250858,176.825063,165.290757,148.867049,14.484671,196.59028,21.998397,48.580956,49.958545,32.03132,202.515491,161.504684,199.769203,108.295491,195.187178,-0.00048,0.035699,93.413958,66.311718,190.14409,0.209895,52.49096873,0.705285625,639079.6259,0.865016,8.846508,15.283214,4.002694,0.07175,0.067674,32,78.872718,32,32,32,32,32,32,70.223958,78.389511,99.165991,68.377835,64.184066,43.329114,50.583017,64.849122,36.962025,31.949367,32.161122,148.867049,113.390111,149.419116,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.861836,48.989065,199.243074,163.295071,176.88156,165.279348,148.633502,14.476394,196.646561,22.02023,48.625744,49.958065,32.03132,202.522218,161.484043,199.842904,108.290294,195.191634,-0.000479,0.035962,93.434402,66.338072,190.101387,0.219902,52.52592873,0.705285625,639079.6259,0.865016,8.846508,15.283214,4.002694,0.068707,0.064309,32,78.892804,32,32,32,32,32,32,70.240167,78.421588,99.19043,68.377835,64.142539,43.329114,50.583017,64.799478,36.962025,31.949367,32.219319,148.633502,112.979323,149.449918,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.802342,49.02335,199.455574,163.31214,176.910095,165.26633,148.616699,14.487383,196.576811,21.996384,48.742607,49.927795,32.03132,202.522116,161.493523,199.753498,108.251134,195.394593,-0.000478,0.036304,93.54216,66.360495,190.227728,0.264065,52.46440145,0.70411,638802.6508,0.861342,8.769653,15.206674,3.995063,0.072148,0.068123,32,78.961531,32,32,32,32,32,32,70.271787,78.428256,99.194193,68.377835,64.1085,43.329114,50.583017,64.804276,36.962025,31.949367,32.239448,148.616699,112.872618,149.452239,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.872627,49.065316,199.226531,163.330049,176.852395,165.2472,148.917149,14.477679,196.655527,21.996737,48.727335,49.956751,32.03132,202.4886,161.506654,199.759929,108.248703,195.35975,-0.000479,0.036472,94.026973,66.208182,190.288346,0.334633,52.46274909,0.7039065,638960.7188,0.863174,8.864356,15.213514,3.995903,0.071547,0.067154,32,79.004183,32,32,32,32,32,32,70.28794,78.396184,99.210593,68.377835,64.136643,43.329114,50.583017,64.843532,36.962025,31.949367,32.271913,148.917149,113.053234,149.484655,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.843852,49.091922,199.347191,163.341802,176.798114,165.240319,148.807114,14.484243,196.543926,22.024196,48.674059,49.92433,32.03132,202.502504,161.515421,199.819461,108.25188,195.377578,-0.000478,0.036487,94.400472,66.289727,190.055719,0.376707,52.54803636,0.706044625,639186.262,0.864432,8.9602,15.327499,4.004944,0.075467,0.067789,32,79.039902,32,32,32,32,32,32,70.286003,78.364272,99.192138,68.377835,64.101069,43.329114,50.583017,64.79974,36.962025,31.949367,32.268557,148.807114,112.88796,149.641657,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.824639,49.086162,199.211407,163.336205,176.801341,165.241649,148.553063,14.474111,196.548177,22.080811,48.518533,49.86904,32.03132,202.55712,161.52546,199.802973,108.267852,195.372507,-0.000476,0.036491,94.397353,66.383325,190.196999,0.424081,52.57106327,0.706093438,639199.024,0.863702,9.002491,15.269077,4.001984,0.06683,0.063281,32,78.935295,32,32,32,32,32,32,70.279662,78.351005,99.203863,68.377835,64.133528,43.329114,50.583017,64.86347,36.962025,31.949367,32.293688,148.553063,113.062286,149.602396,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.73378,49.049956,199.236804,163.334247,176.770989,165.240044,148.728615,14.484386,196.66681,22.015336,48.446305,49.833833,32.03132,202.514227,161.51087,199.797439,108.250867,195.350949,-0.000476,0.036494,94.304384,66.406178,190.171542,0.406477,52.60872436,0.704167063,639179.8542,0.862558,8.985815,15.320481,3.999434,0.07185,0.067354,32,78.961666,32,32,32,32,32,32,70.266046,78.355187,99.179479,68.377835,64.149357,43.329114,50.583017,64.842929,36.962025,31.949367,32.286529,148.728615,113.388117,149.619194,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.797704,49.083145,199.22104,163.341522,176.772376,165.234965,148.662058,14.481532,196.624078,21.992675,48.787481,49.920482,32.03132,202.392151,161.534476,199.671699,108.273822,195.282962,-0.000477,0.036499,94.051955,66.326057,189.769927,0.372076,52.48291782,0.70374425,639145.3593,0.864396,8.999934,15.30264,3.998251,0.071191,0.067288,32,78.970621,32,32,32,32,32,32,70.292103,78.348537,99.22554,68.377835,64.059507,43.329114,50.583017,64.879072,36.962025,31.949367,32.247365,148.662058,113.149545,149.605976,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.825824,49.083693,199.281204,163.351316,176.66495,165.219317,148.877454,14.477393,196.533317,22.057927,48.253689,49.955978,32.03132,202.490598,161.501414,199.750516,108.272569,195.270662,-0.000477,0.036632,93.605184,66.120828,190.048869,0.320252,52.55328145,0.704367125,639226.1464,0.865032,9.057816,15.311681,4.006066,0.070651,0.067326,32,79.005046,32,32,32,32,32,32,70.307044,78.348135,99.22267,68.377835,64.116657,43.329114,50.583017,64.843197,36.962025,31.949367,32.276679,148.877454,113.392528,149.606684,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.728021,49.033499,199.45636,163.32949,176.609021,165.196535,148.727172,14.469973,196.731664,22.044734,48.511073,49.854506,32.03132,202.386789,161.52056,199.682794,108.251715,195.212636,-0.000478,0.036969,93.503803,66.023235,190.125639,0.297608,52.54310545,0.70525675,639124.8282,0.86424,9.024795,15.263662,4.000607,0.066901,0.062194,32,79.020025,32,32,32,32,32,32,70.299557,78.349757,99.232893,68.377835,64.120616,43.329114,50.583017,64.825857,36.962025,31.949367,32.275164,148.727172,113.2299,149.665575,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.870709,49.081773,199.487778,163.363069,176.606584,165.180078,148.606619,14.481104,196.465606,21.989392,48.619291,49.942795,32.03132,202.53231,161.502589,199.863585,108.234202,195.39615,-0.000477,0.037315,93.726166,66.203439,189.99319,0.296347,52.49532218,0.704044,639034.4792,0.862368,8.996239,15.260381,3.999557,0.071623,0.067534,32,78.898035,32,32,32,32,32,32,70.307096,78.334627,99.236061,68.377835,64.12454,43.329114,50.583017,64.88105,36.962025,31.949367,32.218942,148.606619,113.144981,149.632373,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.741162,49.058185,199.354283,163.375661,176.736771,165.191501,148.815831,14.475966,196.628645,21.891534,48.790273,49.830124,32.03132,202.54707,161.535948,199.802709,108.238324,195.458267,-0.000477,0.037642,94.663094,66.031352,190.225449,0.348355,52.469936,0.705649313,639022.4272,0.864884,9.047325,15.259838,4.010945,0.069779,0.066223,32,79.024654,32,32,32,32,32,32,70.314053,78.294264,99.267906,68.377835,64.158194,43.329114,50.583017,64.806234,36.962025,31.949367,32.262354,148.815831,112.868399,149.546338,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.756301,49.131145,199.193445,163.406723,176.745127,165.209316,148.670636,14.472256,196.457412,21.801087,48.860466,49.78418,32.03132,202.453495,161.529646,199.647592,108.241911,195.229285,-0.000476,0.037981,94.716837,66.215664,190.046179,0.324593,52.46322182,0.70460775,638947.5788,0.862866,8.947888,15.345004,4.000099,0.070211,0.066753,32,79.125661,32,32,32,32,32,32,70.317881,78.27751,99.273135,68.377835,64.13862,43.329114,50.583017,64.877454,36.962025,31.949367,32.2346,148.670636,112.987723,149.533671,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.77717,49.145957,199.238512,163.400846,176.728757,165.218271,148.943496,14.478963,196.615789,21.787505,48.639983,49.785526,32.03132,202.353538,161.520704,199.617955,108.216305,195.235176,-0.000476,0.038332,94.975619,66.272195,190.117008,0.289288,52.54680436,0.70624675,639088.3557,0.864148,9.058394,15.363772,4.007833,0.071524,0.066887,32,79.200174,32,32,32,32,32,32,70.281049,78.223762,99.266924,68.377835,64.051364,43.329114,50.583017,64.873615,36.962025,31.949367,32.307943,148.943496,113.213906,149.421948,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.687847,49.085339,199.377346,163.358032,176.720807,165.206535,148.601143,14.473826,196.386579,21.737571,48.36491,49.805242,32.03132,202.370908,161.514556,199.621618,108.216545,195.173067,-0.000478,0.038565,94.345527,66.260033,189.899112,0.281615,52.41260509,0.705971063,639277.8782,0.86497,9.11567,15.275782,4.003381,0.070577,0.06658,32,79.310424,32,32,32,32,32,32,70.259745,78.171422,99.22424,68.377835,64.089162,43.329114,50.583017,64.864185,36.962025,31.949367,32.328204,148.601143,113.139189,149.528006,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.827559,49.031853,199.353764,163.330049,176.785313,165.196427,148.670577,14.489095,196.48798,21.668841,48.134202,49.853486,32.03132,202.473759,161.525617,199.653023,108.245006,195.146874,-0.000478,0.038584,94.453691,66.444702,190.140845,0.30338,52.45141964,0.704769313,639399.1432,0.863066,9.108867,15.303561,4.002608,0.071183,0.066533,32,79.313983,32,32,32,32,32,32,70.281494,78.185984,99.243365,68.377835,64.100772,43.329114,50.583017,64.909545,36.962025,31.949367,32.269002,148.670577,112.80772,149.508415,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.726907,48.970688,199.320215,163.301227,176.821837,165.185042,148.711523,14.482103,196.446175,21.669172,48.236307,49.819529,32.03132,202.321613,161.505576,199.545472,108.170876,195.228031,-0.000477,0.038616,94.919743,66.272721,190.065326,0.268462,52.43917236,0.707876813,639330.7451,0.866574,9.140812,15.280416,4.012598,0.070507,0.065449,32,79.284977,32,32,32,32,32,32,70.287165,78.17804,99.25152,68.377835,64.071872,43.329114,50.583017,64.841805,36.962025,31.949367,32.209445,148.711523,113.288776,149.516716,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.803832,49.019236,199.118902,163.307103,176.854207,165.182914,148.641065,14.48353,196.27158,21.61952,48.5061,49.735027,32.03132,202.409969,161.474047,199.391581,108.14737,194.983618,-0.000477,0.03865,95.259528,66.229388,189.793462,0.282259,52.39060218,0.705365375,638915.0293,0.863288,8.942603,15.242293,4.000874,0.072119,0.067322,32,79.230719,32,32,32,32,32,32,70.253193,78.158356,99.242217,68.377835,64.000831,43.329114,50.583017,64.898261,36.962025,31.949367,32.134491,148.641065,113.121622,149.442837,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.772274,49.042002,199.005776,163.330889,176.872976,165.175667,148.905715,14.486098,196.389699,21.605906,48.408864,49.88184,32.03132,202.193992,161.484965,199.404417,108.177196,195.129675,-0.000476,0.038681,94.740506,66.420306,190.002264,0.315015,52.42899636,0.706534813,639098.3573,0.864784,8.985668,15.346354,4.008297,0.069591,0.066272,32,79.227067,32,32,32,32,32,32,70.260266,78.183035,99.299223,68.377835,64.026962,43.329114,50.583017,64.856236,36.962025,31.949367,32.169853,148.905715,113.13846,149.442798,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.763448,48.992356,199.090529,163.322214,176.924607,165.16691,148.574944,14.48196,196.419392,21.548433,48.233892,49.885336,32.03132,202.332723,161.504189,199.345681,108.158682,195.076728,-0.000475,0.038679,94.429875,66.171461,189.634771,0.292405,52.45595636,0.705414188,639137.2556,0.862906,9.009982,15.303759,3.998326,0.070079,0.065493,32,79.200131,32,32,32,32,32,32,70.2259,78.176934,99.314218,68.377835,63.953647,43.329114,50.583017,64.860467,36.962025,31.949367,32.181939,148.574944,112.738373,149.453341,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.727054,48.972608,199.088138,163.326691,176.848421,165.164358,148.821374,14.480675,196.394246,21.548195,48.267854,49.838244,32.03132,202.2039,161.496266,199.549913,108.178251,195.105153,-0.000475,0.03875,94.777655,66.266393,189.84184,0.278091,52.40840873,0.705414188,639137.2556,0.862906,9.009982,15.303759,3.998326,0.071213,0.067659,32,79.215843,32,32,32,32,32,32,70.227111,78.152242,99.345216,68.377835,63.989817,43.329114,50.583017,64.858007,36.962025,31.949367,32.11912,148.821374,113.29357,149.443506,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.718798,48.970688,198.892158,163.316058,176.838233,165.146667,148.603172,14.477108,196.374988,21.38215,48.43619,49.687346,32.03132,202.134442,161.505595,199.363646,108.172273,195.032698,-0.000474,0.038783,94.542261,66.026287,190.085621,0.243924,52.33851636,0.705232688,639064.1656,0.86483,8.969479,15.302738,4.000738,0.071839,0.067386,32,79.256457,32,32,32,32,32,32,70.223719,78.132031,99.358432,68.377835,63.926402,43.329114,50.583017,64.889624,36.962025,31.949367,32.082975,148.603172,112.788773,149.452987,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.736753,49.009362,199.123495,163.32949,176.829322,165.125104,148.834152,14.474967,196.297339,21.349025,48.656036,49.814505,32.03132,202.163453,161.500756,199.404695,108.153149,195.013091,-0.000474,0.038804,94.479235,66.138822,189.980364,0.23917,52.33880582,0.7062715,638995.1032,0.86404,8.987437,15.293658,4.003618,0.067834,0.064891,32,79.303184,32,32,32,32,32,32,70.230823,78.062622,99.376822,68.377835,63.914986,43.329114,50.583017,64.881554,36.962025,31.949367,32.064044,148.834152,112.742746,149.42423,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.689742,49.041727,199.037879,163.337325,176.960027,165.108829,148.788143,14.491521,196.459516,21.297548,48.664734,49.762836,32.03132,202.159946,161.514083,199.359317,108.148213,194.961899,-0.000474,0.038834,94.930137,66.186903,190.018455,0.24407,52.48123927,0.706736938,638949.2196,0.86537,8.994074,15.2729,4.000341,0.070759,0.067197,32,79.378524,32,32,32,32,32,32,70.222304,78.055003,99.389484,68.377835,63.805657,43.329114,50.583017,64.95603,36.962025,31.949367,32.090031,148.788143,112.846498,149.622341,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.763872,49.070802,198.985227,163.349637,176.992353,165.079645,148.614637,14.481532,196.033742,21.365612,48.2432,49.875649,32.03132,202.067268,161.467791,199.37736,108.133265,194.924159,-0.000472,0.038904,95.02047,66.079064,189.86456,0.223933,52.41412655,0.705548938,639065.6489,0.86483,9.095237,15.27083,4.005613,0.069272,0.065102,32,79.51204,32,32,32,32,32,32,70.186966,78.049995,99.355535,68.377835,63.822954,43.329114,50.583017,64.96273,36.962025,31.949367,32.141691,148.614637,113.462604,149.612861,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.728753,49.025819,198.912883,163.32893,176.979368,165.068157,148.730329,14.479391,196.15565,21.342425,48.515718,49.781244,32.03132,202.167061,161.495399,199.431773,108.122645,194.870434,-0.000473,0.038973,94.719512,66.015338,189.781819,0.21547,52.38357236,0.705548938,639065.6489,0.86483,9.095237,15.27083,4.005613,0.071247,0.067335,32,79.524046,32,32,32,32,32,32,70.194625,78.051007,99.318333,68.377835,63.736273,43.329114,50.583017,64.901434,36.962025,31.949367,32.092371,148.730329,112.873078,149.650862,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.689039,49.035419,198.859535,163.31186,176.905632,165.047846,148.47289,14.481246,196.276815,21.265774,48.587816,49.831505,32.03132,202.305915,161.513321,199.422545,108.119262,194.988191,-0.000474,0.039039,95.000325,66.007719,189.807658,0.167314,52.42338473,0.705318625,638969.0382,0.864324,9.047485,15.271846,3.998588,0.067639,0.063862,32,79.617383,32,32,32,32,32,32,70.195742,78.097326,99.33016,68.377835,63.75585,43.329114,50.583017,64.920501,36.962025,31.949367,32.092373,148.47289,112.957307,149.592994,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.73228,49.059282,198.956327,163.3127,176.881022,165.035219,148.804864,14.47882,196.142495,21.238755,48.605949,49.767678,32.03132,202.164044,161.496937,199.231716,108.090619,194.830033,-0.000472,0.03903,94.51515,66.213734,189.683352,0.083552,52.46723345,0.705605313,638907.8439,0.866344,9.089655,15.309484,4.00208,0.070329,0.066935,32,79.524605,32,32,32,32,32,32,70.188442,78.12955,99.285183,68.377835,63.726459,43.329114,50.583017,64.934307,36.962025,31.949367,32.106782,148.804864,112.882744,149.628046,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.664319,49.06367,198.838853,163.313539,176.863165,165.032747,148.66369,14.478392,196.221334,21.184671,48.705005,49.746945,32.03132,202.181719,161.464715,199.245141,108.056963,194.850826,-0.000472,0.039014,94.422207,65.982158,189.744598,0.037601,52.42265018,0.705605313,638907.8439,0.866344,9.089655,15.309484,4.00208,0.071503,0.067855,32,79.524711,32,32,32,32,32,32,70.17071,78.134588,99.24838,68.377835,63.630233,43.329114,50.583017,64.992658,36.962025,31.949367,32.106097,148.66369,112.869703,149.623915,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.645228,49.081773,198.793277,163.307663,176.918707,165.021753,148.971718,14.483101,196.005075,21.091207,48.818956,49.750842,32.03132,201.96511,161.448881,199.232575,108.060345,194.761019,-0.000473,0.039012,94.103895,65.846545,189.553354,-0.003419,52.38905455,0.7047095,638942.1738,0.863568,9.068695,15.279735,4.000547,0.06819,0.063643,32,79.542978,32,32,32,32,32,32,70.175218,78.175631,99.235349,68.377835,63.603919,43.329114,50.583017,65.005605,36.962025,31.949367,32.119743,148.971718,112.95328,149.511563,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.607295,49.125934,198.618147,163.358592,177.020996,164.99194,148.679712,14.477393,196.081413,21.094678,48.625416,49.788505,32.03132,201.902645,161.447212,199.132013,108.058859,194.671732,-0.000474,0.039027,94.436957,66.163954,189.390361,0.018053,52.31323491,0.706442,639138.4594,0.864266,9.181456,15.284517,4.004278,0.072472,0.067793,32,79.504923,32,32,32,32,32,32,70.167983,78.179559,99.23465,68.377835,63.562565,43.329114,50.583017,64.968978,36.962025,31.949367,32.172256,148.679712,112.47395,149.634458,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.615067,49.076562,198.810922,163.34432,177.060067,164.975422,148.831194,14.482673,195.984054,21.177344,48.14486,49.776079,32.03132,201.926192,161.470316,199.165489,108.030625,194.706885,-0.000473,0.039064,95.001058,66.082166,189.652453,0.015191,52.38113455,0.706442,639138.4594,0.864266,9.181456,15.284517,4.004278,0.070486,0.065774,32,79.451953,32,32,32,32,32,32,70.196391,78.184687,99.250662,68.377835,63.55537,43.329114,50.583017,65.024663,36.962025,31.949367,32.169083,148.831194,112.769518,149.637566,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.680832,49.006619,198.783377,163.309062,177.064393,164.943716,148.843933,14.48353,196.074311,21.126377,48.236518,49.738113,32.03132,201.881218,161.485655,199.041992,108.041205,194.658769,-0.000474,0.039112,94.751968,66.071097,189.611051,-0.028526,52.44903273,0.707469813,639166.7291,0.86665,9.264992,15.253013,4.003809,0.068394,0.064321,32,79.526897,32,32,32,32,32,32,70.190091,78.198173,99.266163,68.377835,63.426996,43.329114,50.583017,65.049332,36.962025,31.949367,32.118616,148.843933,112.973416,149.612192,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.533658,48.988242,198.701661,163.258693,177.107352,164.913164,149.026236,14.482959,195.959334,21.063122,48.440135,49.744365,32.03132,201.921095,161.447792,199.11851,108.017511,194.707497,-0.000474,0.039104,95.001852,66.081961,189.757812,-0.025385,52.3264,0.706765813,639075.7094,0.86541,9.20755,15.294236,4.007068,0.07187,0.067149,32,79.562736,32,32,32,32,32,32,70.174845,78.152247,99.268307,68.377835,63.341012,43.329114,50.583017,65.044878,36.962025,31.949367,32.037802,149.026236,112.80143,149.633514,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.555211,49.024447,198.249787,163.26345,177.01685,164.887716,148.663819,14.479106,195.879319,20.987176,48.709438,49.568328,32.03132,201.777307,161.469144,198.97254,108.029351,194.632471,-0.000475,0.039114,94.855865,65.924227,189.548216,-0.073122,52.41488727,0.70476725,638722.6009,0.864326,9.077952,15.262817,4.001709,0.070835,0.06606,32,79.564299,32,32,32,32,32,32,70.167302,78.159158,99.292701,68.377835,63.296976,43.329114,50.583017,65.057187,36.962025,31.949367,32.03808,148.663819,113.210991,149.597715,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.600017,49.089179,198.59918,163.314659,176.920984,164.858542,148.772854,14.479819,195.780336,21.008994,48.291778,49.724169,32.03132,201.824829,161.453097,198.984825,108.053764,194.567561,-0.000476,0.039082,94.48756,66.021647,189.443366,-0.104342,52.42317382,0.707799125,638786.209,0.865314,9.203798,15.307577,4.011447,0.06931,0.066513,32,79.523048,32,32,32,32,32,32,70.160374,78.18805,99.253975,68.377835,63.282488,43.329114,50.583017,65.10139,36.962025,31.949367,32.093756,148.772854,113.216476,149.622184,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.651181,49.046939,198.595744,163.337605,176.903109,164.823613,148.849386,14.482531,195.790729,21.030381,48.089035,49.784221,32.03132,201.773719,161.481147,199.072285,108.043759,194.565865,-0.000476,0.039076,94.682776,66.190981,189.189755,-0.121811,52.31417891,0.70514125,638699.9353,0.86696,9.217604,15.268011,4.000584,0.06941,0.065664,32,79.519688,32,32,32,32,32,32,70.167277,78.23023,99.265132,68.377835,63.186559,43.329114,50.583017,65.068613,36.962025,31.949367,32.04933,148.849386,112.785704,149.481232,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.595862,48.973156,198.74188,163.308223,176.922225,164.800707,148.816485,14.483958,195.893977,21.072906,48.38013,49.70248,32.03132,201.838264,161.499829,199.012432,108.052518,194.562232,-0.000474,0.03907,95.003911,66.052576,189.411936,-0.167464,52.27216436,0.705379813,638592.9961,0.865458,9.235793,15.219604,4.004014,0.071011,0.067668,32,79.29482,32,32,32,32,32,32,70.157616,78.285177,99.284809,68.377835,63.131633,43.329114,50.583017,65.062776,36.962025,31.949367,31.96521,148.816485,112.44783,149.585048,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.597318,48.990436,198.608963,163.28052,176.862229,164.763866,148.602671,14.482103,195.901601,21.142415,48.540013,49.717031,32.03132,201.76742,161.490067,198.922243,108.046964,194.521525,-0.000473,0.039065,94.944194,65.965286,189.340412,-0.23232,52.32125964,0.705945625,638335.0089,0.863738,9.140446,15.228981,3.999819,0.069912,0.066427,32,79.166351,32,32,32,32,32,32,70.169656,78.333673,99.287624,68.377835,63.084964,43.329114,50.583017,65.118599,36.962025,31.949367,31.920324,148.602671,112.498651,149.442208,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.608769,49.00607,198.62939,163.285277,176.839111,164.749797,148.889764,14.486669,195.748287,21.188102,48.615594,49.588886,32.03132,201.712457,161.476151,198.960383,108.023421,194.604937,-0.000473,0.039058,94.846271,65.963645,189.445321,-0.228628,52.31834909,0.707328188,638128.77,0.8647,9.124085,15.21888,4.007227,0.071435,0.06811,32,79.20236,32,32,32,32,32,32,70.189142,78.387898,99.240577,68.377835,62.981063,43.329114,50.583017,65.114183,36.962025,31.949367,31.939684,148.889764,113.026309,149.643034,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.572262,49.04639,198.520267,163.282758,176.720977,164.716811,148.814057,14.479962,195.713959,21.204408,48.590119,49.677855,32.03132,201.848783,161.473924,199.025223,108.006643,194.538974,-0.000473,0.039054,94.881853,65.987158,189.281329,-0.216252,52.36765382,0.706187625,638037.8891,0.865764,9.139853,15.209384,4.00443,0.06849,0.064108,32,79.20965,32,32,32,32,32,32,70.184194,78.418332,99.246097,68.377835,62.943418,43.329114,50.583017,65.124709,36.962025,31.949367,31.942657,148.814057,112.524464,149.519745,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.584492,49.029659,198.735329,163.289474,176.592173,164.673602,148.764535,14.482816,196.048101,21.229466,48.57079,49.633602,32.03132,201.787052,161.485024,198.922956,107.984516,194.573823,-0.000473,0.039013,94.734436,65.873703,189.371799,-0.297834,52.242896,0.70610375,638078.3067,0.863838,9.143598,15.263765,4.003917,0.068957,0.064754,32,79.187604,32,32,32,32,32,32,70.172801,78.430878,99.185635,68.377835,62.920367,43.329114,50.583017,65.153847,36.962025,31.949367,31.973429,148.764535,112.532826,149.573797,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.585526,49.031304,198.615284,163.295351,176.501109,164.617696,148.615165,14.484243,196.0206,21.182554,48.56121,49.639415,32.03132,201.746564,161.482882,198.925687,107.938972,194.567904,-0.000473,0.03898,95.500441,66.036852,189.476343,-0.320404,52.29647709,0.705570938,638132.3889,0.864908,9.221832,15.256156,4.004664,0.073057,0.068862,32,79.109339,32,32,32,32,32,32,70.124801,78.424428,99.173336,68.377835,62.885118,43.329114,50.583017,65.174023,36.962025,31.949367,31.947239,148.615165,112.628369,149.627652,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.652479,49.045842,198.602001,163.294231,176.59493,164.588547,148.869831,14.477108,195.965414,21.232992,48.6409,49.634391,32.03132,201.752966,161.483797,198.986677,107.961395,194.649409,-0.000472,0.038959,95.11717,66.037885,189.347164,-0.319901,52.32820945,0.707428563,637984.8294,0.864692,9.192396,15.291168,4.008014,0.071413,0.067709,32,79.184646,32,32,32,32,32,32,70.156096,78.405706,99.171911,68.377835,62.79877,43.329114,50.583017,65.20987,36.962025,31.949367,31.950801,148.869831,113.030221,149.642404,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.511607,49.007442,198.706107,163.321934,176.548791,164.564399,148.806987,14.483101,195.913224,21.199254,48.490801,49.51612,32.03132,201.802668,161.459629,198.972298,107.920508,194.568395,-0.000472,0.038909,94.784497,65.892285,189.373227,-0.327183,52.47617745,0.70474525,637680.9071,0.86236,9.138002,15.342228,3.999841,0.070325,0.066422,32,79.32587,32,32,32,32,32,32,70.104938,78.355453,99.159501,68.377835,62.716358,43.329114,50.583017,65.182535,36.962025,31.949367,31.942751,148.806987,113.2187,149.631901,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.586023,49.034322,198.586209,163.324173,176.416558,164.535416,148.90281,14.475823,195.727472,21.247221,48.301915,49.783362,32.03132,201.80958,161.468242,198.939433,107.927836,194.604865,-0.000472,0.03888,94.706093,65.794508,189.215843,-0.297131,52.42550836,0.704616,637802.3497,0.86523,9.245923,15.353168,4.013324,0.070569,0.066876,32,79.378587,32,32,32,32,32,32,70.137265,78.396507,99.198197,68.377835,62.643306,43.329114,50.583017,65.24393,36.962025,31.949367,31.917149,148.90281,113.225681,149.699839,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.577156,48.957522,198.636782,163.307943,176.400179,164.515016,148.490519,14.479677,196.008678,21.133154,48.19631,49.704209,32.03132,201.861056,161.511169,199.022004,107.980817,194.531016,-0.000473,0.038807,95.410041,65.89033,189.232259,-0.288103,52.31268364,0.703982813,637635.2814,0.863146,9.195469,15.359322,4.004883,0.070343,0.066505,32,79.402955,32,32,32,32,32,32,70.142338,78.421663,99.171468,68.377835,62.612061,43.329114,50.583017,65.19697,36.962025,31.949367,31.889528,148.490519,113.151808,149.746653,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.60683,48.927077,198.629181,163.293112,176.362265,164.495979,148.364204,14.483387,195.937371,21.120718,48.189074,49.657401,32.03132,201.771151,161.483534,198.985948,107.999445,194.607532,-0.000473,0.038777,95.335879,65.908252,189.469449,-0.294071,52.19269964,0.703982813,637635.2814,0.863146,9.195469,15.359322,4.004883,0.070188,0.06666,32,79.31878,32,32,32,32,32,32,70.150828,78.398435,99.154576,68.377835,62.575012,43.329114,50.583017,65.219854,36.962025,31.949367,31.817524,148.364204,112.810712,149.61825,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.56698,48.961088,198.745266,163.282199,176.353833,164.480653,148.774073,14.479106,195.858726,21.10774,48.490057,49.724105,32.03132,201.715169,161.484274,199.031049,107.948807,194.535506,-0.000473,0.038765,95.034331,65.786192,189.325341,-0.335183,52.31984436,0.705489125,637234.3871,0.86542,9.127878,15.279039,4.006619,0.071213,0.069115,32,79.058744,32,32,32,32,32,32,70.11887,78.340899,99.102223,68.377835,62.507,43.329114,50.583017,65.274521,36.962025,31.949367,31.793594,148.774073,112.940009,149.706212,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.565846,48.999213,198.645175,163.294791,176.342925,164.460414,148.710955,14.477251,195.982881,21.154055,48.449286,49.664422,32.03132,201.662102,161.505416,199.064886,108.012998,194.52206,-0.000475,0.038734,94.840562,65.752319,189.296565,-0.33329,52.33820218,0.70565825,637221.3727,0.863796,9.142016,15.31271,4.00963,0.071821,0.067508,32,79.079929,32,32,32,32,32,32,70.162954,78.384559,99.103268,68.377835,62.473152,43.329114,50.583017,65.276582,36.962025,31.949367,31.810581,148.710955,113.209342,149.611169,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.527651,48.999762,198.707817,163.298149,176.34941,164.430043,148.944167,14.481246,195.811345,21.140046,48.531511,49.67118,32.03132,201.810762,161.535595,199.106693,108.017531,194.608329,-0.000475,0.038709,94.682762,66.026995,189.378877,-0.320117,52.30843491,0.705170125,637025.9741,0.864172,9.18132,15.243548,4.007703,0.070708,0.067547,32,79.109657,32,32,32,32,32,32,70.170549,78.428648,99.079359,68.377835,62.415522,43.329114,50.583017,65.306828,36.962025,31.949367,31.772095,148.944167,112.59523,149.627888,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.512087,49.006619,198.804412,163.322774,176.172941,164.420729,148.723151,14.485385,195.800774,21.162887,48.260216,49.550566,32.03132,201.742487,161.53384,198.92308,108.065837,194.58439,-0.000475,0.038719,94.685015,65.959093,189.40961,-0.31861,52.38262836,0.703662438,636826.8174,0.862496,9.104665,15.295111,4.004032,0.071428,0.06782,32,79.036015,32,32,32,32,32,32,70.179813,78.457954,99.089238,68.377835,62.387813,43.329114,50.583017,65.269667,36.962025,31.949367,31.782295,148.723151,112.608194,149.578282,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.56237,49.043647,198.715991,163.37762,176.030915,164.387975,149.020781,14.481674,196.04271,21.130929,48.52384,49.556602,32.03132,201.903664,161.506419,199.100928,108.043691,194.583945,-0.000476,0.038705,95.086386,65.826169,189.557964,-0.357522,52.36560873,0.70550425,636790.4588,0.864952,9.244601,15.213753,4.01527,0.070197,0.065825,32,79.008195,32,32,32,32,32,32,70.210109,78.475632,99.063254,68.377835,62.299735,43.329114,50.583017,65.315783,36.962025,31.949367,31.738826,149.020781,112.96214,149.685441,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.551596,49.004973,198.610612,163.384056,175.951902,164.358697,148.77591,14.484243,195.885273,21.162487,48.254075,49.65111,32.03132,201.918628,161.533476,199.073835,108.046964,194.817499,-0.000475,0.038714,95.056023,66.107912,189.572117,-0.334118,52.38079273,0.70480575,636750.6239,0.86217,9.229365,15.235735,4.009413,0.071101,0.06677,32,79.061257,32,32,32,32,32,32,70.185219,78.473988,99.056128,68.377835,62.263106,43.329114,50.583017,65.315172,36.962025,31.949367,31.790134,148.77591,112.773008,149.718014,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.630748,48.965751,198.769172,163.349637,175.966883,164.344726,148.714773,14.48039,195.897764,21.250996,47.972063,49.609734,32.03132,202.044272,161.566304,199.2636,108.047567,194.722231,-0.000475,0.038699,94.196505,65.939723,189.530411,-0.24607,52.21129455,0.704259875,636564.1662,0.86355,9.201887,15.318761,4.008158,0.067121,0.063897,32,78.960879,32,32,32,32,32,32,70.187442,78.454416,99.085226,68.377835,62.13875,43.329114,50.583017,65.330871,36.962025,31.949367,31.692456,148.714773,112.673207,149.582963,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.516925,48.891969,198.829448,163.307943,175.979834,164.312877,148.718954,14.482388,195.808891,21.288602,48.283754,49.684017,32.03132,201.990981,161.521962,199.201384,108.004924,194.807482,-0.000473,0.038309,94.150623,65.898269,189.402861,-0.192876,52.39052364,0.7058095,636324.6179,0.862206,9.080462,15.282966,4.00496,0.072109,0.0678,32,78.996862,32,32,32,32,32,32,70.208599,78.445378,99.089093,68.377835,62.139612,43.329114,50.583017,65.322736,36.962025,31.949367,31.6114,148.718954,112.43966,149.566441,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
