OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.583576,48.914734,198.644899,163.306544,176.007665,164.303663,148.423144,14.483244,195.96583,21.303595,48.268677,49.659695,32.03132,201.993305,161.508058,199.025735,107.96773,194.649832,-0.000473,0.038249,94.238628,65.943558,189.66575,-0.22164,52.26615855,0.704679938,636317.9739,0.864036,9.12492,15.357102,4.015384,0.07179,0.06767,32,79.111554,32,32,32,32,32,32,70.237638,78.359918,99.077602,68.377835,62.139977,43.329114,50.583017,65.365134,36.962025,31.949367,31.581276,148.423144,112.564469,149.661641,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.539171,48.874964,198.666775,163.31214,175.955658,164.306843,148.96721,14.476965,195.754764,21.255721,48.23624,49.648218,32.03132,201.917222,161.511564,199.070142,107.952766,194.748516,-0.000472,0.038253,94.113586,65.902647,189.64136,-0.253473,52.26665745,0.704430375,636350.5966,0.864634,9.074542,15.355326,4.010367,0.070921,0.067687,32,79.107584,32,32,32,32,32,32,70.232382,78.260615,99.048442,68.377835,62.063172,43.329114,50.583017,65.344043,36.962025,31.949367,31.569925,148.96721,112.483462,149.579619,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.487976,48.882643,198.658311,163.297589,175.934139,164.307966,148.540024,14.477108,195.73938,21.164464,48.696329,49.642026,32.03132,201.759979,161.512777,199.003138,107.98844,194.581174,-0.000472,0.038246,94.50903,65.791381,189.30458,-0.267719,52.28475345,0.70559775,636392.0118,0.862094,9.08479,15.387478,4.010297,0.070824,0.066265,32,79.066042,32,32,32,32,32,32,70.232062,78.188792,99.019875,68.377835,61.963214,43.329114,50.583017,65.378837,36.962025,31.949367,31.502845,148.540024,112.601981,149.573325,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.472918,48.948471,198.525589,163.304865,175.921076,164.307924,148.684783,14.489095,195.55132,21.129962,48.631262,49.653038,32.03132,201.704608,161.48832,198.908863,107.989679,194.509419,-0.000472,0.03825,94.217871,66.161117,189.379547,-0.238806,52.33668073,0.706001313,636359.1245,0.865592,9.145702,15.289962,4.014274,0.071678,0.069084,32,79.140397,32,32,32,32,32,32,70.246132,78.189581,98.982605,68.377835,61.887084,43.329114,50.583017,65.426705,36.962025,31.949367,31.537976,148.684783,112.461254,149.375646,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.544065,48.99071,198.350661,163.36139,175.918404,164.287657,148.81555,14.483958,195.574457,21.077001,48.29716,49.669668,32.03132,201.676148,161.496336,198.806102,107.958327,194.421029,-0.000472,0.038226,94.307758,65.982986,189.245024,-0.184322,52.30751709,0.705291125,636512.2282,0.8652,9.227194,15.262192,4.012813,0.068513,0.06385,32,79.09691,32,32,32,32,32,32,70.263277,78.139578,98.916015,68.377835,61.798324,43.329114,50.583017,65.351401,36.962025,31.949367,31.556919,148.81555,112.578814,149.551374,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.502709,48.964105,198.326398,163.293951,175.977572,164.287606,148.545403,14.480105,195.736493,21.046996,48.458628,49.520108,32.03132,201.604938,161.491497,198.700713,107.973709,194.414074,-0.000473,0.038247,94.417151,65.748475,189.314919,-0.14434,52.26754909,0.704345813,636532.1265,0.863058,9.19545,15.260853,4.00352,0.071993,0.067364,32,79.081607,32,32,32,32,32,32,70.246321,78.165521,98.870554,68.377835,61.689992,43.329114,50.583017,65.465614,36.962025,31.949367,31.495066,148.545403,112.59991,149.61884,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.526405,48.974253,198.481069,163.297869,176.06453,164.280488,148.728948,14.483672,195.612252,21.007958,48.384425,49.624387,32.03132,201.519945,161.479248,198.848028,107.940965,194.300108,-0.000474,0.038314,94.360022,65.9729,189.251918,-0.115776,52.27481309,0.704671688,636499.3485,0.8652,9.24476,15.221641,4.012505,0.070241,0.06599,32,79.056797,32,32,32,32,32,32,70.275941,78.21829,98.805763,68.377835,61.527097,43.329114,50.583017,65.476067,36.962025,31.949367,31.484445,148.728948,113.355668,149.626197,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.512843,48.961088,198.276387,163.286396,175.941102,164.267709,148.968239,14.478535,195.529482,20.968348,48.361109,49.627047,32.03132,201.517743,161.475951,198.667688,107.943698,194.341331,-0.000478,0.038308,94.054272,66.109881,189.130938,-0.123998,52.30138036,0.705273938,636541.289,0.863824,9.19735,15.233475,4.007581,0.06823,0.063647,32,79.124075,32,32,32,32,32,32,70.26608,78.242219,98.747112,68.377835,61.440562,43.329114,50.583017,65.518602,36.962025,31.949367,31.437301,148.968239,112.656868,149.611444,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.49902,49.00031,198.345192,163.36195,175.94861,164.2638,148.765773,14.48353,195.49705,21.038623,48.611351,49.646661,32.03132,201.545245,161.478319,198.654918,107.957471,194.31531,-0.000478,0.03836,94.056949,65.925384,189.118964,-0.11634,52.27562618,0.704486063,636473.1749,0.8626,9.198284,15.245998,4.004545,0.070494,0.06802,32,79.08453,32,32,32,32,32,32,70.334646,78.260835,98.751797,68.377835,61.270185,43.329114,50.583017,65.561088,36.962025,31.949367,31.395075,148.765773,112.846689,149.704167,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.478427,48.935854,198.410176,163.364188,175.865101,164.248586,148.626805,14.482245,195.726376,21.168471,48.259779,49.528909,32.03132,201.56924,161.504401,198.67254,107.888667,194.366916,-0.000479,0.038371,94.573927,65.699486,189.175111,-0.081675,52.30853964,0.7052485,636515.2881,0.864116,9.251881,15.222597,4.007053,0.071574,0.068585,32,79.283943,32,32,32,32,32,32,70.314074,78.294696,98.699933,68.377835,61.273152,43.329114,50.583017,65.556744,36.962025,31.949367,31.362035,148.626805,112.699672,149.611877,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.403419,48.936677,198.285817,163.344041,175.812742,164.23846,148.827653,14.481817,195.707316,21.238723,48.533524,49.495181,32.03132,201.426757,161.497769,198.748222,107.878804,194.31474,-0.00048,0.03841,94.707925,65.701835,189.241252,0.084195,52.23943418,0.705026438,636559.9233,0.865088,9.208844,15.310495,4.010034,0.070935,0.065452,32,79.26267,32,32,32,32,32,32,70.317954,78.29895,98.713249,68.377835,61.111578,43.329114,50.583017,65.619261,36.962025,31.949367,31.335799,148.827653,112.6118,149.598581,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.519862,48.967671,198.310184,163.32921,175.816868,164.214423,148.767755,14.489095,195.629933,21.243303,48.129335,49.60983,32.03132,201.46062,161.531154,198.813847,107.876229,194.215749,-0.000481,0.038483,94.754241,65.772495,189.153898,0.135911,52.23240582,0.706552688,636643.5534,0.865326,9.287748,15.301051,4.013605,0.067371,0.063595,32,79.42951,32,32,32,32,32,32,70.303369,78.366271,98.721484,68.377835,60.999914,43.329114,50.583017,65.625222,36.962025,31.949367,31.357166,148.767755,112.892486,149.68729,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.467052,48.909249,198.40166,163.292552,175.750433,164.17878,148.835598,14.484671,195.486587,21.212743,48.386066,49.402359,32.03132,201.389817,161.500085,198.630798,107.88451,194.245442,-0.000482,0.038347,94.081156,65.602755,189.147516,0.057462,52.27856436,0.705192813,636478.8958,0.863362,9.197569,15.266987,4.004659,0.071954,0.068114,32,79.511516,32,32,32,32,32,32,70.309725,78.385715,98.73788,68.377835,60.917959,43.329114,50.583017,65.648597,36.962025,31.949367,31.252928,148.835598,112.53505,149.588313,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.421753,48.944631,198.292302,163.298149,175.761375,164.148264,148.904361,14.471828,195.49352,21.172119,48.49662,49.500298,32.03132,201.455095,161.485069,198.613391,107.829441,194.368415,-0.000484,0.038208,93.716906,65.726313,188.871334,0.022617,52.07987491,0.70519625,636255.8619,0.863662,9.194076,15.269699,4.010784,0.0686,0.065308,32,79.443965,32,32,32,32,32,32,70.281122,78.390252,98.692673,68.377835,60.79118,43.329114,50.583017,65.664097,36.962025,31.949367,31.235254,148.904361,112.975564,149.629462,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.45949,48.970413,198.257405,163.318576,175.805281,164.130916,148.700332,14.479962,195.331352,21.239492,48.728362,49.581042,32.03132,201.370592,161.500811,198.568558,107.83501,194.178701,-0.000485,0.038209,94.136283,65.768425,188.815021,0.056063,52.21937164,0.708129125,636443.4141,0.864068,9.276609,15.370275,4.012247,0.067407,0.064678,32,79.300743,32,32,32,32,32,32,70.246647,78.39144,98.68425,68.377835,60.745185,43.329114,50.583017,65.714391,36.962025,31.949367,31.226548,148.700332,112.356774,149.586858,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.322968,49.033224,198.07023,163.356913,175.952582,164.147133,148.800453,14.481389,195.446859,21.244058,48.610265,49.48257,32.03132,201.400397,161.494362,198.550427,107.882168,194.179475,-0.000484,0.03818,94.659596,65.588528,189.05107,0.180984,52.23432,0.705647938,636362.784,0.864492,9.263109,15.29449,4.008481,0.071763,0.067123,32,79.26081,32,32,32,32,32,32,70.271053,78.431226,98.667674,68.377835,60.607199,43.329114,50.583017,65.719018,36.962025,31.949367,31.275339,148.800453,112.308867,149.686031,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.460524,48.996196,198.310272,163.347119,175.908593,164.124311,148.805728,14.495945,195.871316,21.268064,48.141234,49.563563,32.03132,201.422782,161.515431,198.701559,107.900113,194.359394,-0.000484,0.038169,94.445518,65.805808,189.356049,0.15309,52.33888436,0.70690675,636579.9202,0.866802,9.468141,15.247619,4.015781,0.070691,0.066544,32,79.246515,32,32,32,32,32,32,70.264029,78.452617,98.628803,68.377835,60.49376,43.329114,50.583017,65.671982,36.962025,31.949367,31.241074,148.805728,112.534513,149.586267,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.44835,48.93174,198.197149,163.313819,175.909961,164.115373,148.659861,14.486098,195.656682,21.230554,48.538432,49.526102,32.03132,201.493014,161.505119,198.715996,107.883017,194.2978,-0.000486,0.038648,94.816018,65.718041,189.181086,0.140817,52.30363636,0.704187688,636192.611,0.863886,9.287815,15.296266,4.009466,0.066945,0.063079,32,79.146343,32,32,32,32,32,32,70.254305,78.481194,98.632403,68.377835,60.395535,43.329114,50.583017,65.730577,36.962025,31.949367,31.120204,148.659861,112.380746,149.669627,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.472476,48.980288,198.218048,163.341522,175.918897,164.083828,148.801859,14.490522,195.618449,21.193272,48.396504,49.651054,32.03132,201.506571,161.550528,198.668267,107.891928,194.292756,-0.000487,0.038589,94.669849,65.837303,189.053351,0.197371,52.31688,0.70434925,636086.8763,0.864768,9.236029,15.29057,4.008165,0.06982,0.066721,32,79.15432,32,32,32,32,32,32,70.267927,78.557127,98.665896,68.377835,60.284423,43.329114,50.583017,65.779835,36.962025,31.949367,31.113873,148.801859,113.030451,149.602947,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.413882,48.885386,198.451416,163.327811,175.872153,164.062307,148.683462,14.487953,195.660989,21.142714,48.259678,49.519185,32.03132,201.548038,161.536044,198.887023,107.900093,194.370502,-0.000488,0.038589,94.759883,65.711891,188.817139,0.188792,52.28029527,0.703887938,636010.5936,0.863426,9.25947,15.279792,4.006633,0.072492,0.067779,32,79.065463,32,32,32,32,32,32,70.278901,78.523629,98.659694,68.377835,60.205841,43.329114,50.583017,65.732825,36.962025,31.949367,31.118243,148.683462,112.545138,149.581271,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.516038,48.896906,198.492266,163.333967,175.804294,164.045961,148.734836,14.48196,195.601224,21.183315,48.184502,49.610979,32.03132,201.674803,161.537334,198.903684,107.888696,194.376751,-0.000489,0.038598,95.352384,65.927081,189.147415,0.158379,52.36167418,0.705421063,635773.9708,0.864908,9.22556,15.300396,4.016107,0.070128,0.06611,32,79.078728,32,32,32,32,32,32,70.257926,78.529558,98.680694,68.377835,60.150638,43.329114,50.583017,65.795018,36.962025,31.949367,31.014634,148.734836,113.030681,149.662074,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.454135,48.874964,198.519051,163.291433,175.895875,164.025735,148.829981,14.477393,195.530465,21.108108,48.420155,49.713134,32.03132,201.670562,161.554311,198.907592,107.867265,194.484984,-0.00049,0.038616,95.746166,65.952245,189.332766,0.059735,52.37927127,0.70308975,635645.5598,0.86257,9.130781,15.314106,4.008646,0.067862,0.063324,32,79.088602,32,32,32,32,32,32,70.252606,78.500874,98.718448,68.377835,60.050724,43.329114,50.583017,65.841361,36.962025,31.949367,30.958958,148.829981,113.096154,149.603419,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.513921,48.8895,198.486812,163.287515,175.874611,164.026737,148.485029,14.482531,195.820474,21.117274,48.478844,49.671489,32.03132,201.715821,161.508454,198.829447,107.885046,194.534849,-0.000489,0.038516,95.267764,66.056376,189.519172,0.055427,52.30434473,0.703568938,635665.1966,0.863058,9.173232,15.37557,4.014205,0.070225,0.066399,32,79.06387,32,32,32,32,32,32,70.251764,78.522224,98.699083,68.377835,60.020318,43.329114,50.583017,65.776869,36.962025,31.949367,30.921764,148.485029,112.932836,149.438864,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.516713,48.92982,198.496925,163.29647,175.782341,164.028975,148.669197,14.476537,195.686346,21.079053,48.368441,49.654612,32.03132,201.785503,161.535837,198.940472,107.898148,194.49833,-0.000487,0.038029,94.840108,66.052833,189.37172,-0.008113,52.27767273,0.703772438,635573.101,0.863944,9.125577,15.376229,4.008707,0.070262,0.067312,32,79.044157,32,32,32,32,32,32,70.255858,78.578448,98.658532,68.377835,59.955359,43.329114,50.583017,65.832533,36.962025,31.949367,30.89511,148.669197,112.848607,149.605622,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.482745,48.918026,198.566269,163.304025,175.790871,164.036067,148.823891,14.480105,195.689586,21.059741,48.502638,49.700739,32.03132,201.710949,161.519985,199.070511,107.91097,194.514467,-0.000486,0.03757,94.486158,65.740144,189.221755,0.019304,52.25918255,0.704226875,635623.3554,0.862928,9.162992,15.349623,4.008685,0.068174,0.064587,32,78.906723,32,32,32,32,32,32,70.240433,78.589875,98.581965,68.377835,59.893406,43.329114,50.583017,65.792023,36.962025,31.949367,30.886319,148.823891,112.646934,149.433868,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.695376,48.946276,198.777768,163.338164,175.765888,164.029673,148.931304,14.478535,195.826775,21.085008,48.406758,49.8119,32.03132,202.02839,161.536942,199.142119,107.909107,194.710745,-0.000484,0.037004,94.908493,66.252491,189.299644,0.069839,52.32115491,0.705084188,635627.273,0.862698,9.186525,15.342768,4.012839,0.071217,0.066779,32,78.870716,32,32,32,32,32,32,70.226796,78.601017,98.528692,68.377835,59.813048,43.329114,50.583017,65.820717,36.962025,31.949367,30.862151,148.931304,112.683256,149.57124,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.659988,48.877432,198.821858,163.299268,175.767895,164.056254,148.556601,14.479962,196.040507,21.068024,48.082763,49.865145,32.03132,202.031285,161.573901,199.211345,107.890505,194.815014,-0.000483,0.036436,95.559322,66.078964,189.691999,0.086227,52.44696145,0.701331125,635494.9233,0.860626,9.062833,15.4013,4.002916,0.072334,0.06797,32,78.895014,32,32,32,32,32,32,70.215327,78.650452,98.495035,68.377835,59.747739,43.329114,50.583017,65.839614,36.962025,31.949367,30.800085,148.556601,113.302431,149.672105,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.595981,48.817914,198.957945,163.294791,175.821381,164.073946,148.388615,14.478963,196.098509,21.008149,48.11668,49.769608,32.03132,202.154401,161.560025,199.387829,107.898512,194.900043,-0.000483,0.035978,96.430185,65.944177,189.629326,0.031175,52.36967273,0.70097225,635475.1269,0.860832,8.961801,15.474302,4.003663,0.072912,0.067935,32,78.987464,32,32,32,32,32,32,70.241076,78.652536,98.486666,68.377835,59.785675,43.329114,50.583017,65.745498,36.962025,31.949367,30.701515,148.388615,113.135622,149.715614,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.711744,48.893615,198.992698,163.297309,175.917763,164.114365,148.962061,14.483101,196.298282,21.097813,48.362505,49.934234,32.03132,202.198334,161.543065,199.370455,107.952159,195.000493,-0.00048,0.035484,96.739484,66.283358,189.767418,0.04212,52.41939782,0.70097225,635475.1269,0.860832,8.961801,15.474302,4.003663,0.071179,0.068346,32,79.07124,32,32,32,32,32,32,70.224014,78.64016,98.475043,68.377835,59.807876,43.329114,50.583017,65.851164,36.962025,31.949367,30.67519,148.962061,112.875073,149.705504,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.718713,48.951488,199.046224,163.318576,175.964409,164.156236,148.506086,14.482531,196.256198,21.054313,48.450631,49.849846,32.03132,202.259576,161.529794,199.455611,107.95031,195.018532,-0.000477,0.035337,95.62243,66.134623,189.966717,0.068178,52.31465164,0.7031035,635471.2383,0.862992,8.968719,15.497694,4.011574,0.071395,0.067883,32,78.972025,32,32,32,32,32,32,70.220979,78.620724,98.484818,68.377835,59.785901,43.329114,50.583017,65.809075,36.962025,31.949367,30.661793,148.506086,112.568228,149.5998,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.666334,48.976996,198.923489,163.325852,176.065991,164.198453,148.673239,14.476965,196.215984,21.000891,48.919673,49.843143,32.03132,202.292174,161.568872,199.423154,107.969884,195.059,-0.000474,0.035081,96.212736,65.986285,189.820672,0.090248,52.54339491,0.7014095,635484.9185,0.857838,8.924313,15.481129,4.002931,0.073562,0.067991,32,79.051379,32,32,32,32,32,32,70.257065,78.604291,98.53833,68.377835,59.72078,43.329114,50.583017,65.846142,36.962025,31.949367,30.684824,148.673239,112.801967,149.558809,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.721305,49.039259,199.085144,163.386855,176.068341,164.224712,149.120589,14.473255,196.403659,20.890072,48.384364,49.863474,32.03132,202.330542,161.549202,199.540699,107.988574,195.026233,-0.000474,0.035118,95.872462,65.978654,189.877167,-0.054313,52.52857745,0.703170875,635768.1099,0.860698,8.974961,15.489636,4.003447,0.069246,0.064803,32,78.974624,32,32,32,32,32,32,70.244477,78.569233,98.546782,68.377835,59.692393,43.329114,50.583017,65.834534,36.962025,31.949367,30.765627,149.120589,112.850832,149.712113,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.776665,48.980836,199.348462,163.376501,176.091801,164.310906,148.655743,14.488096,196.577852,20.831847,48.676075,49.892772,32.03132,202.45221,161.611344,199.644364,108.031773,195.315808,-0.000472,0.035141,96.502008,66.040052,189.903103,-0.110588,52.53429382,0.700691063,635990.1951,0.86102,9.054782,15.484995,4.005198,0.070929,0.066705,32,79.109188,32,32,32,32,32,32,70.229284,78.522967,98.590447,68.377835,59.738854,43.329114,50.583017,65.791342,36.962025,31.949367,30.658703,148.655743,112.686517,149.561287,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.785314,49.035144,199.352621,163.403085,176.082761,164.371979,148.67618,14.484386,196.347781,20.905565,48.31192,49.960696,32.03132,202.493677,161.576752,199.597953,108.068307,195.29202,-0.00047,0.035051,95.751023,66.349494,190.025841,-0.13756,52.51863709,0.700853313,636099.1421,0.85767,9.060046,15.454215,4.004021,0.069103,0.065102,32,79.132581,32,32,32,32,32,32,70.271986,78.513084,98.631389,68.377835,59.76289,43.329114,50.583017,65.817766,36.962025,31.949367,30.686279,148.67618,113.176969,149.627377,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.667363,49.009636,199.248361,163.338724,176.15135,164.43044,148.737799,14.484386,196.46235,20.935733,49.028728,49.847802,32.03132,202.381631,161.595634,199.593879,108.078716,195.226234,-0.000469,0.034538,95.489955,66.387883,190.206784,-0.182984,52.450528,0.701483063,636340.2641,0.859766,8.989621,15.472517,4.004246,0.072248,0.068032,32,79.213533,32,32,32,32,32,32,70.279971,78.451152,98.639501,68.377835,59.72788,43.329114,50.583017,65.813116,36.962025,31.949367,30.622901,148.737799,113.360731,149.516716,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.829453,49.119351,199.284374,163.403085,176.30691,164.496645,148.67322,14.482531,196.595004,20.892201,48.530569,49.920993,32.03132,202.561952,161.552225,199.777819,108.048818,195.430062,-0.000467,0.033976,95.337604,66.322972,190.192039,-0.204516,52.48457018,0.70380475,636622.1018,0.861922,9.086355,15.437853,4.011656,0.072073,0.068036,32,79.244616,32,32,32,32,32,32,70.23537,78.363835,98.633771,68.377835,59.76514,43.329114,50.583017,65.795051,36.962025,31.949367,30.750447,148.67322,112.577778,149.555819,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.746282,49.119899,199.426844,163.434426,176.378504,164.573208,148.612336,14.479677,196.69626,20.882642,48.606414,49.92821,32.03132,202.629554,161.587843,199.751822,108.067226,195.358157,-0.000465,0.033389,94.450619,66.190904,190.224917,-0.227993,52.44596509,0.701922375,637014.0732,0.859792,9.028142,15.542884,3.999329,0.07176,0.067732,32,79.242705,32,32,32,32,32,32,70.204169,78.319371,98.677666,68.377835,59.687793,43.329114,50.583017,65.80285,36.962025,31.949367,30.745106,148.612336,113.246048,149.589493,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.825694,49.095488,199.615525,163.435265,176.426931,164.629161,148.81749,14.480247,196.538296,20.967281,48.165306,49.878263,32.03132,202.673997,161.634619,199.856536,108.075238,195.504502,-0.000465,0.032895,94.676062,66.302066,190.212272,-0.243601,52.62500945,0.701922375,637014.0732,0.859792,9.028142,15.542884,3.999329,0.067291,0.062915,32,79.138923,32,32,32,32,32,32,70.222623,78.31957,98.685764,68.377835,59.835874,43.329114,50.583017,65.767408,36.962025,31.949367,30.792309,148.81749,113.150197,149.675882,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.811168,48.939694,199.629479,163.37846,176.640475,164.688773,148.855314,14.484243,196.703605,20.989233,48.23408,49.945285,32.03132,202.766227,161.599132,199.980973,108.082209,195.494459,-0.000465,0.033331,94.690317,66.359316,189.958477,-0.170687,52.65920873,0.701450063,637400.5615,0.859664,9.008167,15.543889,4.006277,0.070555,0.066,32,79.096456,32,32,32,32,32,32,70.22327,78.336236,98.653871,68.377835,59.848746,43.329114,50.583017,65.741324,36.962025,31.949367,30.644984,148.855314,113.044106,149.602672,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.799914,49.033773,199.368501,163.398607,176.695475,164.73719,148.668345,14.484529,196.671203,20.995934,48.95374,49.971398,32.03132,202.684965,161.571574,199.806871,108.081729,195.352235,-0.000463,0.033834,94.18608,66.34539,190.036426,-0.12877,52.50680873,0.701450063,637400.5615,0.859664,9.008167,15.543889,4.006277,0.070083,0.066496,32,79.168621,32,32,32,32,32,32,70.243456,78.35582,98.646964,68.377835,59.851809,43.329114,50.583017,65.792855,36.962025,31.949367,30.635323,148.668345,113.306765,149.562074,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.831485,49.123739,199.262063,163.422673,176.83381,164.812279,148.89543,14.477679,196.540631,20.839219,48.758679,49.890964,32.03132,202.666699,161.597607,199.802955,108.064487,195.297229,-0.000464,0.034396,94.604258,66.185639,190.327504,-0.149444,52.57394764,0.701122813,637292.5881,0.85966,8.867407,15.533219,4.007725,0.072162,0.067146,32,79.206627,32,32,32,32,32,32,70.253113,78.364974,98.659644,68.377835,59.824112,43.329114,50.583017,65.801956,36.962025,31.949367,30.742246,148.89543,112.997926,149.631075,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.730637,49.148426,199.442647,163.428829,176.961948,164.865516,148.676155,14.482816,196.630592,20.760379,49.094624,49.730252,32.03132,202.614917,161.570359,199.738012,108.059618,195.191689,-0.000463,0.034914,94.48545,66.076918,189.967492,-0.262059,52.5248,0.703049875,637693.2222,0.861438,8.973135,15.481292,4.00339,0.07059,0.066786,32,79.048472,32,32,32,32,32,32,70.244603,78.395578,98.643482,68.377835,59.773625,43.329114,50.583017,65.778153,36.962025,31.949367,30.752835,148.676155,113.083689,149.607825,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.857038,49.273504,199.215817,163.447298,177.048255,164.927856,148.655002,14.481104,196.708964,20.824364,48.592255,49.900074,32.03132,202.54601,161.61382,199.883143,108.058296,195.393375,-0.000465,0.035436,94.117473,66.186614,190.205786,-0.335002,52.66762764,0.702004875,638191.4044,0.860128,9.030426,15.478257,3.998718,0.069882,0.066488,32,78.914487,32,32,32,32,32,32,70.211276,78.357639,98.681889,68.377835,59.791906,43.329114,50.583017,65.764094,36.962025,31.949367,30.901399,148.655002,112.808027,149.596496,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.875582,49.219467,199.309361,163.432187,177.053116,164.967427,148.739415,14.480961,196.576437,20.778364,48.839065,49.959383,32.03132,202.538038,161.594002,199.628102,108.116172,195.235378,-0.000465,0.035963,93.937997,66.337738,189.982116,-0.240913,52.51688,0.701133125,638950.5913,0.861994,9.153756,15.519886,3.995741,0.068702,0.064591,32,78.975553,32,32,32,32,32,32,70.20599,78.298575,98.703454,68.377835,59.734958,43.329114,50.583017,65.794602,36.962025,31.949367,30.882473,148.739415,112.890875,149.593506,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.709658,49.181615,199.271104,163.400566,177.10507,164.999213,148.86732,14.480818,196.529224,20.835128,48.76002,49.849758,32.03132,202.465645,161.586475,199.619647,108.044696,195.214504,-0.00047,0.036519,94.362088,66.189759,190.036305,-0.170466,52.48727127,0.705148813,638941.9566,0.86366,9.233604,15.423305,4.006498,0.069667,0.066128,32,79.104893,32,32,32,32,32,32,70.177353,78.219253,98.719525,68.377835,59.747675,43.329114,50.583017,65.788149,36.962025,31.949367,30.922999,148.86732,113.14291,149.619037,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.771628,49.262257,199.056826,163.397768,177.085278,165.034397,148.758047,14.480961,196.294834,20.786469,49.132097,49.871829,32.03132,202.414413,161.571945,199.651082,108.05909,194.979417,-0.000471,0.036739,94.184073,66.216528,189.871494,-0.175222,52.42508945,0.705643813,639247.9419,0.863752,9.214475,15.467547,4.0087,0.071724,0.068176,32,79.199408,32,32,32,32,32,32,70.190766,78.213636,98.746917,68.377835,59.704897,43.329114,50.583017,65.828054,36.962025,31.949367,30.913165,148.758047,113.443157,149.5891,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.691633,49.32562,199.052468,163.426591,177.103543,165.067431,148.695448,14.479677,196.205784,20.787336,49.040183,49.871195,32.03132,202.36469,161.556287,199.487145,108.050558,195.061385,-0.000471,0.03672,93.961991,66.164604,189.956684,-0.173539,52.49031273,0.70547675,639429.6077,0.86357,9.230908,15.366418,3.999404,0.071245,0.067777,32,79.370773,32,32,32,32,32,32,70.182606,78.192402,98.75154,68.377835,59.662835,43.329114,50.583017,65.838199,36.962025,31.949367,31.068612,148.695448,113.010966,149.696692,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.767725,49.255674,199.183427,163.429669,177.083153,165.054625,148.787964,14.487811,196.413639,20.883704,48.767251,49.966558,32.03132,202.464646,161.614519,199.634789,108.107092,195.164199,-0.00047,0.036741,94.257433,66.535224,189.957965,-0.116915,52.63195927,0.70588375,639821.3011,0.865804,9.377168,15.405201,4.005754,0.07063,0.068163,32,79.544496,32,32,32,32,32,32,70.195454,78.180061,98.703509,68.377835,59.671858,43.329114,50.583017,65.776262,36.962025,31.949367,31.052592,148.787964,113.133589,149.616283,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.715555,49.237297,199.322903,163.433586,177.048756,165.055515,148.875083,14.477536,196.462365,20.931626,48.826527,49.805541,32.03132,202.40316,161.617197,199.616202,108.078182,195.120623,-0.000471,0.036939,94.018793,66.076048,189.922727,-0.085682,52.57426327,0.703149563,639354.5289,0.86356,9.228366,15.386596,4.002261,0.072106,0.067628,32,79.534323,32,32,32,32,32,32,70.18638,78.198606,98.740121,68.377835,59.638214,43.329114,50.583017,65.815452,36.962025,31.949367,31.076811,148.875083,113.147858,149.585245,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.822657,49.31602,199.343518,163.455413,177.050672,165.056294,148.750699,14.485242,196.543618,20.970183,48.839392,49.896578,32.03132,202.501709,161.605092,199.657482,108.043402,195.159345,-0.000472,0.037516,94.454235,66.309838,190.180556,-0.050617,52.51126836,0.704535563,639432.6215,0.863522,9.234711,15.406251,4.00422,0.067396,0.064401,32,79.602611,32,32,32,32,32,32,70.187951,78.227285,98.759159,68.377835,59.627297,43.329114,50.583017,65.794299,36.962025,31.949367,31.156347,148.750699,113.110538,149.613372,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.784504,49.311357,199.224871,163.475562,177.037439,165.042643,148.70078,14.481674,196.511775,21.04595,48.783324,49.901619,32.03132,202.466501,161.630536,199.628815,108.048716,195.136841,-0.000473,0.03811,94.369357,66.015988,190.064735,0.00943,52.47953455,0.704619438,639621.8172,0.862874,9.231842,15.448498,4.001062,0.066925,0.063618,32,79.682769,32,32,32,32,32,32,70.189906,78.279356,98.81109,68.377835,59.61565,43.329114,50.583017,65.856468,36.962025,31.949367,31.222882,148.70078,112.946107,149.59563,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.860037,49.220016,199.338567,163.462689,177.102138,165.029455,148.749041,14.479677,196.476273,21.059941,48.27834,49.893286,32.03132,202.567579,161.652644,199.724279,108.088015,195.31196,-0.000472,0.038814,94.877394,66.372555,190.183311,0.062947,52.44772218,0.704619438,639621.8172,0.862874,9.231842,15.448498,4.001062,0.069825,0.066118,32,79.825093,32,32,32,32,32,32,70.221367,78.312574,98.868062,68.377835,59.580963,43.329114,50.583017,65.790213,36.962025,31.949367,31.268827,148.749041,113.468932,149.580209,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.782568,49.148426,199.34226,163.436944,176.968912,165.014726,149.005607,14.47882,196.53311,21.180789,48.690226,49.874562,32.03132,202.592002,161.624856,199.657253,108.052612,195.179695,-0.000473,0.039096,95.136267,66.37611,190.036428,0.074356,52.50673018,0.70515775,639589.0783,0.863816,9.266673,15.434882,4.001745,0.071754,0.067583,32,79.999756,32,32,32,32,32,32,70.203547,78.306428,98.891284,68.377835,59.5984,43.329114,50.583017,65.768793,36.962025,31.949367,31.153159,149.005607,113.434719,149.591185,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.80475,49.223033,199.267701,163.424912,176.933147,165.011919,148.654033,14.481104,196.589655,21.157904,48.732829,49.982754,32.03132,202.535735,161.604573,199.711526,108.048545,195.175285,-0.000476,0.039027,95.710271,66.213731,190.175602,0.009349,52.48936873,0.704640063,639121.3889,0.861546,9.105747,15.446793,4.004258,0.072015,0.067335,32,80.002118,32,32,32,32,32,32,70.204801,78.307259,98.933326,68.377835,59.614455,43.329114,50.583017,65.776617,36.962025,31.949367,31.244505,148.654033,113.119474,149.592837,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.807415,49.202736,199.283858,163.41148,176.936437,165.003117,148.712479,14.483244,196.454344,21.157101,48.326961,49.966052,32.03132,202.505093,161.609262,199.730617,108.08362,195.096132,-0.000476,0.038998,94.366501,66.225672,190.040199,0.01694,52.53612945,0.704640063,639121.3889,0.861546,9.105747,15.446793,4.004258,0.066592,0.064032,32,79.88659,32,32,32,32,32,32,70.213296,78.358818,98.983213,68.377835,59.582554,43.329114,50.583017,65.795385,36.962025,31.949367,31.285555,148.712479,113.210339,149.45098,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.820858,49.100699,199.246943,163.400007,176.909453,164.991846,148.699987,14.481246,196.419332,21.168427,48.583083,49.934491,32.03132,202.566376,161.599791,199.723893,108.062789,195.161552,-0.000477,0.038958,94.816252,66.302085,190.116354,0.079506,52.44724945,0.7038515,639063.4865,0.862836,9.134333,15.384961,4.001088,0.070087,0.067255,32,79.849492,32,32,32,32,32,32,70.213626,78.335313,98.965376,68.377835,59.61764,43.329114,50.583017,65.748377,36.962025,31.949367,31.212515,148.699987,113.259319,149.399682,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.830307,49.169546,199.335153,163.420434,176.785195,164.986718,148.905171,14.478107,196.754345,21.132419,48.716567,49.932488,32.03132,202.582481,161.594585,199.733302,108.044786,195.294392,-0.000477,0.038989,94.950815,66.434694,190.245863,0.125391,52.49555782,0.70450875,638851.4272,0.862344,9.018384,15.429924,3.999268,0.070837,0.067468,32,79.6623,32,32,32,32,32,32,70.221983,78.364546,98.945982,68.377835,59.60332,43.329114,50.583017,65.820796,36.962025,31.949367,31.222422,148.905171,112.636002,149.599997,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.815381,49.182164,199.378839,163.435265,176.698085,164.976467,148.76156,14.478392,196.791894,21.090097,48.443525,50.064186,32.03132,202.577385,161.624096,199.835123,108.118796,195.342834,-0.000477,0.039028,95.641335,66.346277,190.248922,0.123126,52.55755636,0.704094875,639028.1355,0.861114,9.077453,15.496912,4.000279,0.069695,0.065279,32,79.579565,32,32,32,32,32,32,70.235066,78.368465,98.961772,68.377835,59.615017,43.329114,50.583017,65.731517,36.962025,31.949367,31.271244,148.76156,113.23201,149.600744,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.908436,49.136631,199.530173,163.44366,176.747687,164.976432,148.731823,14.477393,196.873594,21.106951,48.307233,50.081217,32.03132,202.872727,161.63717,200.015519,108.140954,195.353915,-0.000474,0.039026,95.630038,66.264744,190.209907,0.094295,52.57114182,0.703544875,638803.6026,0.86221,9.105515,15.44076,4.002355,0.07068,0.066496,32,79.519574,32,32,32,32,32,32,70.219217,78.365915,98.96209,68.377835,59.66642,43.329114,50.583017,65.752225,36.962025,31.949367,31.235901,148.731823,113.146745,149.477613,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.891202,49.030207,199.66522,163.415957,176.794075,164.989771,148.747728,14.479534,197.004523,21.171434,48.388502,50.036089,32.03132,202.669043,161.632255,199.947416,108.122336,195.414985,-0.000473,0.039063,95.102825,66.341538,190.481749,0.022853,52.55409455,0.702477875,638521.9598,0.860486,8.963746,15.422686,3.997925,0.071556,0.067489,32,79.384616,32,32,32,32,32,32,70.220843,78.359718,98.919199,68.377835,59.677966,43.329114,50.583017,65.705344,36.962025,31.949367,31.129959,148.747728,112.91151,149.490398,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.897548,49.118254,199.456342,163.397488,176.773605,165.008666,148.692872,14.481389,196.59043,21.164949,49.044834,49.986614,32.03132,202.673671,161.611442,199.988712,108.101397,195.488993,-0.000473,0.03908,94.491944,66.290793,190.337577,0.054283,52.41231709,0.703093875,638426.195,0.860536,8.875135,15.463811,4.002013,0.072045,0.067799,32,79.229997,32,32,32,32,32,32,70.253452,78.391607,98.851484,68.377835,59.687482,43.329114,50.583017,65.749124,36.962025,31.949367,31.203615,148.692872,113.32157,149.450115,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.889133,49.247994,199.560653,163.46185,176.819406,165.009333,148.835302,14.48353,196.710573,21.204736,48.769848,50.113669,32.03132,202.80433,161.621839,199.946034,108.130581,195.503213,-0.000475,0.038912,93.933293,66.571455,190.308555,-0.015262,52.53020218,0.702945375,638655.8167,0.86029,8.963285,15.484571,3.998324,0.072971,0.067675,32,79.24374,32,32,32,32,32,32,70.252486,78.41489,98.859704,68.377835,59.731707,43.329114,50.583017,65.707582,36.962025,31.949367,31.295692,148.835302,113.099414,149.406488,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.977628,49.222759,199.714263,163.422953,176.947314,165.035048,148.622078,14.482103,196.797238,21.102698,48.88086,49.963286,32.03132,203.001551,161.639334,200.196734,108.151862,195.54831,-0.000475,0.038895,93.474714,66.475772,190.300601,-0.071817,52.61074327,0.703728438,638948.9184,0.860698,9.09506,15.488071,4.000083,0.069733,0.064538,32,79.103182,32,32,32,32,32,32,70.227413,78.426624,98.83626,68.377835,59.80125,43.329114,50.583017,65.679262,36.962025,31.949367,31.338645,148.622078,113.251993,149.402987,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.911407,49.25348,199.741311,163.452615,177.041698,165.053094,148.757843,14.482103,197.033732,21.051684,48.636505,50.01283,32.03132,202.977902,161.637339,200.179785,108.208671,195.739628,-0.000475,0.038903,93.687513,66.492761,190.479586,-0.098008,52.62718691,0.701991125,638820.9085,0.86031,8.978403,15.483402,3.996073,0.070496,0.066729,32,78.942672,32,32,32,32,32,32,70.245123,78.484836,98.865981,68.377835,59.908221,43.329114,50.583017,65.690703,36.962025,31.949367,31.404804,148.757843,113.099376,149.59268,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.905541,49.144586,199.870187,163.469685,177.106877,165.121995,148.823993,14.484957,196.941302,21.03099,48.48981,50.115421,32.03132,203.06214,161.651924,200.250275,108.187672,195.811533,-0.000473,0.038762,93.814401,66.479769,190.648373,-0.120401,52.53673309,0.702811313,638865.4237,0.86096,9.077524,15.497029,4.001917,0.068565,0.064255,32,78.846635,32,32,32,32,32,32,70.206467,78.487636,98.910979,68.377835,59.937882,43.329114,50.583017,65.598989,36.962025,31.949367,31.406553,148.823993,112.786318,149.609989,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.051387,49.144586,199.908707,163.484236,177.055304,165.189909,148.940607,14.481674,197.223055,20.979192,48.242711,50.054473,32.03132,203.134534,161.658455,200.341194,108.2166,195.868323,-0.000476,0.038714,94.075587,66.400037,190.566122,-0.144947,52.64483636,0.704479188,638972.4519,0.860786,8.974692,15.544488,4.00497,0.067152,0.062783,32,78.87778,32,32,32,32,32,32,70.204552,78.477522,98.928173,68.377835,59.96405,43.329114,50.583017,65.635453,36.962025,31.949367,31.347041,148.940607,113.697723,149.641814,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.927226,49.119625,199.970077,163.458212,177.05237,165.250917,148.664346,14.473826,197.049317,20.89199,48.703198,50.074888,32.03132,203.127827,161.652211,200.280051,108.227623,195.832886,-0.000474,0.038676,94.327836,66.471252,190.392504,-0.117488,52.61745745,0.701593063,638967.7132,0.857678,8.824125,15.536453,3.994069,0.070957,0.067291,32,78.923671,32,32,32,32,32,32,70.210933,78.456316,98.943327,68.377835,60.092509,43.329114,50.583017,65.637249,36.962025,31.949367,31.32869,148.664346,113.229133,149.630288,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.927658,49.197798,199.948706,163.465208,177.164331,165.270382,148.588305,14.477536,197.022792,20.811192,49.011037,50.053746,32.03132,203.028951,161.654828,200.251329,108.196724,195.796603,-0.000474,0.038673,94.957458,66.588004,190.41514,-0.055567,52.73395345,0.701593063,638967.7132,0.857678,8.824125,15.536453,3.994069,0.069506,0.065692,32,78.839569,32,32,32,32,32,32,70.2188,78.462875,98.995973,68.377835,60.096591,43.329114,50.583017,65.669172,36.962025,31.949367,31.418617,148.588305,113.659253,149.616126,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.943347,49.233731,199.86299,163.492632,177.220594,165.331169,148.689246,14.481817,197.034428,21.001839,48.348895,50.124139,32.03132,203.02573,161.652311,200.327321,108.183243,195.841531,-0.000471,0.0387,94.543313,66.601923,190.618802,-0.094298,52.63972218,0.703870063,639266.7991,0.861906,8.927323,15.512394,4.005231,0.06746,0.063384,32,78.824807,32,32,32,32,32,32,70.213117,78.432186,98.951852,68.377835,60.180091,43.329114,50.583017,65.597619,36.962025,31.949367,31.49078,148.689246,113.012079,149.569509,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.019148,49.139923,199.811778,163.446739,177.179867,165.392664,149.002239,14.478678,197.058092,21.016049,48.583997,50.039943,32.03132,203.020796,161.639514,200.364926,108.239181,195.717757,-0.000471,0.038703,94.207933,66.724894,190.728894,-0.1115,52.65915636,0.702510875,639605.6972,0.86263,9.00505,15.529942,4.004768,0.072285,0.066945,32,78.884705,32,32,32,32,32,32,70.198989,78.474067,98.961027,68.377835,60.182843,43.329114,50.583017,65.559713,36.962025,31.949367,31.439121,149.002239,113.565243,149.397794,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.953558,49.132791,199.850866,163.426591,177.369177,165.441992,148.952446,14.48039,197.238114,21.019802,48.857487,50.022163,32.03132,203.030174,161.640763,200.276511,108.251026,195.801089,-0.000471,0.038676,93.536028,66.397935,190.648864,-0.067498,52.58789964,0.703692,639942.8734,0.862148,9.024775,15.559954,4.001794,0.072217,0.066333,32,79.023828,32,32,32,32,32,32,70.213642,78.517336,98.898754,68.377835,60.23406,43.329114,50.583017,65.521477,36.962025,31.949367,31.422972,148.952446,113.573796,149.42246,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.969492,49.189569,199.809,163.450097,177.451843,165.496649,148.786051,14.480818,196.905947,21.019301,48.313895,50.092439,32.03132,202.992438,161.630604,200.220549,108.236162,195.691493,-0.000472,0.038603,93.93324,66.435282,190.830562,-0.129652,52.65629818,0.7044785,639927.3714,0.860762,8.913289,15.477291,4.000733,0.071195,0.067361,32,79.119718,32,32,32,32,32,32,70.222754,78.500889,98.888147,68.377835,60.364616,43.329114,50.583017,65.55332,36.962025,31.949367,31.497421,148.786051,113.569731,149.602515,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.948066,49.06943,199.950715,163.425751,177.458091,165.541877,148.87705,14.481389,197.139253,21.031428,48.381402,49.933172,32.03132,202.991867,161.63329,200.314506,108.2221,195.853672,-0.000473,0.038526,93.226086,66.434709,190.556536,-0.149807,52.60261236,0.7044785,639927.3714,0.860762,8.913289,15.477291,4.000733,0.070496,0.066688,32,79.145411,32,32,32,32,32,32,70.233601,78.45617,98.892797,68.377835,60.422009,43.329114,50.583017,65.494421,36.962025,31.949367,31.39066,148.87705,113.288699,149.617306,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.973546,49.185181,199.744064,163.454294,177.555044,165.554761,148.6636,14.480675,196.879328,21.104296,48.677189,50.014002,32.03132,203.069276,161.62585,200.295539,108.161102,195.716653,-0.000474,0.03847,93.22745,66.461439,190.594655,-0.185341,52.47266327,0.704886875,640276.2505,0.861668,8.8556,15.525563,4.003172,0.070929,0.0669,32,79.342184,32,32,32,32,32,32,70.22829,78.370382,98.828339,68.377835,60.492036,43.329114,50.583017,65.501861,36.962025,31.949367,31.504686,148.6636,113.476872,149.575882,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.977163,49.223856,199.825934,163.488154,177.613906,165.57756,148.853645,14.483244,197.08129,21.037937,48.870054,50.064002,32.03132,202.928974,161.671091,200.125677,108.207633,195.587486,-0.000476,0.038574,93.228725,66.473483,190.387401,-0.154326,52.69547927,0.704886875,640276.2505,0.861668,8.8556,15.525563,4.003172,0.068269,0.065697,32,79.451008,32,32,32,32,32,32,70.21311,78.326583,98.80834,68.377835,60.476002,43.329114,50.583017,65.550841,36.962025,31.949367,31.566862,148.853645,113.038736,149.616834,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.985077,49.252383,199.764941,163.486195,177.488171,165.641251,148.852252,14.481389,196.789987,20.924449,48.697354,49.969395,32.03132,202.896294,161.634758,200.090411,108.181232,195.630196,-0.000479,0.038506,93.570252,66.449901,190.451952,-0.173215,52.56587055,0.706096188,640731.6876,0.862764,8.94504,15.536144,3.996996,0.071395,0.067252,32,79.394999,32,32,32,32,32,32,70.209086,78.272056,98.745531,68.377835,60.583872,43.329114,50.583017,65.528566,36.962025,31.949367,31.634191,148.852252,113.095694,149.57958,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.876077,49.245525,199.425182,163.49599,177.400795,165.657705,148.715296,14.472113,196.723999,20.947774,48.795269,50.027531,32.03132,202.822596,161.630989,199.977155,108.16836,195.551216,-0.00048,0.038433,93.262904,66.629464,190.304317,-0.131375,52.56314327,0.70345825,640749.5669,0.861806,8.97998,15.442058,3.998345,0.0712,0.067028,32,79.340246,32,32,32,32,32,32,70.214882,78.197663,98.733724,68.377835,60.523551,43.329114,50.583017,65.505988,36.962025,31.949367,31.665188,148.715296,113.31666,149.547637,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.945769,49.30011,199.630197,163.493751,177.413148,165.618944,148.570291,14.476109,196.726524,21.041712,48.78002,50.039811,32.03132,202.700194,161.651838,200.012279,108.167935,195.447963,-0.000483,0.038559,93.289383,66.499509,190.462498,-0.08784,52.52309527,0.705269813,641132.0714,0.862064,9.000337,15.484186,3.996492,0.068533,0.064182,32,79.370177,32,32,32,32,32,32,70.206787,78.178958,98.724464,68.377835,60.592758,43.329114,50.583017,65.523983,36.962025,31.949367,31.763027,148.570291,113.382325,149.447479,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.863356,49.257594,199.461719,163.474442,177.572907,165.60301,148.634701,14.483815,196.751881,21.014883,48.952178,49.971334,32.03132,202.800049,161.625494,199.947134,108.137452,195.486358,-0.000482,0.038532,93.38345,66.457065,190.334782,-0.033131,52.56282764,0.705870688,641352.8936,0.865022,9.106089,15.467974,3.998414,0.068665,0.064478,32,79.310767,32,32,32,32,32,32,70.190977,78.222064,98.661137,68.377835,60.497145,43.329114,50.583017,65.553156,36.962025,31.949367,31.774316,148.634701,113.226333,149.535441,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
