OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
50.026555,49.312728,199.45944,163.468286,177.580684,165.590988,148.579047,14.480675,196.566835,21.012796,48.341473,50.145414,32.03132,202.843065,161.645301,199.941387,108.13696,195.445184,-0.000484,0.038551,93.543561,66.463073,190.416485,-0.102096,52.573056,0.706001313,641233.7496,0.864454,9.088653,15.430362,3.996939,0.069031,0.064531,32,79.466206,32,32,32,32,32,32,70.214504,78.236741,98.676295,68.377835,60.504452,43.329114,50.583017,65.503844,36.962025,31.949367,31.884665,148.579047,113.396478,149.42781,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.91575,49.252109,199.394827,163.409801,177.5304,165.588526,148.801549,14.485527,196.585907,20.885555,48.774256,50.069209,32.03132,202.554348,161.591643,199.77283,108.068793,195.357152,-0.000487,0.03857,93.598709,66.356353,190.249205,-0.116296,52.49138764,0.705917438,641278.8081,0.86548,9.131314,15.474991,4.000166,0.071802,0.067842,32,79.289885,32,32,32,32,32,32,70.172687,78.225727,98.711766,68.377835,60.463174,43.329114,50.583017,65.515711,36.962025,31.949367,31.864419,148.801549,112.986534,149.373364,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.833909,49.246074,199.925397,163.424072,177.544341,165.557777,148.840419,14.479677,196.526121,20.809267,48.64617,50.087399,32.03132,202.564154,161.596545,199.777898,108.08153,195.325509,-0.00049,0.038582,93.871688,66.399182,189.97251,-0.130297,52.504528,0.70379375,641150.7567,0.862738,9.01788,15.460314,3.987071,0.069048,0.065409,32,79.162258,32,32,32,32,32,32,70.16026,78.18917,98.772405,68.377835,60.470926,43.329114,50.583017,65.516437,36.962025,31.949367,31.906154,148.840419,112.888842,149.411563,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.7711,49.209867,199.243531,163.407842,177.633751,165.512147,148.577216,14.475253,196.390294,20.775641,48.749632,49.968457,32.03132,202.473942,161.59534,199.620601,108.144554,195.250401,-0.000489,0.038601,94.010415,66.437231,190.078708,-0.23446,52.46526691,0.705972438,641358.6593,0.863412,9.071665,15.496041,3.994627,0.072916,0.069518,32,79.146121,32,32,32,32,32,32,70.184236,78.243742,98.854561,68.377835,60.46286,43.329114,50.583017,65.480851,36.962025,31.949367,31.909421,148.577216,113.129332,149.598266,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.864671,49.2554,199.367111,163.374542,177.583441,165.464127,148.552812,14.479819,196.544569,20.789271,48.627928,49.899439,32.03132,202.485848,161.600303,199.651244,108.09895,195.099889,-0.000488,0.038638,93.69021,66.488027,190.092248,-0.256941,52.53167127,0.708035625,641285.6086,0.864588,9.150254,15.47164,4.011835,0.069428,0.064405,32,79.495872,32,32,32,32,32,32,70.166898,78.185471,98.909211,68.377835,60.524376,43.329114,50.583017,65.488486,36.962025,31.949367,31.989041,148.552812,113.188668,149.621437,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.871898,49.218919,199.209786,163.343201,177.51197,165.443886,148.6806,14.478392,196.643329,20.822342,48.615723,49.993688,32.03132,202.554225,161.583133,199.71126,108.133954,195.349527,-0.000491,0.038705,93.725589,66.648485,190.183659,-0.221799,52.56222545,0.7073495,640907.8568,0.867006,9.179065,15.380926,4.003197,0.068816,0.065451,32,79.505776,32,32,32,32,32,32,70.178642,78.111621,98.962641,68.377835,60.456959,43.329114,50.583017,65.495009,36.962025,31.949367,31.992321,148.6806,113.117595,149.592758,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.815148,49.238942,199.197061,163.400566,177.406084,165.411671,148.840457,14.482388,196.329929,20.763234,48.888918,49.941155,32.03132,202.459549,161.551549,199.719982,108.134015,195.337525,-0.00049,0.038732,93.789071,66.376573,190.015196,-0.182783,52.60258618,0.705487063,640844.791,0.8652,9.127759,15.371016,3.998164,0.069364,0.065655,32,79.602263,32,32,32,32,32,32,70.16576,78.013776,99.021693,68.377835,60.489559,43.329114,50.583017,65.508712,36.962025,31.949367,32.024755,148.840457,113.049475,149.684379,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.812231,49.268018,199.341033,163.396649,177.289665,165.40972,148.790912,14.482388,196.622973,20.713053,48.624639,49.871632,32.03132,202.586926,161.574278,199.693253,108.099436,195.238111,-0.000489,0.038705,93.840417,66.420353,190.282776,-0.200867,52.52403927,0.704415938,640575.8959,0.864124,9.083804,15.428068,3.99443,0.068639,0.064753,32,79.661724,32,32,32,32,32,32,70.143974,77.98849,99.032098,68.377835,60.471496,43.329114,50.583017,65.529388,36.962025,31.949367,32.112289,148.790912,112.939855,149.660382,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.815274,49.214256,199.39473,163.41064,177.284917,165.390647,148.857237,14.488382,196.504263,20.729125,48.377494,49.736305,32.03132,202.559322,161.57981,199.81268,108.097306,195.425465,-0.000489,0.038755,93.916927,66.345649,190.127895,-0.196325,52.536208,0.704462,640562.8065,0.864168,9.162537,15.423584,3.998725,0.071675,0.068737,32,79.872834,32,32,32,32,32,32,70.173728,77.969055,99.040781,68.377835,60.545899,43.329114,50.583017,65.415485,36.962025,31.949367,32.095255,148.857237,113.4053,149.605504,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.788756,49.274875,199.306917,163.44422,177.289243,165.355266,148.8216,14.48196,196.565505,20.747265,48.927552,49.969641,32.03132,202.537406,161.575463,199.72754,108.128613,195.19573,-0.000489,0.038783,93.910035,66.595205,190.097326,-0.153072,52.51250036,0.70571325,640546.4245,0.863898,9.137719,15.492702,4.002683,0.066644,0.063214,32,79.832567,32,32,32,32,32,32,70.199214,78.013217,99.085652,68.377835,60.441513,43.329114,50.583017,65.477028,36.962025,31.949367,32.073841,148.8216,113.466247,149.609517,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.86346,49.204656,199.336736,163.455134,177.29188,165.353733,148.642176,14.485099,196.564558,20.656722,48.742202,49.891562,32.03132,202.523095,161.608232,199.785114,108.161404,195.198706,-0.000491,0.038785,93.804308,66.293523,189.882159,-0.17988,52.56951564,0.70571325,640546.4245,0.863898,9.137719,15.492702,4.002683,0.071962,0.066764,32,79.812291,32,32,32,32,32,32,70.206766,78.033031,99.152484,68.377835,60.490904,43.329114,50.583017,65.45464,36.962025,31.949367,32.211141,148.642176,112.971345,149.61109,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.917597,49.21645,199.64339,163.448418,177.252589,165.333389,148.748438,14.480818,196.657196,20.749412,48.321044,49.981007,32.03132,202.68468,161.593066,199.87259,108.149948,195.401578,-0.00049,0.0388,93.983763,66.25216,190.1404,-0.197433,52.53098909,0.706127125,640467.1589,0.86458,9.225788,15.376706,4.003051,0.071948,0.06868,32,80.137982,32,32,32,32,32,32,70.181726,78.057545,99.198685,68.377835,60.480271,43.329114,50.583017,65.477742,36.962025,31.949367,32.19528,148.748438,113.404265,149.524544,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.84742,49.084242,199.496887,163.383776,177.16416,165.326902,148.545239,14.482959,196.819505,20.679112,48.23429,50.017747,32.03132,202.715525,161.58685,199.925743,108.146347,195.293041,-0.00049,0.038516,93.904278,66.608782,190.291342,-0.181947,52.56642036,0.704329313,640115.3515,0.864004,9.078268,15.345013,3.997652,0.067542,0.0635,32,80.141234,32,32,32,32,32,32,70.200584,78.140757,99.258433,68.377835,60.517265,43.329114,50.583017,65.423494,36.962025,31.949367,32.122184,148.545239,112.886272,149.436386,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.907466,48.928997,199.561414,163.338444,177.096588,165.302609,148.590863,14.482816,196.554594,20.761696,48.279178,50.113605,32.03132,202.825797,161.583112,199.959173,108.118985,195.493358,-0.000493,0.038455,93.830874,66.368507,190.213862,-0.250038,52.528,0.704888938,640038.1554,0.862268,9.034097,15.431258,3.999459,0.071408,0.067912,32,80.056806,32,32,32,32,32,32,70.162853,78.178588,99.272515,68.377835,60.589087,43.329114,50.583017,65.35428,36.962025,31.949367,32.009586,148.590863,113.231128,149.438431,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.86626,49.063945,199.595989,163.347958,177.042791,165.302541,148.715406,14.48567,196.825812,20.788779,48.453593,50.069677,32.03132,202.689369,161.518851,199.96545,108.08496,195.561835,-0.00049,0.038426,94.19536,66.318271,190.347243,-0.239088,52.59356509,0.704602938,639821.5968,0.864444,8.974444,15.394855,4.002151,0.068594,0.064789,32,80.009371,32,32,32,32,32,32,70.109747,78.168311,99.253792,68.377835,60.626368,43.329114,50.583017,65.411305,36.962025,31.949367,31.936959,148.715406,113.26699,149.550036,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.897755,49.039259,199.519678,163.359991,177.025794,165.316248,148.706678,14.485956,196.551032,20.802503,48.72424,49.983708,32.03132,202.785064,161.560541,199.917168,108.097272,195.581219,-0.00049,0.038437,94.827406,66.504291,190.295317,-0.232669,52.61693236,0.704083188,639411.7856,0.86252,8.757114,15.496038,3.998628,0.069314,0.065322,32,79.977793,32,32,32,32,32,32,70.141253,78.303076,99.258606,68.377835,60.665001,43.329114,50.583017,65.407762,36.962025,31.949367,31.976002,148.706678,113.38827,149.572656,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.022409,49.130597,199.727844,163.343761,177.028788,165.359551,148.91933,14.486955,196.687848,20.805195,48.386588,50.058941,32.03132,202.895336,161.535469,199.942777,108.079235,195.553325,-0.000491,0.038445,94.428655,66.469352,190.273474,-0.278285,52.53285236,0.704107938,639861.5898,0.862916,8.93466,15.555285,4.002626,0.071418,0.066294,32,79.992387,32,32,32,32,32,32,70.165432,78.374276,99.216718,68.377835,60.70742,43.329114,50.583017,65.428705,36.962025,31.949367,32.064784,148.91933,113.400928,149.613923,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.778601,49.152266,199.595221,163.399447,177.122902,165.359616,148.80959,14.483672,196.747979,20.913495,48.789052,49.876328,32.03132,202.816052,161.582634,200.033044,108.077132,195.499928,-0.000489,0.038475,95.072038,66.506909,190.503183,-0.300559,52.636208,0.703210063,639784.949,0.862372,8.877413,15.550112,3.99857,0.067292,0.062796,32,79.996368,32,32,32,32,32,32,70.173113,78.487882,99.19293,68.377835,60.683255,43.329114,50.583017,65.419254,36.962025,31.949367,32.020952,148.80959,113.48205,149.686267,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.855864,49.113591,199.418163,163.402525,177.08891,165.372321,148.794383,14.470258,196.718548,20.845165,48.419704,50.042894,32.03132,202.777848,161.579465,199.949875,108.150838,195.420727,-0.000494,0.038572,94.230615,66.383719,190.284514,-0.214137,52.64690909,0.705073875,640402.8858,0.86457,9.113694,15.54031,4.009659,0.070391,0.066562,32,79.974872,32,32,32,32,32,32,70.184548,78.496331,99.198781,68.377835,60.724724,43.329114,50.583017,65.436528,36.962025,31.949367,32.064071,148.794383,113.315893,149.707156,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.772214,48.961362,199.39706,163.363069,177.095733,165.373968,148.922574,14.477679,196.582634,20.992574,48.465719,49.797237,32.03132,202.658707,161.561467,199.89406,108.126132,195.420965,-0.000494,0.038542,93.919568,66.19593,190.328972,-0.264671,52.58939491,0.703480938,640040.7362,0.863142,8.995058,15.437425,3.999894,0.070229,0.066776,32,79.901784,32,32,32,32,32,32,70.226905,78.389143,99.164194,68.377835,60.750762,43.329114,50.583017,65.379528,36.962025,31.949367,31.902888,148.922574,112.970118,149.749013,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.878766,49.142391,199.39628,163.415677,177.230126,165.389294,148.754836,14.481817,196.683691,21.038086,48.82175,50.067611,32.03132,202.692366,161.567692,199.77955,108.089183,195.375968,-0.000494,0.038582,94.066824,66.258877,189.942509,-0.356694,52.62868218,0.703480938,640040.7362,0.863142,8.995058,15.437425,3.999894,0.072166,0.067999,32,79.777486,32,32,32,32,32,32,70.218843,78.250901,99.140107,68.377835,60.744351,43.329114,50.583017,65.41732,36.962025,31.949367,32.009226,148.754836,113.111075,149.655504,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.857449,49.134437,199.435476,163.435265,177.147252,165.418438,148.976099,14.482531,196.556106,21.008108,48.31253,49.997989,32.03132,202.527213,161.564116,199.770974,108.067291,195.324608,-0.000492,0.038291,93.728459,66.301083,190.071139,-0.274445,52.60659927,0.7049185,639899.0177,0.86365,8.929406,15.462218,4.006192,0.070522,0.066592,32,79.756926,32,32,32,32,32,32,70.226926,78.15658,99.097929,68.377835,60.695346,43.329114,50.583017,65.390479,36.962025,31.949367,32.065121,148.976099,112.764417,149.699525,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.735155,49.163512,199.300465,163.424072,177.091501,165.418302,148.891415,14.481532,196.3969,20.975808,49.245504,49.938675,32.03132,202.420692,161.552177,199.705435,108.047322,195.156777,-0.000493,0.038269,93.813441,66.124313,190.115008,-0.177883,52.50638982,0.703517375,640332.0974,0.86309,9.000176,15.482586,3.997619,0.071235,0.065944,32,79.566041,32,32,32,32,32,32,70.223702,78.137768,99.01556,68.377835,60.644543,43.329114,50.583017,65.474122,36.962025,31.949367,32.101519,148.891415,113.102214,149.564788,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.818504,49.190667,199.268816,163.410081,177.126399,165.390469,149.07041,14.487383,196.514215,21.124471,48.373466,49.906028,32.03132,202.387238,161.558881,199.592964,108.063339,195.126225,-0.000492,0.038594,93.716437,66.179661,190.016764,-0.090139,52.574,0.704286688,640521.4579,0.86235,9.014264,15.485548,4.000114,0.072607,0.067308,32,79.453334,32,32,32,32,32,32,70.223635,78.147977,98.992418,68.377835,60.647004,43.329114,50.583017,65.464387,36.962025,31.949367,32.239932,149.07041,112.957767,149.569273,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.819961,49.187649,199.151483,163.42827,177.204681,165.404614,149.020464,14.48353,196.463128,21.075293,48.776979,49.929627,32.03132,202.441772,161.580789,199.555048,108.128939,195.102947,-0.000489,0.038656,93.596076,66.239026,189.934105,-0.027027,52.53749382,0.70689575,640791.8103,0.865268,9.169946,15.44363,4.007235,0.072263,0.067549,32,79.562964,32,32,32,32,32,32,70.255287,78.132484,99.024188,68.377835,60.611815,43.329114,50.583017,65.447886,36.962025,31.949367,32.201558,149.020464,112.937707,149.673915,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.921979,49.192312,199.238905,163.446739,177.223717,165.402227,148.8658,14.478249,196.427449,20.956317,47.820368,49.983312,32.03132,202.510537,161.608825,199.720896,108.059717,195.082322,-0.000492,0.038673,93.790646,66.388444,190.065226,-0.03979,52.47208582,0.704792688,640589.2025,0.862544,9.110787,15.416343,3.999896,0.069821,0.066061,32,79.441795,32,32,32,32,32,32,70.243926,78.073961,98.99237,68.377835,60.54751,43.329114,50.583017,65.458737,36.962025,31.949367,32.236029,148.8658,113.561599,149.597676,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.788589,49.088356,199.366206,163.396089,177.250764,165.393723,148.914479,14.488382,196.517175,20.921073,48.61481,49.961606,32.03132,202.518875,161.613342,199.787581,108.069551,195.27659,-0.000491,0.038699,93.899717,66.361494,190.111416,-0.043278,52.61163491,0.704831875,640520.7351,0.861804,9.005432,15.403767,3.991006,0.071794,0.066558,32,79.361671,32,32,32,32,32,32,70.244765,78.088356,98.938097,68.377835,60.630792,43.329114,50.583017,65.425547,36.962025,31.949367,32.071735,148.914479,113.553046,149.587369,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.862621,49.107556,199.278202,163.382377,177.183808,165.360168,148.877319,14.483244,196.215235,20.726396,48.708908,49.931291,32.03132,202.414902,161.605239,199.591759,108.139663,195.201748,-0.000491,0.038678,93.806819,66.242171,190.010994,-0.010335,52.418768,0.704831875,640520.7351,0.861804,9.005432,15.403767,3.991006,0.071661,0.067845,32,79.267493,32,32,32,32,32,32,70.240797,78.130456,98.882929,68.377835,60.639581,43.329114,50.583017,65.408843,36.962025,31.949367,32.151177,148.877319,113.087026,149.419549,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.856988,49.120997,199.385443,163.386015,177.19916,165.352586,148.813494,14.477251,196.608192,20.616245,48.407941,50.010902,32.03132,202.590432,161.575957,199.684368,108.098887,195.196081,-0.000491,0.038694,93.965877,66.536425,190.297381,-0.062654,52.59894109,0.704704688,640402.8148,0.863792,9.039444,15.465584,4.004255,0.070598,0.067174,32,79.227402,32,32,32,32,32,32,70.231701,78.150625,98.866205,68.377835,60.597672,43.329114,50.583017,65.389438,36.962025,31.949367,32.173338,148.813494,112.889072,149.578046,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.815601,49.118802,199.410042,163.374262,177.217996,165.342264,148.79616,14.48353,196.573776,20.591155,48.701261,49.989241,32.03132,202.568659,161.558807,199.802613,108.082042,195.358092,-0.000488,0.038124,94.165131,66.29375,190.262381,-0.101639,52.56775855,0.706036375,640000.8042,0.862454,8.982036,15.367875,3.996545,0.072213,0.068062,32,79.205067,32,32,32,32,32,32,70.200738,78.14954,98.858814,68.377835,60.616253,43.329114,50.583017,65.401385,36.962025,31.949367,32.099307,148.79616,112.689201,149.585245,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.847933,49.105088,199.352649,163.382097,177.118874,165.320911,148.858465,14.482816,196.450484,20.535757,48.822618,49.880994,32.03132,202.570718,161.575322,199.803529,108.07292,195.38464,-0.000485,0.037325,94.126228,66.360013,190.05935,-0.036238,52.59873164,0.70395875,640135.1352,0.862924,9.001301,15.406561,3.999147,0.067716,0.063906,32,79.296202,32,32,32,32,32,32,70.187856,78.13349,98.875684,68.377835,60.586631,43.329114,50.583017,65.355598,36.962025,31.949367,32.15729,148.858465,112.839325,149.595237,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.973206,49.010733,199.465412,163.332847,177.072189,165.284809,148.75771,14.482959,196.604421,20.572648,47.839591,50.020346,32.03132,202.68046,161.597069,199.813939,108.067825,195.415635,-0.000486,0.036488,94.243044,66.528902,190.121167,0.085069,52.54218764,0.704910938,640199.262,0.863762,9.041927,15.483138,4.002964,0.071824,0.06755,32,79.356604,32,32,32,32,32,32,70.227214,78.16714,98.918294,68.377835,60.591925,43.329114,50.583017,65.313279,36.962025,31.949367,32.103962,148.75771,113.511852,149.595591,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.850796,48.940517,199.392168,163.29563,176.895888,165.26779,148.914914,14.480533,196.695318,20.558215,48.416684,49.924518,32.03132,202.707391,161.551957,199.89121,108.083664,195.417453,-0.000485,0.036357,94.035166,66.407389,190.097367,-0.002828,52.61528,0.70381575,640075.7456,0.862634,8.994759,15.502044,3.999216,0.06839,0.064862,32,79.335213,32,32,32,32,32,32,70.192761,78.161776,98.89537,68.377835,60.672737,43.329114,50.583017,65.306478,36.962025,31.949367,31.933508,148.914914,113.318962,149.691185,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.89259,49.067236,199.566144,163.370345,176.886023,165.290573,148.64704,14.479677,196.719468,20.446496,48.400304,49.926261,32.03132,202.906162,161.566112,199.986674,108.132226,195.509481,-0.000486,0.035643,93.916897,66.400489,190.329665,-0.100177,52.60964218,0.702929563,639596.7733,0.860398,8.770941,15.518562,3.991447,0.069888,0.067653,32,79.426434,32,32,32,32,32,32,70.204239,78.160407,98.898692,68.377835,60.688214,43.329114,50.583017,65.374409,36.962025,31.949367,32.046478,148.64704,113.298979,149.69268,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.942616,49.042276,199.700738,163.383497,176.743573,165.294062,148.914923,14.482103,196.64279,20.325786,47.979443,50.007307,32.03132,202.855908,161.595295,200.044839,108.159341,195.527088,-0.000489,0.034962,93.567392,66.473811,190.271233,-0.168557,52.55281018,0.703075313,639480.3549,0.861576,8.827225,15.503393,3.999779,0.071659,0.069051,32,79.466763,32,32,32,32,32,32,70.153072,78.196844,98.93131,68.377835,60.740563,43.329114,50.583017,65.306527,36.962025,31.949367,32.010786,148.914923,113.512312,149.563136,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.897976,48.896632,199.71942,163.338444,176.725065,165.319894,148.854758,14.479391,196.751053,20.413225,48.455699,49.961712,32.03132,202.966221,161.599611,200.089554,108.165572,195.609425,-0.000487,0.034489,93.222734,66.503281,190.332316,-0.204181,52.616224,0.703442438,639639.7796,0.862752,8.910729,15.488735,3.999915,0.071609,0.067468,32,79.526956,32,32,32,32,32,32,70.140413,78.291149,98.881421,68.377835,60.820778,43.329114,50.583017,65.289971,36.962025,31.949367,31.825294,148.854758,113.364758,149.428321,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.910929,49.031304,199.63086,163.392451,176.568426,165.337839,148.996542,14.482673,197.256415,20.375364,48.42623,49.956547,32.03132,202.960533,161.571669,200.140752,108.158157,195.558022,-0.000486,0.034044,92.927214,66.372285,190.517684,-0.174771,52.68800436,0.703874188,639454.0999,0.860198,8.834074,15.468105,3.998604,0.070732,0.066892,32,79.589868,32,32,32,32,32,32,70.163911,78.389204,98.855465,68.377835,60.865557,43.329114,50.583017,65.310072,36.962025,31.949367,31.907283,148.996542,113.222267,149.43615,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.854071,49.010185,199.772876,163.395809,176.705056,165.356064,148.718526,14.484529,196.851637,20.615234,48.492394,50.045469,32.03132,203.053231,161.606085,200.163468,108.247281,195.753644,-0.000486,0.03412,92.474878,66.354374,190.474181,-0.143831,52.73725818,0.702453813,639643.4778,0.860536,8.855841,15.480684,3.999742,0.06852,0.064817,32,79.599481,32,32,32,32,32,32,70.228041,78.479833,98.830353,68.377835,61.008441,43.329114,50.583017,65.2787,36.962025,31.949367,31.860252,148.718526,113.048325,149.567817,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.999471,49.028836,199.747968,163.382097,176.677235,165.380502,148.702725,14.486669,197.263352,20.823138,48.524777,50.118595,32.03132,203.095656,161.572727,200.219881,108.245522,195.878541,-0.000488,0.03414,92.391894,66.419407,190.475669,-0.157274,52.68776873,0.702453813,639643.4778,0.860536,8.855841,15.480684,3.999742,0.071808,0.067774,32,79.631307,32,32,32,32,32,32,70.240995,78.485267,98.761544,68.377835,61.070767,43.329114,50.583017,65.259248,36.962025,31.949367,31.838986,148.702725,113.768988,149.57659,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.936536,49.12758,199.751779,163.433027,176.651534,165.384324,148.67485,14.478678,196.894164,20.836128,48.708084,50.038156,32.03132,202.953112,161.579732,200.12877,108.269142,195.65899,-0.00049,0.03495,92.648938,66.437389,190.552193,-0.025736,52.61446691,0.702913063,639454.444,0.862426,8.895722,15.460763,4.007282,0.07036,0.065815,32,79.631094,32,32,32,32,32,32,70.27735,78.537292,98.769766,68.377835,61.066333,43.329114,50.583017,65.262636,36.962025,31.949367,31.940912,148.67485,113.651735,149.590673,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.003534,49.095488,199.965739,163.418476,176.62973,165.418066,148.655851,14.488667,197.023626,20.777254,48.444068,50.038724,32.03132,203.029481,161.610293,200.202484,108.269812,195.673224,-0.000493,0.035742,92.893534,66.686857,190.545214,-0.105386,52.63492364,0.701820625,639428.04,0.860754,8.761933,15.511289,3.995002,0.069538,0.065602,32,79.60594,32,32,32,32,32,32,70.250939,78.552217,98.782887,68.377835,61.191294,43.329114,50.583017,65.190859,36.962025,31.949367,31.937508,148.655851,113.409558,149.426236,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.947231,49.110848,199.795105,163.41148,176.867894,165.468949,148.743678,14.485242,196.94028,20.852947,48.63626,50.052518,32.03132,202.817948,161.589626,200.095079,108.288653,195.573976,-0.000493,0.036418,93.330746,66.664156,190.49431,-0.144785,52.63224873,0.703830188,639652.4367,0.862382,8.92566,15.406876,4.000113,0.067199,0.06359,32,79.756276,32,32,32,32,32,32,70.245546,78.554682,98.806347,68.377835,61.203637,43.329114,50.583017,65.199196,36.962025,31.949367,31.958853,148.743678,113.546871,149.576118,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.90364,49.197524,199.696159,163.435545,177.11367,165.491875,148.78201,14.480105,196.695544,20.923335,48.848443,50.049167,32.03132,202.815909,161.611487,199.936905,108.216321,195.528029,-0.000493,0.037146,93.133886,66.39716,190.29844,-0.048061,52.53327127,0.70332625,639630.2538,0.861306,8.824392,15.411445,3.999032,0.070759,0.066914,32,79.856709,32,32,32,32,32,32,70.230271,78.581866,98.779393,68.377835,61.218759,43.329114,50.583017,65.233241,36.962025,31.949367,32.035738,148.78201,113.229018,149.681193,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.857444,49.230714,199.549943,163.451496,177.083106,165.540285,148.833425,14.486098,196.801724,21.070228,48.681454,49.909942,32.03132,202.751936,161.628211,199.931164,108.205217,195.454687,-0.000492,0.037711,93.274475,66.468659,190.222365,-0.052052,52.52430255,0.703887938,639867.7401,0.862178,8.89788,15.356062,4.000124,0.070915,0.06717,32,79.788223,32,32,32,32,32,32,70.241682,78.59029,98.800279,68.377835,61.206288,43.329114,50.583017,65.187442,36.962025,31.949367,32.129138,148.833425,113.563095,149.638706,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.897091,49.210416,199.539604,163.446179,177.067514,165.543614,148.611358,14.484243,196.865571,21.107817,48.448262,50.000026,32.03132,202.639666,161.6266,199.908284,108.217363,195.463933,-0.000493,0.038077,93.424498,66.549952,190.345979,-0.026892,52.55865745,0.70641175,640770.784,0.864046,9.110548,15.395559,4.00241,0.068953,0.064276,32,79.836456,32,32,32,32,32,32,70.246126,78.623034,98.827406,68.377835,61.266815,43.329114,50.583017,65.191385,36.962025,31.949367,32.138884,148.611358,113.245511,149.559753,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.805429,49.138825,199.607355,163.424632,177.253871,165.543728,148.680845,14.478963,196.578035,21.086891,48.930854,50.044127,32.03132,202.678095,161.595854,199.893226,108.224244,195.522643,-0.000494,0.038896,93.574392,66.434243,190.246393,-0.065599,52.56440145,0.705408688,640760.9214,0.863778,9.052353,15.423195,3.999203,0.071378,0.067154,32,79.911649,32,32,32,32,32,32,70.235829,78.579154,98.799843,68.377835,61.298338,43.329114,50.583017,65.206417,36.962025,31.949367,32.05018,148.680845,113.459804,149.695591,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.895134,49.276247,199.474771,163.457932,177.193908,165.522947,148.685062,14.483958,196.776703,21.105589,48.610006,50.05237,32.03132,202.695485,161.570186,199.871655,108.214761,195.427244,-0.000497,0.038857,93.502172,66.342695,190.276514,-0.111652,52.54541382,0.705408688,640760.9214,0.863778,9.052353,15.423195,3.999203,0.070755,0.067633,32,79.780444,32,32,32,32,32,32,70.246901,78.571633,98.827586,68.377835,61.247974,43.329114,50.583017,65.234051,36.962025,31.949367,32.245539,148.685062,113.005175,149.574938,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.89996,49.272681,199.384495,163.466887,177.16242,165.526798,148.638191,14.478392,196.503263,20.89101,48.625215,50.016754,32.03132,202.606415,161.599668,199.827789,108.15796,195.341691,-0.000502,0.038775,93.987846,66.483333,190.059821,-0.138346,52.57090618,0.706486,640591.9429,0.865732,9.072478,15.401567,4.007743,0.071064,0.066454,32,79.603204,32,32,32,32,32,32,70.244602,78.518007,98.884564,68.377835,61.196853,43.329114,50.583017,65.157537,36.962025,31.949367,32.264942,148.638191,112.871621,149.579934,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.88079,49.258966,199.234982,163.428549,177.168226,165.502403,148.54676,14.480105,196.551065,20.76973,48.901884,50.037959,32.03132,202.623133,161.600389,199.759258,108.129914,195.492442,-0.000502,0.038764,93.840715,66.434568,190.276251,-0.179826,52.46917527,0.705484313,640724.7147,0.864202,9.117109,15.375902,3.99788,0.070636,0.067204,32,79.442922,32,32,32,32,32,32,70.269872,78.470319,98.902375,68.377835,61.188745,43.329114,50.583017,65.185047,36.962025,31.949367,32.338816,148.54676,112.858119,149.40338,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.925596,49.265,199.328488,163.441981,177.154282,165.475236,148.799581,14.483244,196.395507,20.719122,48.442261,49.983596,32.03132,202.515531,161.632701,199.709267,108.1605,195.407758,-0.000502,0.03875,94.188624,66.322379,190.091921,-0.244892,52.50777891,0.705957313,640894.4471,0.865134,9.114657,15.484771,3.994223,0.068576,0.063513,32,79.568081,32,32,32,32,32,32,70.303054,78.425945,98.918033,68.377835,61.184147,43.329114,50.583017,65.140422,36.962025,31.949367,32.416328,148.799581,113.403114,149.379541,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.852133,49.190941,199.352555,163.405044,177.212481,165.453407,148.867729,14.481246,196.503339,20.555774,48.626032,50.03504,32.03132,202.580565,161.604152,199.749969,108.164287,195.353523,-0.000501,0.038731,94.462408,66.561494,190.235624,-0.307129,52.455328,0.705957313,640894.4471,0.865134,9.114657,15.484771,3.994223,0.071583,0.067444,32,79.578148,32,32,32,32,32,32,70.259923,78.424722,98.890155,68.377835,61.179234,43.329114,50.583017,65.12954,36.962025,31.949367,32.401184,148.867729,112.911357,149.402711,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.909381,49.109202,199.244043,163.386855,177.009696,165.436995,148.842449,14.483387,196.670551,20.573412,48.707547,50.065607,32.03132,202.605702,161.608457,199.77786,108.164992,195.390597,-0.000501,0.038692,94.388118,66.414491,190.283612,-0.329507,52.48546182,0.705011313,640648.9371,0.862676,9.074381,15.422983,3.992511,0.071498,0.067738,32,79.623599,32,32,32,32,32,32,70.28666,78.488589,98.90652,68.377835,61.128332,43.329114,50.583017,65.151266,36.962025,31.949367,32.331265,148.842449,113.061059,149.377377,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.9171,49.185181,199.129872,163.383217,176.851636,165.396621,148.888471,14.48196,196.464664,20.453838,48.525479,49.995631,32.03132,202.441996,161.613812,199.702441,108.109571,195.271474,-0.000501,0.037944,94.13597,66.437567,189.984746,-0.441319,52.48291782,0.70644475,640480.836,0.8634,9.076267,15.399209,3.998877,0.071546,0.06671,32,79.638963,32,32,32,32,32,32,70.302527,78.409811,98.935997,68.377835,61.150048,43.329114,50.583017,65.11731,36.962025,31.949367,32.414341,148.888471,113.167035,149.311838,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.928115,49.108654,199.442561,163.330889,176.961892,165.357812,148.783568,14.479534,196.46992,20.37045,48.542244,50.133064,32.03132,202.657464,161.565278,199.825997,108.080435,195.388377,-0.000501,0.037773,93.796332,66.617936,189.904657,-0.414852,52.52343709,0.704788563,640169.6403,0.862162,8.935339,15.412168,3.992116,0.069756,0.065647,32,79.724147,32,32,32,32,32,32,70.324029,78.338663,98.935852,68.377835,61.138952,43.329114,50.583017,65.105414,36.962025,31.949367,32.365893,148.783568,112.956425,149.405347,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.956094,49.085065,199.430183,163.353555,176.871253,165.336259,148.700063,14.487811,196.626434,20.46559,48.141971,50.045015,32.03132,202.790508,161.612379,199.927172,108.128396,195.49117,-0.000502,0.037716,93.399993,66.566751,190.24953,-0.364394,52.541664,0.704433125,640339.2981,0.86172,9.003342,15.423678,3.989212,0.069596,0.065381,32,79.80199,32,32,32,32,32,32,70.32044,78.264842,98.926526,68.377835,61.181049,43.329114,50.583017,65.045293,36.962025,31.949367,32.351894,148.700063,113.127491,149.398227,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.932359,49.08863,199.673562,163.325572,176.877067,165.340078,148.66115,14.482959,196.797604,20.491496,48.136909,49.990457,32.03132,202.829691,161.546038,199.905207,108.169713,195.536107,-0.0005,0.037736,93.365474,66.597184,190.367863,-0.278567,52.65446255,0.704215875,640105.3601,0.86173,8.915433,15.495906,3.994594,0.072494,0.06759,32,79.654733,32,32,32,32,32,32,70.298643,78.169686,98.853097,68.377835,61.276547,43.329114,50.583017,65.101719,36.962025,31.949367,32.267799,148.66115,113.138115,149.611956,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.916138,48.997293,199.661937,163.307943,176.847984,165.370062,148.669421,14.484243,196.801177,20.549152,48.389329,49.914421,32.03132,202.895887,161.588197,200.006234,108.207701,195.56204,-0.000498,0.037729,93.679708,66.497351,190.510117,-0.304586,52.55218036,0.703441063,639788.8344,0.861506,8.862944,15.48582,3.992109,0.071013,0.06744,32,79.568843,32,32,32,32,32,32,70.328173,78.164012,98.87704,68.377835,61.293318,43.329114,50.583017,65.062292,36.962025,31.949367,32.229705,148.669421,113.236037,149.577534,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.96266,49.077933,199.729308,163.382377,176.71771,165.360134,148.73702,14.485099,197.041632,20.701867,48.408839,50.14399,32.03132,202.965405,161.577389,200.118242,108.228003,195.660678,-0.000493,0.03774,94.040564,66.574168,190.610663,-0.328882,52.59705309,0.702805125,639734.4993,0.861094,8.882033,15.468665,3.998358,0.071337,0.066571,32,79.466722,32,32,32,32,32,32,70.339471,78.160822,98.858629,68.377835,61.333784,43.329114,50.583017,65.043742,36.962025,31.949367,32.243858,148.73702,113.818889,149.604403,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.933574,49.043647,199.699498,163.382657,176.675101,165.382938,148.624222,14.488239,197.109166,20.778736,48.536907,50.058601,32.03132,202.909016,161.616008,200.16669,108.235468,195.676223,-0.00049,0.037774,94.020019,66.664376,190.587371,-0.294843,52.60282327,0.704344438,639532.2172,0.862414,8.816448,15.43262,3.999948,0.071133,0.066063,32,79.59384,32,32,32,32,32,32,70.323202,78.207991,98.874602,68.377835,61.427615,43.329114,50.583017,64.998065,36.962025,31.949367,32.234838,148.624222,113.219122,149.466047,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.026756,49.120722,199.606145,163.368945,176.694404,165.428542,148.653489,14.479106,196.927933,20.78746,48.725899,50.130524,32.03132,202.809528,161.567646,199.964753,108.251326,195.55576,-0.000491,0.037787,94.317283,66.505446,190.315225,-0.21787,52.61892509,0.703460313,639550.0281,0.861274,8.849032,15.448638,3.997572,0.067698,0.063279,32,79.550321,32,32,32,32,32,32,70.333694,78.250851,98.941998,68.377835,61.441988,43.329114,50.583017,64.978146,36.962025,31.949367,32.299114,148.653489,113.170257,149.375803,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.916952,49.055716,199.731963,163.384616,176.838277,165.438199,148.628021,14.482959,196.778155,20.834794,48.393289,50.09393,32.03132,202.953968,161.595042,200.187649,108.275748,195.743749,-0.000491,0.03781,94.388081,66.470094,190.460211,-0.27086,52.63224873,0.702438688,639751.1232,0.86099,8.825667,15.386682,3.989988,0.068909,0.06533,32,79.577608,32,32,32,32,32,32,70.327434,78.346556,98.995172,68.377835,61.622603,43.329114,50.583017,64.878201,36.962025,31.949367,32.322672,148.628021,112.82778,149.566087,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.985827,49.092196,199.80592,163.365587,176.84701,165.458526,148.637316,14.478107,197.234851,20.806371,48.255428,50.118642,32.03132,202.997881,161.595676,200.153624,108.360761,195.724042,-0.000491,0.038122,94.833232,66.370659,190.644134,-0.281296,52.59382691,0.702438688,639751.1232,0.86099,8.825667,15.386682,3.989988,0.070634,0.067213,32,79.563291,32,32,32,32,32,32,70.368366,78.420794,99.020896,68.377835,61.640722,43.329114,50.583017,64.87726,36.962025,31.949367,32.271553,148.637316,113.072335,149.394096,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.089584,49.078208,199.915802,163.365587,176.854432,165.504132,148.570188,14.480533,196.835384,20.798863,48.271249,50.180357,32.03132,202.990685,161.578927,200.230368,108.29461,195.625912,-0.000491,0.038984,94.281584,66.543628,190.655533,-0.328348,52.63820218,0.70385975,639712.2327,0.863136,8.87403,15.431469,4.001285,0.07164,0.06901,32,79.550324,32,32,32,32,32,32,70.335362,78.487526,99.068003,68.377835,61.794818,43.329114,50.583017,64.882752,36.962025,31.949367,32.246002,148.570188,113.266453,149.393978,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.970692,49.127854,199.807725,163.365867,176.758975,165.542292,148.613544,14.477821,196.832182,20.753774,48.805861,49.972,32.03132,202.959432,161.541955,200.231079,108.271231,195.580921,-0.000491,0.039057,95.002201,66.5187,190.476774,-0.367589,52.73466182,0.703861125,639517.0978,0.861954,8.839376,15.339204,3.997251,0.071993,0.067665,32,79.612329,32,32,32,32,32,32,70.341837,78.501334,99.055212,68.377835,61.784852,43.329114,50.583017,64.899852,36.962025,31.949367,32.22685,148.613544,113.236804,149.413962,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.030638,49.153089,199.828415,163.409801,176.727553,165.590193,148.687495,14.486955,197.005897,20.69731,48.338489,50.110596,32.03132,202.98781,161.588551,200.132647,108.24138,195.590707,-0.000493,0.039046,94.624077,66.486831,190.499938,-0.493209,52.70109236,0.702407063,639740.6228,0.860562,8.718369,15.369231,3.991165,0.070056,0.066681,32,79.628669,32,32,32,32,32,32,70.343081,78.374383,99.00699,68.377835,61.762596,43.329114,50.583017,64.800816,36.962025,31.949367,32.322788,148.687495,113.097804,149.506921,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.871102,49.105636,199.71001,163.398328,176.687978,165.602968,148.886151,14.476252,196.813288,20.654167,48.617647,50.073091,32.03132,202.935355,161.559556,200.043388,108.276735,195.607102,-0.000493,0.03909,94.271147,66.145007,190.643257,-0.449364,52.55582545,0.702609875,640213.6969,0.862906,8.89066,15.376043,3.998498,0.068663,0.063962,32,79.497795,32,32,32,32,32,32,70.34177,78.300767,99.020647,68.377835,61.865479,43.329114,50.583017,64.909076,36.962025,31.949367,32.277311,148.886151,112.891872,149.605858,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.938175,49.1295,199.599414,163.395529,176.748939,165.615542,148.946786,14.481104,196.803758,20.476182,48.112925,50.165659,32.03132,202.90237,161.547145,200.01434,108.292543,195.565104,-0.000491,0.039119,94.998462,66.391625,190.292097,-0.428539,52.58094982,0.70261675,640473.3513,0.861638,8.854028,15.409497,3.994121,0.071649,0.067488,32,79.476379,32,32,32,32,32,32,70.306087,78.246924,99.054679,68.377835,61.909113,43.329114,50.583017,64.853375,36.962025,31.949367,32.375309,148.946786,113.039695,149.564434,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.902446,49.060927,199.567197,163.374822,176.891199,165.649648,148.897018,14.48196,196.629082,20.432301,48.595461,49.936179,32.03132,202.794932,161.538152,199.871124,108.291243,195.49593,-0.000494,0.038696,95.091338,66.399995,190.240416,-0.38993,52.50035782,0.706212375,640506.3818,0.8635,8.971345,15.38018,4.004524,0.067206,0.063074,32,79.399939,32,32,32,32,32,32,70.331832,78.277772,99.065804,68.377835,61.887191,43.329114,50.583017,64.874349,36.962025,31.949367,32.193491,148.897018,113.132093,149.657904,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.820843,49.16214,199.615279,163.39497,177.085873,165.625515,148.728137,14.480247,196.409017,20.441533,48.714101,49.962406,32.03132,202.653448,161.52358,199.782055,108.263277,195.38452,-0.000494,0.038613,95.804665,66.588265,190.393378,-0.444169,52.54916364,0.704860063,640472.967,0.861984,8.925886,15.348906,3.99693,0.071199,0.067428,32,79.371446,32,32,32,32,32,32,70.331095,78.259371,99.035939,68.377835,61.882605,43.329114,50.583017,64.921631,36.962025,31.949367,32.326252,148.728137,113.058604,149.56408,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.819406,49.088905,199.390429,163.386295,176.867686,165.624831,148.725019,14.483958,196.402758,20.329867,48.748598,49.89107,32.03132,202.415616,161.560241,199.679014,108.224595,195.282776,-0.000491,0.038634,95.617869,66.17885,190.082192,-0.461635,52.54171636,0.706303813,640503.2448,0.86297,8.894232,15.324727,3.999147,0.070007,0.066874,32,79.437759,32,32,32,32,32,32,70.343356,78.285901,99.005277,68.377835,61.942908,43.329114,50.583017,64.876671,36.962025,31.949367,32.277569,148.725019,112.816542,149.569784,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.794846,49.168723,199.250706,163.376781,176.889829,165.60052,148.704738,14.482673,196.511794,20.311334,48.757609,49.792648,32.03132,202.532575,161.529667,199.552236,108.241398,195.197097,-0.000488,0.038605,95.507839,66.078735,190.107013,-0.445925,52.56757527,0.706917063,640812.9082,0.865642,9.079841,15.311642,4.006662,0.071459,0.067457,32,79.532266,32,32,32,32,32,32,70.303802,78.339581,99.010619,68.377835,61.886018,43.329114,50.583017,64.904957,36.962025,31.949367,32.307715,148.704738,112.887845,149.582373,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.782776,49.123465,199.264847,163.393291,176.887066,165.562401,148.562156,14.486241,196.249612,20.34712,48.414218,50.014532,32.03132,202.515429,161.551529,199.671682,108.193342,195.191523,-0.000487,0.038372,95.124385,66.342855,190.202439,-0.413266,52.52540364,0.706298313,640773.7803,0.865506,9.008091,15.312821,4.002264,0.069868,0.06692,32,79.718116,32,32,32,32,32,32,70.311342,78.364718,99.070802,68.377835,61.84661,43.329114,50.583017,64.904018,36.962025,31.949367,32.40223,148.562156,113.572837,149.584379,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.644771,49.036242,199.215154,163.339284,176.889221,165.492501,148.701082,14.466548,196.533422,20.333387,48.335897,49.875934,32.03132,202.386463,161.537838,199.61597,108.140859,195.048909,-0.000486,0.038057,95.699632,66.229885,190.070166,-0.391773,52.55197091,0.706472938,640746.6304,0.866922,9.08057,15.310425,4.002686,0.071111,0.06661,32,79.820605,32,32,32,32,32,32,70.277148,78.348926,99.059505,68.377835,61.765845,43.329114,50.583017,64.865793,36.962025,31.949367,32.254192,148.701082,113.108428,149.597558,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.828545,48.936128,199.143805,163.334247,176.990478,165.417781,148.765514,14.482245,196.273074,20.242154,48.853988,49.905114,32.03132,202.298596,161.52542,199.497862,108.136546,195.138392,-0.000485,0.038044,95.006947,66.141036,189.83411,-0.410164,52.45850036,0.707245688,640619.1116,0.868206,9.1364,15.310297,4.012812,0.067094,0.063477,32,79.789077,32,32,32,32,32,32,70.277129,78.413004,99.101692,68.377835,61.721734,43.329114,50.583017,64.931375,36.962025,31.949367,32.11411,148.765514,112.915154,149.390044,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.840959,49.098779,199.309029,163.342641,176.969089,165.337604,148.565948,14.477679,196.470189,20.308031,48.365837,49.857989,32.03132,202.341001,161.531134,199.510898,108.152685,195.096606,-0.000483,0.03802,95.470426,66.188906,189.98797,-0.374729,52.47061673,0.707245688,640619.1116,0.868206,9.1364,15.310297,4.012812,0.071148,0.067206,32,79.749959,32,32,32,32,32,32,70.284266,78.421716,99.110775,68.377835,61.705528,43.329114,50.583017,64.891955,36.962025,31.949367,32.256331,148.565948,112.893713,149.425213,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.766692,49.059556,199.29853,163.362229,177.073678,165.269036,148.524417,14.479106,196.331714,20.42573,48.539936,49.905386,32.03132,202.363467,161.508318,199.43491,108.109644,195.106195,-0.000483,0.037974,95.024687,66.385543,189.969655,-0.414595,52.46809891,0.705459563,639904.6172,0.863642,8.845859,15.347624,3.996581,0.07187,0.068449,32,79.628781,32,32,32,32,32,32,70.260326,78.40088,99.082136,68.377835,61.681126,43.329114,50.583017,64.940419,36.962025,31.949367,32.207848,148.524417,113.406681,149.431704,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.806389,49.007442,199.284299,163.333127,177.04735,165.225953,148.61176,14.481104,196.491592,20.471617,48.119804,49.947668,32.03132,202.478326,161.557334,199.668011,108.142936,195.173979,-0.000484,0.0384,94.99095,66.248362,190.09908,-0.455458,52.49317236,0.705572313,639877.4009,0.86454,8.995665,15.31607,3.9989,0.07064,0.066505,32,79.7805,32,32,32,32,32,32,70.287468,78.49966,99.161912,68.377835,61.654221,43.329114,50.583017,64.916687,36.962025,31.949367,32.1987,148.61176,112.982085,149.59028,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.826959,48.921865,199.30147,163.310741,176.906989,165.161883,148.707099,14.477251,196.675038,20.465894,48.358167,49.947226,32.03132,202.463708,161.532107,199.659758,108.152633,195.223016,-0.000481,0.03834,94.996327,66.437268,190.055416,-0.437773,52.47956073,0.706140188,639753.6789,0.86576,9.033318,15.362648,4.004657,0.072159,0.067992,32,79.640369,32,32,32,32,32,32,70.349632,78.635165,99.190564,68.377835,61.655014,43.329114,50.583017,64.889106,36.962025,31.949367,32.030982,148.707099,113.069574,149.61471,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.806569,48.975076,199.213775,163.335646,176.916534,165.145764,148.895552,14.479677,196.286849,20.620951,48.468193,49.933246,32.03132,202.463199,161.542906,199.627143,108.140767,195.067915,-0.000485,0.038235,95.490852,66.412414,189.872983,-0.361875,52.51533236,0.704964563,639324.3222,0.864134,8.940101,15.354362,4.001179,0.069491,0.064721,32,79.580518,32,32,32,32,32,32,70.355329,78.620269,99.16614,68.377835,61.664231,43.329114,50.583017,64.920054,36.962025,31.949367,31.97664,148.895552,113.124767,149.352397,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
