OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.857434,48.936951,199.180771,163.310741,176.938175,165.11658,148.803782,14.486384,196.312678,20.633298,48.219783,49.877902,32.03132,202.503014,161.548751,199.663839,108.220494,195.194767,-0.000487,0.038429,94.916914,66.225055,189.968286,-0.402599,52.50872436,0.704468188,638837.503,0.86264,8.833236,15.36275,3.999872,0.070307,0.066138,32,79.710885,32,32,32,32,32,32,70.319474,78.598316,99.14799,68.377835,61.608123,43.329114,50.583017,64.888709,36.962025,31.949367,31.924819,148.803782,113.386122,149.414749,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.749467,49.035967,199.225174,163.32893,177.004452,165.068311,148.808114,14.478535,196.431167,20.593539,48.676786,49.883048,32.03132,202.32408,161.539564,199.503931,108.199641,195.193774,-0.000489,0.038451,94.282321,66.215899,189.889137,-0.430866,52.55044945,0.70407425,638947.7546,0.861986,8.90755,15.317403,3.999749,0.069818,0.066302,32,79.457112,32,32,32,32,32,32,70.349153,78.502007,99.11689,68.377835,61.572147,43.329114,50.583017,64.885642,36.962025,31.949367,31.963879,148.808114,112.973608,149.583396,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.863554,49.040356,199.165876,163.340403,177.07708,165.060275,148.545526,14.481817,196.413692,20.711317,48.612921,49.929701,32.03132,202.336006,161.528988,199.519436,108.227823,195.086869,-0.000489,0.038661,94.5755,66.271782,190.185452,-0.479779,52.49723636,0.704152625,638668.3756,0.863336,9.027573,15.304957,4.004569,0.070904,0.066916,32,79.521523,32,32,32,32,32,32,70.384763,78.376229,99.097217,68.377835,61.465646,43.329114,50.583017,64.95956,36.962025,31.949367,31.943528,148.545526,112.996084,149.579659,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.728541,49.108928,199.094575,163.420714,177.056649,165.040138,148.795677,14.488096,196.427653,20.661071,48.860485,49.723674,32.03132,202.324997,161.570977,199.483178,108.208176,194.976757,-0.00049,0.038615,95.421042,66.146396,189.881729,-0.464742,52.49642327,0.703259563,638414.5149,0.862632,8.913869,15.237339,3.994217,0.071371,0.067259,32,79.714979,32,32,32,32,32,32,70.368478,78.349003,99.057703,68.377835,61.438509,43.329114,50.583017,64.920255,36.962025,31.949367,32.00269,148.795677,113.442122,149.512271,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.682363,49.093568,199.154629,163.406443,177.038871,165.061088,148.980606,14.481389,196.0774,20.699133,48.43656,49.80046,32.03132,202.223369,161.57447,199.489346,108.142439,195.09999,-0.000492,0.038571,93.930829,66.211402,189.860501,-0.499113,52.43665455,0.703259563,638414.5149,0.862632,8.913869,15.237339,3.994217,0.071927,0.068524,32,79.781627,32,32,32,32,32,32,70.342886,78.29201,99.011344,68.377835,61.400782,43.329114,50.583017,64.89049,36.962025,31.949367,32.00045,148.980606,112.746159,149.586779,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.704623,49.051053,199.088975,163.368945,176.956353,165.056438,148.724274,14.481389,196.388422,20.532598,48.554814,49.768622,32.03132,202.147204,161.562222,199.444038,108.089064,195.058037,-0.000494,0.03855,93.928664,66.186572,189.882527,-0.597847,52.48160582,0.706446125,639022.5723,0.863732,9.154729,15.327564,4.008558,0.071699,0.068147,32,79.708446,32,32,32,32,32,32,70.336832,78.179989,99.004364,68.377835,61.268228,43.329114,50.583017,64.953012,36.962025,31.949367,31.942857,148.724274,112.893944,149.572145,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.641368,49.05407,198.899897,163.347119,176.990855,165.012284,148.740542,14.482388,196.156849,20.501902,48.673197,49.755002,32.03132,202.323692,161.567011,199.399403,108.111284,194.836212,-0.000495,0.037783,93.740007,66.084004,189.965432,-0.637701,52.42257164,0.706446125,639022.5723,0.863732,9.154729,15.327564,4.008558,0.067349,0.063828,32,79.666579,32,32,32,32,32,32,70.353731,78.16591,98.987088,68.377835,61.221517,43.329114,50.583017,65.027824,36.962025,31.949367,31.957791,148.740542,113.193155,149.574466,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.648586,49.167626,198.974236,163.431628,177.07542,164.978861,148.601543,14.49095,196.023548,20.451065,49.04272,49.709797,32.03132,202.133769,161.569179,199.273997,108.102588,194.967205,-0.000498,0.037798,94.878874,65.942116,189.687977,-0.597635,52.40678255,0.705282875,639052.3963,0.864662,9.089133,15.36546,4.005442,0.070411,0.066559,32,79.718723,32,32,32,32,32,32,70.345756,78.20568,98.949808,68.377835,61.148892,43.329114,50.583017,65.040231,36.962025,31.949367,32.033135,148.601543,112.729628,149.507393,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.700241,49.066413,198.939367,163.401965,177.003252,164.925199,148.856649,14.481532,196.176913,20.515578,48.262717,49.832765,32.03132,202.18861,161.593952,199.356662,108.03363,194.750308,-0.000499,0.037792,96.694723,66.155841,189.88267,-0.512427,52.39269964,0.706211688,638890.0227,0.865568,9.15776,15.261353,4.006737,0.069478,0.065549,32,79.804202,32,32,32,32,32,32,70.357753,78.307561,98.821532,68.377835,61.034104,43.329114,50.583017,64.986518,36.962025,31.949367,32.07459,148.856649,113.130751,149.485559,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.846438,49.164609,198.870437,163.400286,176.94593,164.90475,148.799389,14.480961,196.244495,20.34864,48.367634,49.886124,32.03132,202.087736,161.563614,199.229945,108.032047,194.843437,-0.0005,0.037787,96.757535,66.217018,189.978689,-0.475534,52.38045236,0.706624875,639026.275,0.866338,9.263826,15.318413,4.007652,0.07153,0.067833,32,79.771392,32,32,32,32,32,32,70.340857,78.40546,98.785816,68.377835,60.878206,43.329114,50.583017,65.015771,36.962025,31.949367,31.994893,148.799389,112.9794,149.391618,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.700301,49.146231,198.926493,163.372024,176.901644,164.888144,148.771535,14.482673,195.95627,20.345895,48.112013,49.914314,32.03132,202.086513,161.55371,199.201833,108.075256,194.831111,-0.000502,0.037821,96.209251,66.318541,189.7262,-0.436884,52.46256582,0.705619063,638746.6433,0.863328,9.109036,15.307275,4.002785,0.067122,0.063166,32,79.769255,32,32,32,32,32,32,70.364767,78.545407,98.792154,68.377835,60.791832,43.329114,50.583017,65.01861,36.962025,31.949367,32.061966,148.771535,112.64421,149.418211,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.754402,49.094939,198.941264,163.318856,176.904392,164.864616,148.674473,14.48724,195.975219,20.418653,48.626694,49.858616,32.03132,202.043945,161.557258,199.175759,108.069195,194.762056,-0.000502,0.037858,96.227158,66.267077,189.589472,-0.488243,52.45435782,0.703894125,638707.4543,0.860978,9.055827,15.343257,3.989662,0.070746,0.067576,32,79.841752,32,32,32,32,32,32,70.330938,78.555036,98.867104,68.377835,60.725382,43.329114,50.583017,65.073179,36.962025,31.949367,31.954462,148.674473,112.704812,149.50102,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.675795,49.091373,198.968064,163.36083,176.889392,164.830676,148.694895,14.483672,196.064647,20.474363,48.975387,49.644042,32.03132,202.207712,161.548095,199.367114,108.098495,194.7913,-0.000499,0.037772,96.109782,65.946599,189.803558,-0.420047,52.47124655,0.704666188,638646.9748,0.86382,9.188791,15.295496,4.002521,0.068139,0.064432,32,79.607827,32,32,32,32,32,32,70.341978,78.62471,98.928817,68.377835,60.646999,43.329114,50.583017,65.10526,36.962025,31.949367,31.994192,148.694895,112.938436,149.549839,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.690491,49.160769,198.968919,163.37818,176.888995,164.773036,148.803869,14.480961,196.221287,20.558939,48.506041,49.826184,32.03132,202.024619,161.553416,199.418837,108.025783,194.855027,-0.000495,0.037828,95.430155,66.17814,189.731504,-0.412162,52.41808582,0.7039175,638395.9796,0.863092,9.081431,15.27605,3.998466,0.069083,0.06575,32,79.585231,32,32,32,32,32,32,70.325453,78.657225,99.004232,68.377835,60.54838,43.329114,50.583017,65.082758,36.962025,31.949367,32.080529,148.803869,113.478253,149.547322,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.796455,49.065316,198.965248,163.359991,176.949982,164.734422,148.773306,14.485527,196.016327,20.724833,48.238018,49.900762,32.03132,202.20337,161.541984,199.330343,108.059295,194.911178,-0.000494,0.038103,95.09612,66.286764,189.784202,-0.39173,52.42220364,0.70503675,638399.9425,0.863254,9.213501,15.353802,4.004165,0.068069,0.064107,32,79.882799,32,32,32,32,32,32,70.31242,78.558057,99.063369,68.377835,60.518589,43.329114,50.583017,65.067084,36.962025,31.949367,31.992153,148.773306,113.076018,149.544922,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.751776,49.085065,199.135715,163.353555,176.784249,164.738919,148.715709,14.481532,196.274648,20.701392,48.515568,49.843324,32.03132,202.170669,161.519343,199.373448,108.074051,194.977049,-0.000492,0.038646,95.566568,66.207788,189.744964,-0.441158,52.42306909,0.70503675,638399.9425,0.863254,9.213501,15.353802,4.004165,0.068835,0.064679,32,79.682682,32,32,32,32,32,32,70.305679,78.534949,99.122012,68.377835,60.48956,43.329114,50.583017,65.064368,36.962025,31.949367,31.989649,148.715709,113.086642,149.594411,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.667966,49.087533,199.106681,163.353275,176.600671,164.720154,148.743566,14.484957,196.225447,20.814995,48.798694,49.874201,32.03132,202.321205,161.542425,199.56984,108.067921,195.007899,-0.000487,0.038624,95.520328,66.177398,189.879242,-0.304559,52.55954909,0.703262313,637812.1688,0.860958,9.008259,15.341022,3.995571,0.070689,0.066591,32,79.70958,32,32,32,32,32,32,70.315809,78.583596,99.191649,68.377835,60.483318,43.329114,50.583017,65.097904,36.962025,31.949367,31.975589,148.743566,112.440542,149.539257,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.699915,49.004425,199.148348,163.352995,176.638744,164.725803,148.859221,14.479534,196.217736,20.93964,48.601377,49.896717,32.03132,202.413638,161.5242,199.591308,108.114523,195.223504,-0.000485,0.038347,95.561323,66.206117,189.969757,-0.44362,52.54711855,0.703386063,637938.3391,0.863584,9.163627,15.368101,4.008754,0.069827,0.067258,32,79.891845,32,32,32,32,32,32,70.314359,78.64172,99.260788,68.377835,60.421628,43.329114,50.583017,65.157837,36.962025,31.949367,31.886592,148.859221,113.002873,149.574544,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.728494,49.070527,199.199503,163.417356,176.518302,164.741349,148.822195,14.477821,196.460035,20.935564,48.799623,49.800304,32.03132,202.47064,161.597962,199.71183,108.11407,195.344548,-0.000481,0.038383,95.714268,66.217473,190.011282,-0.452887,52.59666036,0.703386063,637938.3391,0.863584,9.163627,15.368101,4.008754,0.072894,0.06852,32,79.665765,32,32,32,32,32,32,70.341026,78.629928,99.314085,68.377835,60.406971,43.329114,50.583017,65.106743,36.962025,31.949367,31.934804,148.822195,113.326134,149.658179,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.769665,49.023624,199.305086,163.419035,176.533341,164.768722,148.736543,14.479391,196.664921,21.038119,48.425815,49.898524,32.03132,202.594204,161.569363,199.756915,108.133939,195.299431,-0.000477,0.038442,95.795977,66.273113,190.355322,-0.447473,52.56775855,0.70309525,637602.6211,0.862126,9.047384,15.401039,4.007016,0.067382,0.063953,32,79.838478,32,32,32,32,32,32,70.330612,78.567447,99.285214,68.377835,60.419254,43.329114,50.583017,65.138416,36.962025,31.949367,31.882252,148.736543,113.458845,149.652947,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.830024,48.953134,199.405712,163.416237,176.484396,164.826741,148.676022,14.480675,196.480541,21.000002,48.116664,49.967707,32.03132,202.727105,161.603035,199.859409,108.177717,195.411556,-0.000475,0.038017,95.465632,66.26966,190.076136,-0.249958,52.48435927,0.702419438,637774.258,0.86203,9.083864,15.446118,4.005742,0.071287,0.06717,32,80.00509,32,32,32,32,32,32,70.331279,78.506488,99.122424,68.377835,60.484543,43.329114,50.583017,65.059713,36.962025,31.949367,31.781427,148.676022,113.126033,149.502672,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.769883,48.959168,199.495356,163.41064,176.489732,164.912762,148.872181,14.481674,196.642035,20.884555,48.725978,49.865071,32.03132,202.735117,161.58006,199.864156,108.152122,195.403577,-0.000474,0.03807,96.51122,66.161864,190.481442,-0.325866,52.65933964,0.702565188,637666.6752,0.861764,8.994307,15.409617,4.004549,0.072889,0.068347,32,79.937647,32,32,32,32,32,32,70.343663,78.37537,99.010695,68.377835,60.482757,43.329114,50.583017,65.103197,36.962025,31.949367,31.71921,148.872181,113.501573,149.601649,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.868254,49.053522,199.514576,163.500747,176.384658,164.995496,148.726053,14.48196,196.684487,20.913599,48.217267,49.945113,32.03132,202.712243,161.622467,199.921321,108.200659,195.469811,-0.000473,0.038094,95.97817,66.157902,190.473244,-0.309361,52.52779055,0.702299813,638031.1525,0.861572,8.929625,15.429821,4.008355,0.071378,0.067113,32,79.94307,32,32,32,32,32,32,70.343604,78.253684,99.007574,68.377835,60.513264,43.329114,50.583017,65.082721,36.962025,31.949367,31.819305,148.726053,112.83384,149.585795,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.828631,49.022253,199.490654,163.463249,176.494253,165.076425,148.662511,14.479677,196.729928,20.857326,48.358572,49.947053,32.03132,202.785472,161.661785,199.955545,108.12283,195.419535,-0.000474,0.038105,96.48851,66.328286,190.494455,-0.242405,52.67038109,0.702299813,638031.1525,0.861572,8.929625,15.429821,4.008355,0.069446,0.065317,32,80.034121,32,32,32,32,32,32,70.335159,78.239975,99.009989,68.377835,60.589369,43.329114,50.583017,65.070415,36.962025,31.949367,31.737739,148.662511,113.443502,149.587998,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.807824,49.068059,199.424558,163.459051,176.582503,165.172888,148.858288,14.481817,196.550816,20.655188,48.634779,49.835975,32.03132,202.651103,161.616511,199.813939,108.089498,195.30349,-0.000476,0.038131,96.906591,66.224899,189.893887,-0.46544,52.65073745,0.702985938,638368.9513,0.861392,8.988681,15.41128,4.001525,0.069742,0.064966,32,79.947209,32,32,32,32,32,32,70.303017,78.239773,98.971495,68.377835,60.549124,43.329114,50.583017,65.062566,36.962025,31.949367,31.681402,148.858288,113.409673,149.600351,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.843951,49.112768,199.493409,163.498788,176.707623,165.201435,148.657822,14.481817,196.547384,20.738995,48.513018,49.896401,32.03132,202.694812,161.659333,199.811331,108.060138,195.342504,-0.000476,0.038283,97.0234,66.229636,190.3088,-0.365715,52.54048291,0.703104188,639419.0113,0.862544,8.999233,15.455555,4.00388,0.070615,0.066953,32,79.596513,32,32,32,32,32,32,70.298025,78.156333,99.022489,68.377835,60.629417,43.329114,50.583017,65.038408,36.962025,31.949367,31.786306,148.657822,113.655264,149.584104,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.764003,49.1295,199.208377,163.438064,176.72478,165.245592,148.755271,14.481532,196.313547,20.817715,48.650875,49.862004,32.03132,202.516265,161.626793,199.73412,108.099453,195.287696,-0.000478,0.0374,96.796222,66.240132,190.078298,-0.383657,52.49206982,0.704517688,639673.5976,0.86327,9.00656,15.499296,4.00236,0.071745,0.06717,32,79.621536,32,32,32,32,32,32,70.312708,78.08334,99.044956,68.377835,60.509806,43.329114,50.583017,65.066842,36.962025,31.949367,31.816999,148.755271,112.84109,149.487959,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.740045,49.04639,199.341617,163.415677,176.593141,165.244064,148.93254,14.48039,196.416841,20.814885,48.803811,49.742121,32.03132,202.543828,161.627484,199.691419,108.084246,195.214892,-0.00048,0.037385,95.756282,66.169238,190.192672,-0.365293,52.45878982,0.704517688,639673.5976,0.86327,9.00656,15.499296,4.00236,0.070664,0.066426,32,79.675162,32,32,32,32,32,32,70.3255,78.069299,99.062094,68.377835,60.512481,43.329114,50.583017,65.056671,36.962025,31.949367,31.755954,148.93254,112.602479,149.584261,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.783885,49.130048,199.242907,163.463249,176.680447,165.208827,148.686619,14.484957,196.631098,20.783915,48.472107,49.799479,32.03132,202.511862,161.643929,199.603087,108.131337,195.078908,-0.000482,0.037879,96.553099,66.273941,190.091349,-0.340117,52.49178182,0.706575375,639744.1902,0.86374,9.047757,15.428139,4.007669,0.069884,0.065589,32,79.642986,32,32,32,32,32,32,70.292219,78.027688,99.067539,68.377835,60.41101,43.329114,50.583017,65.100206,36.962025,31.949367,31.826281,148.686619,112.734346,149.601177,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.811388,49.06175,199.342772,163.448697,176.671319,165.161826,148.704686,14.486955,196.655977,20.775066,48.674622,49.820645,32.03132,202.596711,161.642473,199.680381,108.053445,195.283325,-0.00048,0.037529,96.534645,66.03793,190.144742,-0.366159,52.439408,0.706575375,639744.1902,0.86374,9.047757,15.428139,4.007669,0.071894,0.067335,32,79.893984,32,32,32,32,32,32,70.28605,77.981291,99.074312,68.377835,60.435925,43.329114,50.583017,65.145977,36.962025,31.949367,31.711666,148.704686,113.222574,149.578164,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.843264,49.185181,199.340677,163.457093,176.593911,165.113475,148.906048,14.479819,196.55078,20.816659,48.600738,49.979683,32.03132,202.44801,161.648341,199.56128,108.036475,195.129599,-0.000478,0.036513,96.613975,66.414027,190.062064,-0.425087,52.56998836,0.705357125,639582.5754,0.86434,9.086005,15.330888,4.002157,0.071374,0.066825,32,79.87687,32,32,32,32,32,32,70.314512,77.909605,99.052754,68.377835,60.386192,43.329114,50.583017,65.130643,36.962025,31.949367,31.815167,148.906048,113.148011,149.483002,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.710053,49.200267,199.123749,163.448977,176.541559,165.072711,148.703872,14.481246,196.373733,20.835175,48.94593,49.862856,32.03132,202.389256,161.604668,199.542009,108.046191,195.124497,-0.000475,0.03545,96.041049,66.244584,189.975385,-0.470314,52.455328,0.703527688,639558.1028,0.86156,9.079682,15.444451,3.99935,0.070557,0.067158,32,79.889775,32,32,32,32,32,32,70.301973,77.860589,99.061366,68.377835,60.350542,43.329114,50.583017,65.127694,36.962025,31.949367,31.817013,148.703872,112.754943,149.482373,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.774527,49.212061,199.139058,163.465767,176.574505,165.024451,148.820048,14.48881,196.472004,20.730575,48.682151,49.979902,32.03132,202.426502,161.640444,199.631387,108.112148,195.070681,-0.000476,0.03443,95.945388,66.339869,189.849811,-0.452156,52.47704291,0.703527688,639558.1028,0.86156,9.079682,15.444451,3.99935,0.069648,0.065697,32,79.905388,32,32,32,32,32,32,70.303305,77.917409,99.091888,68.377835,60.352367,43.329114,50.583017,65.134133,36.962025,31.949367,31.960721,148.820048,113.246968,149.587841,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.795064,49.124014,199.224441,163.459891,176.441394,165.02704,148.781519,14.477679,196.424427,20.645415,48.322694,49.804547,32.03132,202.388624,161.648453,199.552946,108.065316,195.195203,-0.000474,0.034788,96.037106,66.121114,189.874901,-0.436022,52.56219927,0.706052188,639565.202,0.865124,9.232718,15.432852,4.005704,0.071743,0.06781,32,79.881223,32,32,32,32,32,32,70.316294,77.949603,99.138866,68.377835,60.29456,43.329114,50.583017,65.121211,36.962025,31.949367,31.913297,148.781519,113.283406,149.559281,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.734025,49.07711,198.957056,163.380418,176.432827,165.005186,148.853354,14.480533,196.184086,20.671806,48.605574,49.869452,32.03132,202.121721,161.596486,199.369353,108.034266,194.840397,-0.000472,0.035325,96.317636,66.157782,189.702849,-0.386527,52.50565527,0.703440375,639062.3371,0.862608,9.068396,15.439808,4.000887,0.068928,0.064828,32,79.739636,32,32,32,32,32,32,70.330686,77.979487,99.115524,68.377835,60.180926,43.329114,50.583017,65.137576,36.962025,31.949367,31.82977,148.853354,112.8539,149.49685,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.487166,49.089453,198.725302,163.359991,176.430531,164.996022,148.952241,14.4841,195.846069,20.795255,48.643179,49.713993,32.03132,201.745117,161.567737,199.067662,107.843965,194.561069,-0.000469,0.035305,96.094655,66.054515,189.361826,-0.520488,52.43694255,0.704091438,639039.145,0.86314,9.084716,15.339915,4.000421,0.070801,0.068297,32,79.707608,32,32,32,32,32,32,70.34997,77.916383,99.044474,68.377835,60.018644,43.329114,50.583017,65.302388,36.962025,31.949367,31.812951,148.952241,113.03793,149.549407,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.605886,48.989613,198.482559,163.314659,176.310442,164.983212,148.759528,14.484671,195.51764,20.818469,48.549459,49.622949,32.03132,201.78271,161.555441,198.93182,107.755917,194.445412,-0.00047,0.035308,96.419409,65.98125,189.416402,-0.607956,52.30927418,0.704091438,639039.145,0.86314,9.084716,15.339915,4.000421,0.067726,0.063619,32,79.855026,32,32,32,32,32,32,70.335569,77.919376,98.999683,68.377835,59.804327,43.329114,50.583017,65.253627,36.962025,31.949367,31.77308,148.759528,112.735266,149.466559,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.582986,49.075739,198.668136,163.293112,176.271887,164.90812,148.755855,14.483244,195.732114,20.84745,48.82839,49.662132,32.03132,201.84864,161.558436,198.786483,107.848752,194.593187,-0.000475,0.035823,96.663351,65.981783,189.280858,-0.561845,52.32658327,0.707533063,639921.0441,0.869142,9.353502,15.42695,4.015702,0.072073,0.067386,32,79.749472,32,32,32,32,32,32,70.343853,78.0098,98.977882,68.377835,59.61203,43.329114,50.583017,65.292391,36.962025,31.949367,31.809046,148.755855,112.878256,149.606802,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.64579,48.982756,198.67748,163.350756,176.207711,164.86924,148.808917,14.491236,195.979705,20.738418,48.170847,49.818429,32.03132,201.928883,161.598017,199.101363,107.894944,194.759032,-0.000478,0.03692,96.87627,66.10494,189.555941,-0.583939,52.36495273,0.706853813,639783.712,0.865836,9.130135,15.472282,4.00119,0.068176,0.064482,32,79.708562,32,32,32,32,32,32,70.32574,78.077346,98.955119,68.377835,59.509423,43.329114,50.583017,65.274307,36.962025,31.949367,31.711986,148.808917,112.736494,149.567699,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.751295,48.881821,198.860577,163.307103,176.235965,164.819593,148.735532,14.481674,196.115276,20.746328,47.977153,49.765172,32.03132,202.018972,161.572241,199.141184,107.944702,194.788812,-0.00048,0.037918,96.46351,66.139648,189.596796,-0.50541,52.40290182,0.707254625,639418.7729,0.866116,9.24004,15.43409,4.00678,0.070407,0.066477,32,79.570818,32,32,32,32,32,32,70.34084,78.072169,98.882584,68.377835,59.466998,43.329114,50.583017,65.282759,36.962025,31.949367,31.548291,148.735532,113.213522,149.398659,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.669871,48.967945,198.726031,163.338164,176.113692,164.758822,148.656404,14.485813,195.640053,20.777854,48.554711,49.714081,32.03132,201.976302,161.5284,199.116964,107.905459,194.762751,-0.00048,0.038883,96.541221,66.264506,189.339227,-0.53123,52.32506327,0.705595,638852.3651,0.86416,9.081856,15.449185,4.0019,0.067928,0.063508,32,79.442059,32,32,32,32,32,32,70.347199,77.957212,98.799588,68.377835,59.257173,43.329114,50.583017,65.299543,36.962025,31.949367,31.443535,148.656404,112.81612,149.599525,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.584297,49.010185,198.649997,163.366427,176.079764,164.700321,148.925571,14.488096,195.70101,20.750443,48.022018,49.717177,32.03132,201.952001,161.566762,199.05047,107.829505,194.689944,-0.000484,0.038881,96.551546,66.084811,189.52898,-0.656589,52.40549818,0.703786188,638158.4179,0.862046,8.871531,15.410426,3.997093,0.072289,0.06758,32,79.621701,32,32,32,32,32,32,70.362166,77.983556,98.714013,68.377835,59.1119,43.329114,50.583017,65.318789,36.962025,31.949367,31.593423,148.925571,112.734845,149.563136,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.529466,48.894712,198.67928,163.346279,176.120465,164.663413,148.755763,14.483815,195.831728,20.681762,48.280859,49.629078,32.03132,201.793107,161.540415,199.100461,107.802392,194.686315,-0.000487,0.038971,96.727481,65.957687,189.391235,-0.649185,52.3312,0.705093125,638534.5598,0.863854,9.173123,15.489097,4.006309,0.071489,0.067177,32,79.771749,32,32,32,32,32,32,70.39447,77.984331,98.75285,68.377835,58.993963,43.329114,50.583017,65.384851,36.962025,31.949367,31.337017,148.755763,112.598184,149.570729,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.661554,48.83629,198.805383,163.306264,176.130401,164.603744,148.760005,14.487953,196.163722,20.707028,48.044989,49.691207,32.03132,201.983988,161.582798,199.16702,107.807767,194.669232,-0.000492,0.038938,96.667285,66.054285,189.715491,-0.647379,52.380976,0.706455063,638294.8301,0.86543,9.114626,15.514869,4.011335,0.069508,0.065299,32,80.056192,32,32,32,32,32,32,70.437516,78.058644,98.750253,68.377835,58.890685,43.329114,50.583017,65.392439,36.962025,31.949367,31.182195,148.760005,112.981164,149.483632,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.60936,48.793503,199.010071,163.320815,176.244097,164.559325,148.948454,14.479819,195.869899,20.781372,48.42516,49.617123,32.03132,202.044027,161.573052,199.212669,107.799265,194.769817,-0.000493,0.038943,96.164102,65.926411,189.721878,-0.672836,52.43539636,0.706455063,638294.8301,0.86543,9.114626,15.514869,4.011335,0.071754,0.068379,32,80.050288,32,32,32,32,32,32,70.454132,78.052094,98.687472,68.377835,58.822706,43.329114,50.583017,65.373718,36.962025,31.949367,31.039525,148.948454,113.168953,149.583278,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.655995,48.829708,198.893624,163.350477,176.221963,164.587411,148.651265,14.47882,196.080061,20.77406,48.242846,49.859618,32.03132,202.049878,161.54759,199.206455,107.825095,194.758044,-0.000492,0.038977,96.596317,66.004966,190.021744,-0.655125,52.44237236,0.704044688,637760.114,0.862394,8.919035,15.503182,4.003205,0.072952,0.068901,32,79.829235,32,32,32,32,32,32,70.472894,78.029586,98.606789,68.377835,58.723773,43.329114,50.583017,65.452915,36.962025,31.949367,30.957234,148.651265,113.326134,149.458022,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.680902,48.905683,198.780479,163.369505,176.396895,164.597483,148.660064,14.489238,196.052398,21.041947,48.113625,49.834786,32.03132,202.050184,161.542823,199.298524,107.832479,194.772869,-0.000494,0.039043,95.832039,66.327392,189.757402,-0.712949,52.42836655,0.704211063,637589.6932,0.861974,8.930416,15.548847,4.011543,0.068839,0.064387,32,80.114914,32,32,32,32,32,32,70.493345,78.038759,98.542788,68.377835,58.651117,43.329114,50.583017,65.493843,36.962025,31.949367,30.921098,148.660064,113.065201,149.584143,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.652051,48.92982,198.930851,163.37734,176.389617,164.605851,148.817299,14.483958,196.084055,20.97898,48.402692,49.616388,32.03132,202.028594,161.556141,199.295526,107.844905,194.73037,-0.000494,0.038666,96.51504,65.909476,189.781654,-0.733967,52.41743127,0.703437625,637637.7271,0.86303,8.91822,15.518668,4.00543,0.069122,0.064904,32,79.983804,32,32,32,32,32,32,70.471963,78.061958,98.595895,68.377835,58.522755,43.329114,50.583017,65.455876,36.962025,31.949367,30.85412,148.817299,112.732045,149.386582,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.569616,48.89718,199.006707,163.373143,176.619948,164.585477,148.566612,14.472399,196.232664,21.024531,48.366571,49.877886,32.03132,202.147836,161.583785,199.456724,107.892419,194.894784,-0.000495,0.037667,95.968133,66.025498,189.779394,-0.761161,52.41517527,0.70322725,637786.6841,0.862736,8.96836,15.516762,4.001145,0.071789,0.067426,32,79.925405,32,32,32,32,32,32,70.467221,78.092606,98.629861,68.377835,58.450281,43.329114,50.583017,65.50285,36.962025,31.949367,30.81251,148.566612,112.811632,149.518998,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.705674,48.857136,199.10305,163.393291,176.85361,164.594444,148.967975,14.481817,196.383293,21.060244,48.078814,49.877721,32.03132,202.302572,161.597987,199.55627,107.918974,195.043284,-0.00049,0.03752,95.84835,66.223265,189.753408,-0.715931,52.485776,0.70421175,637866.1041,0.862482,9.022423,15.488634,4.006498,0.069323,0.065532,32,79.788347,32,32,32,32,32,32,70.42359,78.082657,98.737783,68.377835,58.458926,43.329114,50.583017,65.470951,36.962025,31.949367,30.625785,148.967975,112.91036,149.611444,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.730174,48.887032,199.208838,163.403085,176.750667,164.589155,148.701446,14.479534,196.457171,21.007017,48.257373,49.912636,32.03132,202.445116,161.627246,199.654218,107.944007,195.288147,-0.000488,0.037508,95.839949,66.102386,190.173542,-0.759236,52.49532218,0.7053145,637674.5442,0.865348,9.07537,15.501846,4.014691,0.07202,0.066899,32,79.874083,32,32,32,32,32,32,70.426024,78.071916,98.81285,68.377835,58.456166,43.329114,50.583017,65.491298,36.962025,31.949367,30.549516,148.701446,112.635312,149.541106,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.711031,48.946825,199.440285,163.476121,177.080464,164.642732,148.63091,14.479962,196.69916,20.988529,48.426951,49.840942,32.03132,202.646638,161.64266,199.836041,108.015855,195.403497,-0.000484,0.037561,95.974038,66.237419,190.223571,-0.763776,52.52632145,0.7028505,637377.9466,0.860342,8.894126,15.530105,4.00564,0.070663,0.067417,32,79.983539,32,32,32,32,32,32,70.42313,77.991772,98.879427,68.377835,58.557575,43.329114,50.583017,65.491062,36.962025,31.949367,30.46538,148.63091,113.078894,149.554796,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.669209,49.003602,199.548571,163.487315,177.12528,164.683056,148.924251,14.469973,196.676749,21.269062,48.53666,49.831602,32.03132,202.746737,161.671217,199.96328,108.067249,195.496675,-0.000482,0.037578,96.999367,66.252586,190.19286,-0.76338,52.53647127,0.702723313,637319.7097,0.861458,8.898628,15.595389,4.005794,0.071977,0.067795,32,79.822514,32,32,32,32,32,32,70.421886,77.866801,98.928146,68.377835,58.664489,43.329114,50.583017,65.472095,36.962025,31.949367,30.504085,148.924251,113.398435,149.390516,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.849205,48.896083,199.641153,163.484796,177.063474,164.713436,148.620655,14.481532,196.778036,21.098058,48.390858,49.851121,32.03132,202.873767,161.699658,200.074745,108.087216,195.623319,-0.000481,0.037533,96.710293,66.137055,190.250104,-0.800386,52.54281745,0.703497438,637457.3292,0.86266,8.978263,15.566059,4.011993,0.06837,0.064623,32,79.669204,32,32,32,32,32,32,70.383604,77.81364,98.944309,68.377835,58.744151,43.329114,50.583017,65.465699,36.962025,31.949367,30.347581,148.620655,113.328858,149.394057,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.77384,49.077385,199.854067,163.509422,177.047814,164.778418,148.692278,14.479534,196.824906,21.208176,48.430107,49.931804,32.03132,203.002081,161.711808,200.137123,108.1336,195.742283,-0.000482,0.037488,95.988235,66.443145,190.446017,-0.839067,52.54730182,0.702236563,637236.0791,0.86031,8.784439,15.575669,4.004901,0.067774,0.063548,32,79.839358,32,32,32,32,32,32,70.416923,77.756628,98.954659,68.377835,58.812603,43.329114,50.583017,65.441603,36.962025,31.949367,30.441321,148.692278,113.140186,149.407353,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.922984,49.042276,199.766511,163.522854,177.051954,164.856566,148.827324,14.482959,196.891581,21.300103,48.975363,49.939127,32.03132,203.119835,161.685082,200.214703,108.154867,195.903235,-0.000481,0.038352,96.183815,66.397727,190.656328,-0.826203,52.74620073,0.702236563,637236.0791,0.86031,8.784439,15.575669,4.004901,0.068264,0.064355,32,80.000358,32,32,32,32,32,32,70.403597,77.76562,98.987786,68.377835,58.947614,43.329114,50.583017,65.4291,36.962025,31.949367,30.331952,148.827324,113.144712,149.600469,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.946327,49.24196,199.818733,163.607085,177.091475,164.950261,148.69612,14.480961,197.054818,21.257349,48.18404,50.100054,32.03132,203.137734,161.721796,200.226722,108.20005,195.787948,-0.000482,0.03906,96.248969,66.317319,190.592493,-0.782263,52.62854982,0.704356813,637816.9283,0.862584,9.047291,15.571817,4.015451,0.071664,0.067399,32,80.090483,32,32,32,32,32,32,70.365736,77.793461,99.044276,68.377835,59.015243,43.329114,50.583017,65.384977,36.962025,31.949367,30.628509,148.69612,112.95911,149.570965,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.823872,49.140745,200.148681,163.580221,177.217323,165.036284,148.888565,14.47354,197.111955,21.265561,48.736788,50.053973,32.03132,203.251492,161.756726,200.292804,108.197222,195.798647,-0.000482,0.039101,96.411408,66.336361,190.821,-0.75545,52.66982982,0.699850938,637810.4309,0.858802,8.854357,15.611027,4.001494,0.069259,0.06581,32,79.943621,32,32,32,32,32,32,70.362406,77.810717,99.08997,68.377835,59.219912,43.329114,50.583017,65.414688,36.962025,31.949367,30.565929,148.888565,113.063974,149.571555,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.918861,49.361828,199.976932,163.656618,177.059129,165.141121,148.248931,14.479819,197.052369,21.401232,49.146101,49.897327,32.03132,203.062059,161.72315,200.172123,108.162802,195.616383,-0.000483,0.039136,96.449955,66.26521,190.638341,-0.779766,52.61764073,0.704048125,638703.1294,0.861524,9.055311,15.530197,4.017124,0.070918,0.066886,32,79.958109,32,32,32,32,32,32,70.346078,77.91047,99.023492,68.377835,59.292806,43.329114,50.583017,65.429754,36.962025,31.949367,30.744759,148.248931,113.169452,149.585835,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.79657,49.329186,199.902283,163.645984,177.041427,165.177136,148.714696,14.479677,197.024115,21.142879,48.741482,49.981652,32.03132,202.960961,161.756412,200.062133,108.148018,195.758913,-0.000485,0.039086,96.160901,66.462237,190.673277,-0.815438,52.63542109,0.704055,639570.7445,0.864496,9.178169,15.497529,4.00604,0.067794,0.064538,32,80.283589,32,32,32,32,32,32,70.356252,78.008524,99.026612,68.377835,59.379408,43.329114,50.583017,65.318353,36.962025,31.949367,30.901077,148.714696,113.148816,149.593112,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.89756,49.229616,199.906105,163.610723,177.134965,165.266353,148.83306,14.481532,196.7326,21.041401,48.669609,49.872888,32.03132,203.000165,161.767573,200.128691,108.15438,195.716856,-0.000484,0.039003,96.477483,66.448084,190.506916,-0.818206,52.61682764,0.70524575,639839.5152,0.86425,9.27201,15.564779,4.014379,0.07073,0.065271,32,80.511916,32,32,32,32,32,32,70.324608,77.931534,98.985689,68.377835,59.560047,43.329114,50.583017,65.341063,36.962025,31.949367,30.901588,148.83306,113.435793,149.60279,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.861761,49.241411,199.941547,163.597011,177.304789,165.315515,148.502156,14.479106,196.804375,20.932984,48.629008,49.997325,32.03132,202.832851,161.76072,200.173039,108.118631,195.695984,-0.00048,0.039,96.945527,66.303375,190.641217,-0.773127,52.66657891,0.70524575,639839.5152,0.86425,9.27201,15.564779,4.014379,0.071565,0.068892,32,80.60904,32,32,32,32,32,32,70.319946,77.878402,99.006148,68.377835,59.627971,43.329114,50.583017,65.363622,36.962025,31.949367,30.969861,148.502156,113.495321,149.585441,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.839033,49.242782,199.813196,163.562871,177.432826,165.314147,148.905528,14.481817,196.721445,20.810991,48.778289,49.89494,32.03132,202.918577,161.745369,200.054169,108.146849,195.680249,-0.000478,0.038968,96.139707,66.478753,190.462659,-0.779626,52.606992,0.704508063,640197.7013,0.86474,9.11678,15.571006,4.009917,0.067629,0.063537,32,80.41643,32,32,32,32,32,32,70.302583,77.880516,99.050309,68.377835,59.738838,43.329114,50.583017,65.351855,36.962025,31.949367,31.074985,148.905528,113.121661,149.542719,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.743098,49.328363,199.753733,163.58134,177.241798,165.321317,148.767408,14.481246,196.892974,20.82454,48.913103,49.958369,32.03132,202.807265,161.760318,200.105588,108.097959,195.56443,-0.000479,0.038946,96.501465,66.451555,190.286366,-0.826987,52.552784,0.705258813,640133.33,0.862832,9.141661,15.536995,4.009171,0.069237,0.065898,32,80.060111,32,32,32,32,32,32,70.32282,77.80437,99.095208,68.377835,59.782466,43.329114,50.583017,65.392048,36.962025,31.949367,31.163826,148.767408,113.402385,149.601177,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.856149,49.328363,199.831913,163.636469,177.117751,165.309266,148.685497,14.480247,196.881351,20.86976,48.718032,49.986771,32.03132,202.820945,161.753823,200.042331,108.11249,195.529967,-0.000479,0.038888,96.541713,66.27593,190.563226,-0.823745,52.64761745,0.707266313,640613.289,0.865728,9.326568,15.543241,4.015708,0.067768,0.063073,32,79.724438,32,32,32,32,32,32,70.304866,77.722018,99.158035,68.377835,59.881142,43.329114,50.583017,65.316343,36.962025,31.949367,31.29434,148.685497,113.486384,149.579777,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.91433,49.202736,199.782046,163.566229,177.009861,165.266495,148.716287,14.466405,196.732183,20.696753,48.22829,50.037417,32.03132,202.948016,161.76494,200.165391,108.207829,195.584196,-0.000481,0.037892,96.960167,66.633067,190.338256,-0.82936,52.60229818,0.704716375,640381.779,0.86396,9.209535,15.516017,4.00817,0.067674,0.064803,32,79.737594,32,32,32,32,32,32,70.259066,77.904398,99.23108,68.377835,59.984541,43.329114,50.583017,65.29861,36.962025,31.949367,31.261129,148.716287,113.283483,149.513372,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.834654,49.238119,199.670443,163.576583,177.007232,165.283008,148.816172,14.479962,196.786926,20.64676,48.812308,49.99607,32.03132,202.924877,161.776269,200.127121,108.195881,195.601834,-0.000482,0.037539,97.054911,66.327591,190.504367,-0.806572,52.53812364,0.704007563,639576.2372,0.862136,9.023759,15.440651,4.002499,0.067621,0.06502,32,80.367432,32,32,32,32,32,32,70.287337,78.077107,99.247895,68.377835,60.104417,43.329114,50.583017,65.331123,36.962025,31.949367,31.304656,148.816172,112.695722,149.546535,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.870032,49.202461,199.844223,163.58246,176.937484,165.283588,148.716177,14.481246,197.016859,20.747491,48.584236,49.978511,32.03132,203.029889,161.760796,200.262373,108.254495,195.671843,-0.000481,0.037256,96.362676,66.577012,190.483299,-0.813351,52.79416727,0.7057325,639851.9557,0.86326,9.141529,15.459093,4.006659,0.07194,0.067917,32,80.361121,32,32,32,32,32,32,70.25864,78.255806,99.226073,68.377835,60.158195,43.329114,50.583017,65.30829,36.962025,31.949367,31.264748,148.716177,112.889724,149.596692,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.798633,49.163786,200.098046,163.593373,176.870028,165.251588,148.737022,14.481674,197.199193,20.782694,48.653332,49.998757,32.03132,203.1665,161.829448,200.359285,108.215738,195.895747,-0.000482,0.037267,96.768146,66.216915,190.657817,-0.793511,52.65926109,0.702236563,639553.027,0.863076,9.069276,15.426255,4.007301,0.069298,0.065399,32,80.352266,32,32,32,32,32,32,70.296693,78.342811,99.242681,68.377835,60.311165,43.329114,50.583017,65.261922,36.962025,31.949367,31.392626,148.737022,113.746933,149.598856,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.842747,49.216724,200.045069,163.645424,176.859086,165.288811,148.326968,14.479106,197.411545,20.996023,48.648543,50.014869,32.03132,203.340236,161.821758,200.485632,108.274775,196.036341,-0.000483,0.037269,96.092928,66.247344,190.786265,-0.786418,52.75666473,0.70535025,639561.3684,0.864068,9.104473,15.547402,4.018143,0.072163,0.067692,32,80.187734,32,32,32,32,32,32,70.29235,78.391513,99.30112,68.377835,60.404599,43.329114,50.583017,65.320101,36.962025,31.949367,31.400814,148.326968,113.173287,149.6153,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.029237,49.209044,200.18281,163.659696,176.853431,165.322011,148.947379,14.479391,197.519862,20.776499,48.412112,49.964636,32.03132,203.444575,161.881408,200.682307,108.316051,196.145181,-0.000479,0.037261,96.757195,66.345806,190.887546,-0.705978,52.84494109,0.703635625,639584.2165,0.865928,9.11176,15.540064,4.013524,0.070981,0.067172,32,80.018773,32,32,32,32,32,32,70.326272,78.400052,99.411008,68.377835,60.682126,43.329114,50.583017,65.238531,36.962025,31.949367,31.537402,148.947379,113.013536,149.587172,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.936858,49.163237,200.208901,163.647942,177.036057,165.413031,148.878933,14.482245,197.108239,20.69398,48.727053,50.064303,32.03132,203.351856,161.825371,200.576291,108.325074,196.157014,-0.000475,0.036186,96.425405,66.430338,190.818936,-0.718312,52.67192873,0.704276375,639698.356,0.860782,9.067026,15.582899,4.009877,0.071627,0.068028,32,79.878399,32,32,32,32,32,32,70.344868,78.317396,99.427343,68.377835,60.909562,43.329114,50.583017,65.207947,36.962025,31.949367,31.494862,148.878933,113.39901,149.674426,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.966557,49.342627,199.954439,163.636749,177.149521,165.519945,148.798639,14.474539,197.099716,20.721023,48.80579,50.083236,32.03132,203.327515,161.806917,200.371055,108.325165,195.912609,-0.000469,0.037025,96.267414,66.346182,190.635345,-0.704455,52.700016,0.704413875,639678.8856,0.86143,8.960985,15.534115,4.009241,0.069051,0.065521,32,79.942885,32,32,32,32,32,32,70.334449,78.298033,99.356038,68.377835,61.111571,43.329114,50.583017,65.228917,36.962025,31.949367,31.754431,148.798639,113.053848,149.477495,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.944441,49.366765,199.803101,163.659976,177.069595,165.575768,148.821269,14.484386,196.862282,20.633687,48.785706,50.093246,32.03132,202.928159,161.813138,200.122255,108.239196,195.777661,-0.000469,0.037726,96.747775,66.491613,190.342858,-0.697123,52.57767273,0.703864563,640435.5591,0.862316,9.1097,15.444177,4.001765,0.067951,0.063558,32,80.307613,32,32,32,32,32,32,70.333436,78.28347,99.303287,68.377835,61.217953,43.329114,50.583017,65.201967,36.962025,31.949367,31.906017,148.821269,113.438018,149.36947,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.945981,49.277892,199.835715,163.571546,177.217897,165.618609,148.606798,14.48196,197.082457,20.593905,48.577237,50.008301,32.03132,202.960309,161.774047,200.117384,108.270557,195.626686,-0.00047,0.037723,96.505316,66.470728,190.638523,-0.746661,52.65155055,0.705687125,640997.4607,0.862958,9.156679,15.4805,4.000507,0.070599,0.067134,32,80.267017,32,32,32,32,32,32,70.349591,78.247698,99.315312,68.377835,61.24446,43.329114,50.583017,65.157239,36.962025,31.949367,31.925458,148.606798,113.043991,149.402003,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.83167,49.274875,199.737269,163.553636,177.15144,165.616399,148.629308,14.47511,196.997484,20.602065,49.01062,49.916009,32.03132,202.947261,161.760829,200.084947,108.24875,195.651178,-0.000471,0.036754,96.051477,66.204633,190.545689,-0.808643,52.56718109,0.704748688,640866.539,0.864182,9.066215,15.393568,4.001037,0.07043,0.06585,32,80.407659,32,32,32,32,32,32,70.332094,78.268991,99.347034,68.377835,61.337135,43.329114,50.583017,65.155958,36.962025,31.949367,31.964165,148.629308,112.949713,149.576,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.829603,49.237571,199.563944,163.561472,177.133312,165.608018,148.751557,14.477108,196.656591,20.707179,48.770486,49.804463,32.03132,202.66939,161.767265,199.846877,108.21537,195.470836,-0.000475,0.036679,96.468512,66.3249,190.245354,-0.855321,52.50056727,0.707053875,641060.7857,0.866236,9.181371,15.424393,4.008239,0.070124,0.06496,32,80.280556,32,32,32,32,32,32,70.355791,78.282195,99.239903,68.377835,61.350814,43.329114,50.583017,65.127728,36.962025,31.949367,32.055148,148.751557,113.132132,149.687172,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.83298,49.192861,199.321065,163.5819,177.107491,165.541991,148.85931,14.472256,196.658276,20.800528,48.687611,49.94613,32.03132,202.627353,161.800519,199.799325,108.241973,195.482471,-0.000477,0.036735,96.438497,66.409567,190.246212,-0.810946,52.58252364,0.707419625,641051.1782,0.865428,9.146205,15.391355,4.004927,0.068513,0.064932,32,80.134182,32,32,32,32,32,32,70.360982,78.298021,99.163272,68.377835,61.321817,43.329114,50.583017,65.180761,36.962025,31.949367,32.096433,148.85931,113.386161,149.56589,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.833088,49.208496,199.711408,163.584139,177.126588,165.473327,148.685148,14.479248,196.869565,20.833443,48.658802,49.958483,32.03132,202.868385,161.801243,199.99358,108.25701,195.591979,-0.000482,0.0367,97.380334,66.177407,190.488643,-0.794112,52.49532218,0.705277375,640610.9448,0.864284,9.098002,15.369038,3.999782,0.069051,0.065828,32,80.333793,32,32,32,32,32,32,70.339798,78.380991,99.067726,68.377835,61.43324,43.329114,50.583017,65.164476,36.962025,31.949367,32.09644,148.685148,113.568081,149.501846,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
