OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.798554,49.196701,199.715936,163.588896,177.027084,165.431261,148.673288,14.48353,197.070625,20.856275,49.076195,50.054216,32.03132,202.940513,161.780439,200.097278,108.311152,195.571611,-0.000485,0.03666,96.537821,66.364157,190.69263,-0.812196,52.60665164,0.707185188,640334.9723,0.864974,9.113525,15.394335,4.007607,0.069712,0.065278,32,80.040779,32,32,32,32,32,32,70.327198,78.477386,98.998447,68.377835,61.405872,43.329114,50.583017,65.103767,36.962025,31.949367,32.127409,148.673288,112.723798,149.549053,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.935946,49.160769,199.709788,163.571826,177.015924,165.3924,148.77214,14.48353,197.079941,20.963982,48.652703,50.115131,32.03132,203.094311,161.788547,200.174041,108.314815,195.624174,-0.000489,0.036601,94.737926,66.478995,190.592125,-0.80682,52.53534255,0.70592775,640018.7681,0.86546,9.137471,15.332693,4.010477,0.070903,0.067213,32,79.817349,32,32,32,32,32,32,70.321633,78.594704,98.927507,68.377835,61.552256,43.329114,50.583017,65.082819,36.962025,31.949367,32.1642,148.77214,113.089979,149.367149,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.023587,49.112768,199.897149,163.551957,176.936809,165.35528,148.746753,14.481674,196.921023,21.01503,48.035094,50.08696,32.03132,203.118877,161.786158,200.227924,108.352526,195.815596,-0.000493,0.036564,94.959209,66.535132,190.532837,-0.784413,52.74709236,0.703009313,639623.0116,0.861404,8.951534,15.356646,3.999537,0.071094,0.066845,32,79.907987,32,32,32,32,32,32,70.336416,78.664384,98.986891,68.377835,61.7614,43.329114,50.583017,65.019268,36.962025,31.949367,32.16207,148.746753,113.173594,149.56349,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.934158,49.096036,199.782286,163.543562,176.870009,165.405107,148.779672,14.479677,197.371256,21.154012,48.650176,50.024698,32.03132,203.108724,161.725904,200.32355,108.393042,195.794662,-0.000498,0.037675,94.265902,66.572666,190.649945,-0.812683,52.59125673,0.701182625,639144.3862,0.86011,8.820981,15.381129,3.996058,0.069352,0.064853,32,80.489391,32,32,32,32,32,32,70.316765,78.62069,99.055929,68.377835,61.900492,43.329114,50.583017,65.051129,36.962025,31.949367,32.112356,148.779672,113.596234,149.608258,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.977414,49.172015,199.893389,163.573505,176.828423,165.449902,148.769647,14.475823,197.134014,21.220307,48.258742,50.025393,32.03132,202.94928,161.752995,200.20822,108.392855,195.880918,-0.000501,0.038036,94.351155,66.370336,190.599755,-0.781545,52.71674909,0.704262625,639282.9776,0.861852,8.896572,15.332911,4.000914,0.071398,0.067421,32,80.418288,32,32,32,32,32,32,70.348748,78.664684,99.05574,68.377835,62.096981,43.329114,50.583017,65.006427,36.962025,31.949367,32.214843,148.769647,113.571265,149.542876,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.971359,49.111945,199.704346,163.490953,176.957858,165.478841,148.60357,14.477964,197.041688,21.181584,48.552012,50.048488,32.03132,202.892217,161.698218,199.991318,108.288168,195.589389,-0.000504,0.038664,94.236564,66.584838,190.412142,-0.788312,52.62936291,0.70268,639570.2489,0.861498,8.92788,15.364831,3.999675,0.071776,0.068166,32,80.160152,32,32,32,32,32,32,70.315236,78.691056,99.093192,68.377835,62.09711,43.329114,50.583017,64.971175,36.962025,31.949367,32.173077,148.60357,113.351411,149.434458,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.918109,49.217547,199.37685,163.520335,176.833091,165.505835,148.700343,14.482673,196.735703,21.148809,48.859564,49.987248,32.03132,202.730244,161.69377,199.786111,108.281964,195.416329,-0.000504,0.038697,95.400137,66.373265,190.237703,-0.73106,52.53227491,0.703439688,639879.881,0.862582,8.874061,15.362223,3.996376,0.071218,0.066717,32,80.051643,32,32,32,32,32,32,70.313643,78.555571,99.116614,68.377835,62.040767,43.329114,50.583017,64.976296,36.962025,31.949367,32.244356,148.700343,112.800011,149.438943,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.788982,49.059007,199.39037,163.508302,176.925975,165.548253,148.913235,14.48353,196.884143,21.048273,48.878198,50.019292,32.03132,202.659666,161.735959,199.903333,108.227991,195.382741,-0.000506,0.038758,95.755464,66.246541,190.298928,-0.70859,52.49212218,0.704926063,640292.8344,0.86344,9.034666,15.304679,3.994079,0.071012,0.067253,32,79.751859,32,32,32,32,32,32,70.332014,78.585678,99.058867,68.377835,62.088728,43.329114,50.583017,64.918609,36.962025,31.949367,32.194967,148.913235,113.546027,149.585441,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.846272,49.20301,199.437692,163.500187,177.004626,165.510862,148.768348,14.478107,196.838024,21.03292,48.576321,49.964326,32.03132,202.675282,161.675653,199.817073,108.173597,195.367851,-0.000507,0.038766,93.918974,66.580734,190.400048,-0.698054,52.523568,0.706955563,640442.2252,0.864528,9.009688,15.346273,4.004709,0.071529,0.067373,32,79.897895,32,32,32,32,32,32,70.311479,78.678299,99.014337,68.377835,62.014966,43.329114,50.583017,64.941671,36.962025,31.949367,32.374554,148.768348,112.809791,149.539611,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.88042,49.087808,199.34051,163.493471,176.934695,165.45272,148.752449,14.48039,196.497416,21.119721,48.500405,49.999422,32.03132,202.638259,161.69261,199.754165,108.128917,195.359197,-0.000505,0.038803,94.069652,66.562761,190.21372,-0.726023,52.57268945,0.706088625,640708.0384,0.864418,9.094399,15.395178,4.001055,0.071545,0.067732,32,79.889484,32,32,32,32,32,32,70.27752,78.529245,99.076731,68.377835,62.06186,43.329114,50.583017,64.960391,36.962025,31.949367,32.3265,148.752449,113.338408,149.514395,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.864436,49.085339,199.456652,163.448418,176.872333,165.384154,148.638737,14.480961,196.680383,20.953116,48.009968,49.997231,32.03132,202.718746,161.716096,199.836388,108.199502,195.413963,-0.000502,0.038545,93.85967,66.367469,190.284123,-0.755803,52.64620073,0.704255063,640332.4692,0.86327,8.943882,15.436671,3.996368,0.07064,0.067012,32,79.683456,32,32,32,32,32,32,70.29059,78.520827,99.031284,68.377835,62.109132,43.329114,50.583017,64.979817,36.962025,31.949367,32.321147,148.638737,113.019059,149.536582,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.936561,49.093019,199.49322,163.518656,176.916354,165.371068,148.666849,14.486669,196.698676,20.812284,47.911579,49.942025,32.03132,202.760988,161.733299,199.900769,108.180647,195.353396,-0.000502,0.038235,93.703743,66.499941,190.327357,-0.843267,52.653072,0.7034665,639861.2711,0.863874,8.957941,15.386267,3.999978,0.07202,0.067422,32,80.144667,32,32,32,32,32,32,70.266029,78.427071,98.887023,68.377835,62.144903,43.329114,50.583017,64.944109,36.962025,31.949367,32.399853,148.666849,112.886081,149.439139,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.88251,49.005522,199.609652,163.456533,176.803255,165.345128,148.777247,14.478678,196.692973,20.91153,48.494743,49.839333,32.03132,202.820517,161.641635,199.941997,108.204218,195.518929,-0.000496,0.038233,94.470249,66.343786,190.445161,-0.849745,52.61108364,0.702525313,639796.563,0.862274,8.891072,15.382802,3.994933,0.070336,0.067093,32,80.280521,32,32,32,32,32,32,70.229954,78.405721,98.848637,68.377835,62.128567,43.329114,50.583017,64.926665,36.962025,31.949367,32.116726,148.777247,113.397131,149.659792,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.889787,48.975076,199.739497,163.489274,176.761564,165.341823,148.844244,14.500083,196.661425,20.895993,48.677406,49.916779,32.03132,202.857417,161.744898,200.01197,108.257009,195.585553,-0.000495,0.038296,95.826376,66.478234,190.135355,-0.857779,52.54806255,0.703756625,639504.3192,0.862326,8.859434,15.420225,4.001596,0.068903,0.065357,32,80.22351,32,32,32,32,32,32,70.281323,78.412638,98.85343,68.377835,62.299071,43.329114,50.583017,64.856252,36.962025,31.949367,32.088689,148.844244,113.285209,149.605583,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.875514,48.967945,199.680325,163.472204,176.988325,165.385202,148.993518,14.482959,196.70183,20.817701,48.407988,49.943675,32.03132,202.880739,161.704653,200.046347,108.230778,195.585079,-0.000491,0.038294,95.836364,66.468623,190.429048,-0.870601,52.63694255,0.704756938,639253.7022,0.861706,8.821467,15.391969,4.003615,0.071278,0.067379,32,80.257515,32,32,32,32,32,32,70.255972,78.532553,98.717338,68.377835,62.323959,43.329114,50.583017,64.791624,36.962025,31.949367,32.049513,148.993518,113.125765,149.744922,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.81398,49.073545,199.409289,163.499348,177.060084,165.466792,148.597267,14.482531,196.556433,21.098676,48.582823,49.929278,32.03132,202.543848,161.726059,199.805688,108.174541,195.193363,-0.000493,0.038579,95.823704,66.273966,190.137544,-0.84942,52.50880291,0.703769,639505.2837,0.861326,8.829092,15.418026,4.003574,0.072382,0.068064,32,80.221595,32,32,32,32,32,32,70.297856,78.43682,98.626369,68.377835,62.298848,43.329114,50.583017,64.795218,36.962025,31.949367,32.233068,148.597267,112.740368,149.586858,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.864847,49.190392,199.115055,163.486475,177.062239,165.480889,148.884807,14.482388,196.468524,21.402928,48.404894,49.959673,32.03132,202.379307,161.656375,199.504361,108.158378,195.131841,-0.000492,0.038777,95.713694,66.557898,190.107054,-0.893262,52.61145164,0.706149125,640289.8677,0.865492,8.998347,15.329904,4.003079,0.070551,0.066579,32,80.284854,32,32,32,32,32,32,70.266968,78.204059,98.620065,68.377835,62.167272,43.329114,50.583017,64.871912,36.962025,31.949367,32.244162,148.884807,112.736686,149.582176,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.769434,49.083419,199.044468,163.409801,177.202453,165.441736,148.850326,14.481389,196.121038,21.340997,48.531538,49.841232,32.03132,202.069735,161.614966,199.25482,108.125586,194.871779,-0.000496,0.038741,95.660199,66.311049,190.088434,-0.897901,52.45078982,0.703699563,640583.4403,0.863198,9.06257,15.323377,3.993095,0.070245,0.066498,32,80.382597,32,32,32,32,32,32,70.249461,78.366698,98.566843,68.377835,62.01511,43.329114,50.583017,64.916651,36.962025,31.949367,32.159282,148.850326,112.746888,149.352554,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.643211,49.065865,198.791793,163.397208,176.896355,165.41312,148.709603,14.476822,195.985395,21.294452,48.868855,49.837315,32.03132,201.935508,161.594115,199.210976,108.073862,194.823464,-0.000495,0.038028,95.75262,66.150805,189.611686,-0.880879,52.33720582,0.706481875,640413.4038,0.864772,9.054341,15.260185,3.999332,0.070373,0.066403,32,80.449723,32,32,32,32,32,32,70.300278,78.545622,98.705649,68.377835,61.764058,43.329114,50.583017,64.940134,36.962025,31.949367,32.098495,148.709603,112.629443,149.454678,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.651922,48.945728,198.645917,163.365867,176.733782,165.27829,148.771583,14.484386,195.828213,21.139358,48.280037,49.756025,32.03132,201.914204,161.593638,199.023617,108.043139,194.691457,-0.0005,0.038054,95.707222,66.166536,189.531633,-0.862549,52.44974109,0.705832875,640445.7025,0.865282,9.050337,15.267262,3.994981,0.070728,0.066649,32,80.557371,32,32,32,32,32,32,70.305145,78.517988,98.83676,68.377835,61.594736,43.329114,50.583017,64.975856,36.962025,31.949367,31.961644,148.771583,112.627526,149.452318,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.63609,49.034047,198.58315,163.402525,176.334721,165.0777,148.64456,14.484814,195.934058,21.167896,48.561325,49.773672,32.03132,201.868151,161.625054,199.025349,107.995486,194.594757,-0.000501,0.038051,95.693615,66.199799,189.58003,-0.881573,52.36626327,0.705964188,639883.1545,0.866314,9.038467,15.276022,4.00077,0.069041,0.065022,32,80.586888,32,32,32,32,32,32,70.278849,78.572051,98.943124,68.377835,61.264786,43.329114,50.583017,65.057747,36.962025,31.949367,32.03488,148.64456,112.85996,149.393388,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.59811,49.100151,198.552183,163.437784,176.401701,164.947945,148.947092,14.485813,195.785349,21.227852,48.523819,49.622954,32.03132,201.939932,161.61294,199.085672,108.033344,194.496505,-0.0005,0.038128,95.818289,65.983698,189.611702,-0.881562,52.448928,0.706460563,639462.2164,0.866524,9.143215,15.287936,4.000782,0.071585,0.066116,32,80.829596,32,32,32,32,32,32,70.282898,78.442136,99.019897,68.377835,60.950213,43.329114,50.583017,65.107748,36.962025,31.949367,32.07276,148.947092,113.060023,149.642916,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.646671,48.877432,198.735335,163.39497,176.315885,164.835277,148.90581,14.485527,196.243832,21.181681,47.956435,49.674649,32.03132,202.103882,161.637201,199.286991,108.00589,194.829068,-0.0005,0.038435,95.249822,66.121775,189.816181,-0.910072,52.46872873,0.705338563,639026.5497,0.864978,9.248745,15.213752,4.003221,0.071821,0.067496,32,80.75129,32,32,32,32,32,32,70.257,78.403748,99.050747,68.377835,60.798114,43.329114,50.583017,65.075231,36.962025,31.949367,31.967402,148.90581,113.148855,149.747518,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.728481,49.037339,198.899299,163.488994,176.640176,164.718495,148.475563,14.486955,196.159454,21.301142,48.309845,49.806513,32.03132,202.224042,161.639987,199.350187,108.055634,194.841595,-0.000502,0.038727,94.892014,65.958866,189.755608,-0.887085,52.50138036,0.703960813,638148.1898,0.863148,8.975619,15.364108,4.002994,0.072371,0.068098,32,80.589936,32,32,32,32,32,32,70.280402,78.378035,98.959752,68.377835,60.62908,43.329114,50.583017,65.166468,36.962025,31.949367,31.923163,148.475563,112.808334,149.726747,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.773553,48.925157,198.97772,163.388534,176.573553,164.719719,148.561472,14.47882,196.23925,21.357096,48.591068,49.754683,32.03132,202.258312,161.608802,199.464613,108.062742,195.003721,-0.000498,0.038807,95.113626,66.041884,190.08766,-0.917517,52.50518255,0.702755625,637783.1583,0.863844,9.050688,15.31899,3.999706,0.071459,0.066209,32,80.810757,32,32,32,32,32,32,70.276256,78.437612,98.936034,68.377835,60.591823,43.329114,50.583017,65.094583,36.962025,31.949367,31.741433,148.561472,113.303274,149.456016,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.722688,49.086162,199.043175,163.448977,176.669734,164.744839,148.677317,14.481817,196.288826,21.290593,48.558449,49.82233,32.03132,202.287893,161.625932,199.496457,108.078576,195.030877,-0.000494,0.0388,94.775258,66.285014,190.123941,-0.912771,52.40395055,0.702101125,637474.3873,0.86221,8.891814,15.371737,3.99766,0.069358,0.066197,32,80.829139,32,32,32,32,32,32,70.308025,78.530289,98.982933,68.377835,60.485983,43.329114,50.583017,65.158811,36.962025,31.949367,31.87803,148.677317,113.024813,149.491342,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.737355,49.001407,199.181816,163.433027,176.302617,164.812912,149.007836,14.482388,196.568548,21.311685,48.674946,49.89015,32.03132,202.536367,161.624696,199.434933,108.075991,195.165142,-0.000492,0.038835,93.937125,66.490432,190.067896,-0.908654,52.53159273,0.704724625,637930.9674,0.863038,9.105516,15.365926,4.003065,0.070784,0.066348,32,80.636348,32,32,32,32,32,32,70.342746,78.524829,98.957045,68.377835,60.484517,43.329114,50.583017,65.12046,36.962025,31.949367,31.711917,149.007836,112.79886,149.497991,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.851359,48.970413,199.272562,163.470525,176.293866,164.916246,148.77061,14.484243,196.502903,21.523986,48.267253,49.872025,32.03132,202.557793,161.686689,199.636925,108.07284,195.272778,-0.000492,0.038928,94.09445,66.104972,190.062572,-0.911752,52.54247709,0.70328225,638006.5108,0.860994,9.005561,15.418047,4.004672,0.071875,0.066817,32,80.562199,32,32,32,32,32,32,70.334446,78.375279,98.87761,68.377835,60.438804,43.329114,50.583017,65.024778,36.962025,31.949367,31.677598,148.77061,112.708993,149.444411,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.763201,49.078482,199.180362,163.473603,176.180332,164.986101,148.673823,14.478107,196.664454,21.646506,48.615057,49.842985,32.03132,202.338167,161.669077,199.635841,108.052308,195.16282,-0.000491,0.038883,94.134694,66.261537,190.023967,-0.969555,52.58669382,0.702305313,638213.147,0.86064,8.856541,15.460889,3.997335,0.068439,0.064936,32,80.722553,32,32,32,32,32,32,70.296338,78.271373,98.853652,68.377835,60.296537,43.329114,50.583017,65.132978,36.962025,31.949367,31.645203,148.673823,112.895094,149.611523,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.784622,49.066962,199.175802,163.482557,176.432774,165.025514,148.8251,14.476252,196.523023,21.674895,48.26298,50.032157,32.03132,202.492719,161.67053,199.650447,108.02633,195.180227,-0.000489,0.038863,95.629795,66.354592,189.973491,-0.972175,52.55540655,0.701995938,638711.2097,0.8612,8.936439,15.468221,3.99424,0.068034,0.063884,32,80.348199,32,32,32,32,32,32,70.213735,78.318163,98.853489,68.377835,60.219167,43.329114,50.583017,65.08948,36.962025,31.949367,31.688799,148.8251,113.167994,149.361366,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.831046,49.100151,199.53124,163.500187,176.564549,165.033211,148.599245,14.477108,196.609194,21.816609,48.337506,50.042759,32.03132,202.591268,161.658509,199.657496,108.077633,195.307432,-0.000491,0.038858,95.910993,66.313466,190.350754,-0.96886,52.53135709,0.703406,639068.2643,0.86241,9.022157,15.473272,4.00075,0.070345,0.067181,32,80.19371,32,32,32,32,32,32,70.244849,78.210091,98.918975,68.377835,60.243472,43.329114,50.583017,65.126382,36.962025,31.949367,31.68328,148.599245,113.334189,149.375017,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.834827,49.044744,199.317666,163.471924,176.766877,165.019086,148.545481,14.479677,196.599668,21.755762,48.265274,49.981977,32.03132,202.55078,161.671395,199.649797,108.086075,195.284698,-0.000494,0.038716,95.47895,66.229783,190.191796,-0.968826,52.51921455,0.704154688,638955.4052,0.862948,9.007293,15.468873,4.004155,0.070326,0.066712,32,80.627902,32,32,32,32,32,32,70.275254,78.278017,98.949978,68.377835,60.239095,43.329114,50.583017,65.07154,36.962025,31.949367,31.705746,148.545481,113.120165,149.375489,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.817616,49.171466,199.38037,163.534887,176.804317,164.979524,148.855801,14.479677,196.777325,21.555738,48.798241,49.911479,32.03132,202.637872,161.692034,199.803323,108.142161,195.365339,-0.000498,0.038726,95.749404,66.217694,190.345654,-0.968787,52.49925673,0.703113125,638879.7309,0.861866,8.982012,15.446327,3.996875,0.070194,0.065828,32,80.65176,32,32,32,32,32,32,70.272321,78.344556,98.937225,68.377835,60.200166,43.329114,50.583017,65.184635,36.962025,31.949367,31.757419,148.855801,112.905949,149.563648,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.861682,49.203558,199.569395,163.565669,176.784567,165.042418,148.851903,14.480961,196.612883,21.705024,48.667446,49.816601,32.03132,202.777297,161.718676,199.87371,108.12852,195.442041,-0.000498,0.038191,95.751668,66.376617,190.116559,-0.95415,52.54680436,0.704298375,638716.5153,0.861612,9.092505,15.42569,4.002206,0.070794,0.066804,32,80.588508,32,32,32,32,32,32,70.314177,78.477636,98.925046,68.377835,60.271424,43.329114,50.583017,65.099288,36.962025,31.949367,31.791208,148.851903,113.096883,149.536346,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.926705,49.131145,199.714612,163.561751,176.818456,165.100842,148.713775,14.48196,196.73646,21.7779,48.60595,49.960382,32.03132,202.681418,161.744271,199.934359,108.101741,195.415289,-0.000499,0.038211,96.074223,66.419925,190.30258,-0.954186,52.57677964,0.703923,639020.0767,0.861772,9.079451,15.467439,4.002486,0.071963,0.067986,32,80.615381,32,32,32,32,32,32,70.322525,78.57053,98.985471,68.377835,60.392108,43.329114,50.583017,65.119885,36.962025,31.949367,31.795051,148.713775,113.02838,149.530839,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.80329,49.240862,199.40373,163.560352,176.565061,165.134229,148.933684,14.479677,196.69103,21.929716,48.645368,49.894911,32.03132,202.687616,161.704502,199.709936,108.037485,195.388519,-0.000493,0.037548,95.785222,66.239747,190.134853,-0.952751,52.58137018,0.703162625,639094.5477,0.860876,8.939381,15.484518,4.000156,0.071971,0.067831,32,80.374059,32,32,32,32,32,32,70.361991,78.62892,99.070226,68.377835,60.43809,43.329114,50.583017,65.061564,36.962025,31.949367,31.934798,148.933684,113.093623,149.593703,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.823915,49.089179,199.337915,163.479479,176.600628,165.184617,148.676578,14.482959,196.924595,22.116342,48.481062,49.877888,32.03132,202.598913,161.705951,199.808235,108.09169,195.291572,-0.000483,0.03657,96.344683,66.262469,189.991619,-0.952775,52.58241891,0.704245438,639811.9491,0.862412,9.176729,15.538908,4.003826,0.072371,0.06739,32,80.372615,32,32,32,32,32,32,70.315892,78.579981,99.136621,68.377835,60.366253,43.329114,50.583017,65.029963,36.962025,31.949367,31.88591,148.676578,112.772395,149.450902,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.832918,49.053796,199.314011,163.438344,176.407386,165.187313,148.716378,14.485242,196.553261,22.200691,48.361161,50.053492,32.03132,202.59614,161.676426,199.773522,108.129232,195.268063,-0.000477,0.036294,96.286062,66.376977,190.163914,-0.946924,52.53340218,0.703687188,639481.8332,0.863402,9.0037,15.44897,4.000848,0.070451,0.065336,32,80.113723,32,32,32,32,32,32,70.349248,78.379259,99.160505,68.377835,60.361295,43.329114,50.583017,65.023857,36.962025,31.949367,31.863339,148.716378,113.238684,149.37124,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.91047,49.038162,199.523896,163.459331,176.457955,165.181919,148.768429,14.482673,196.391831,22.019426,48.484753,49.919674,32.03132,202.637444,161.700497,199.926761,108.11263,195.378294,-0.000473,0.035838,96.330966,66.271331,190.057902,-0.937709,52.48632727,0.704106563,639286.8732,0.862926,8.959002,15.40276,3.999646,0.070736,0.067693,32,80.062547,32,32,32,32,32,32,70.396142,78.324226,99.221968,68.377835,60.354336,43.329114,50.583017,65.01005,36.962025,31.949367,31.79958,148.768429,112.830465,149.278203,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.916101,49.013202,199.376211,163.430228,176.338149,165.173934,148.628765,14.483387,196.501393,21.997503,48.414382,49.878641,32.03132,202.717258,161.638334,199.773134,108.069588,195.447242,-0.000473,0.034965,96.744542,66.431643,190.253754,-0.938937,52.47161455,0.704235125,639192.7354,0.861068,8.863174,15.459995,3.997636,0.072084,0.068393,32,79.876611,32,32,32,32,32,32,70.307197,78.265283,99.168458,68.377835,60.377961,43.329114,50.583017,64.974095,36.962025,31.949367,31.775339,148.628765,113.317197,149.346496,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.867311,49.035967,199.41357,163.405044,176.430684,165.207841,148.626827,14.47882,196.525755,21.992217,48.371887,49.9051,32.03132,202.652347,161.63122,199.745913,108.063843,195.39354,-0.000477,0.035371,95.590721,66.590595,190.011791,-0.950423,52.53458327,0.703894813,639238.3626,0.861666,8.832394,15.528445,3.994226,0.072328,0.067825,32,80.023655,32,32,32,32,32,32,70.332113,78.32325,99.089631,68.377835,60.316697,43.329114,50.583017,64.952062,36.962025,31.949367,31.687314,148.626827,113.100028,149.554442,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.859297,49.04639,199.395817,163.460171,176.368375,165.233296,148.898366,14.480247,196.766291,21.813408,48.62111,49.922933,32.03132,202.628331,161.665422,199.753697,108.101682,195.35432,-0.000485,0.036516,93.87359,66.37819,190.333662,-0.942166,52.57381673,0.70395875,639495.0114,0.862848,8.905596,15.514401,3.998884,0.0725,0.067887,32,79.874071,32,32,32,32,32,32,70.325071,78.319562,99.072888,68.377835,60.391488,43.329114,50.583017,64.984892,36.962025,31.949367,31.639232,148.898366,113.22944,149.574702,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.815592,49.02527,199.450039,163.455413,176.553561,165.276657,148.783818,14.483815,196.865306,21.93506,48.4544,50.011943,32.03132,202.607272,161.680567,199.829953,108.094057,195.475911,-0.000492,0.037471,94.508595,66.274433,190.069649,-0.947801,52.61024436,0.703615,639505.1914,0.861586,8.924308,15.462108,3.99917,0.067637,0.064177,32,79.768163,32,32,32,32,32,32,70.311097,78.183258,99.097285,68.377835,60.447074,43.329114,50.583017,64.967474,36.962025,31.949367,31.589125,148.783818,113.221922,149.521633,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.802485,49.079305,199.597967,163.5125,176.648688,165.259387,148.83067,14.487525,196.90007,21.856786,48.943618,49.867673,32.03132,202.678992,161.693177,199.821928,108.096049,195.380697,-0.00049,0.0385,94.672613,66.355737,190.46592,-0.956337,52.582576,0.703952563,639709.6214,0.863264,8.948406,15.514538,4.003767,0.067369,0.064823,32,79.538831,32,32,32,32,32,32,70.27856,78.261158,99.091272,68.377835,60.542864,43.329114,50.583017,64.975229,36.962025,31.949367,31.57482,148.83067,112.760543,149.572892,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
