OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
50.342342,49.435615,199.760974,162.6031,172.742884,179.868098,158.562852,14.483815,197.042963,21.936543,48.817085,50.50819,32.03132,202.827938,160.900264,199.96881,108.169789,194.923994,-0.000493,0.038169,101.826799,66.301877,190.646415,1.030132,56.07890182,0.712334563,696052.0763,0.867304,8.642929,15.266168,3.95282,0.072806,0.069579,32,81.023182,32,32,32,32,32,32,70.474936,79.102115,97.415982,36.185035,76.364941,43.329114,50.583017,79.311174,36.962025,35.949367,45.567502,158.562852,114.57342,159.303646,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.277195,49.436987,199.680812,162.609535,172.751948,179.858879,158.842417,14.491807,196.68273,21.948314,49.030073,50.496527,32.03132,202.739378,160.910842,199.888141,108.176089,194.722547,-0.000494,0.038385,101.810835,66.538403,190.495653,1.027044,56.09243345,0.713705438,696169.1642,0.872294,8.815784,15.23526,3.968051,0.072321,0.06743,32,80.981345,32,32,32,32,32,32,70.477065,79.074253,97.400651,36.185035,76.354789,43.329114,50.583017,79.396075,36.962025,35.949367,45.584687,158.842417,114.392458,159.259783,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.531734,49.436987,199.620994,162.609535,172.786124,179.852582,158.773582,14.480675,196.822288,22.000407,49.233054,50.505538,32.03132,202.874705,160.90395,199.905369,108.169859,194.692644,-0.000495,0.038641,101.810561,66.515837,190.661387,0.997191,55.98029091,0.714122063,696196.2739,0.871974,8.884071,15.154559,3.971598,0.070844,0.067268,32,80.937231,32,32,32,32,32,32,70.482319,79.060159,97.40158,36.185035,76.399203,43.329114,50.583017,79.419765,36.962025,35.949367,45.616478,158.773582,114.321155,159.270051,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.292882,49.502271,199.703674,162.636955,172.791137,179.829395,158.529497,14.481104,196.719751,21.941735,48.814441,50.415488,32.03132,202.797337,160.9519,199.891944,108.194707,194.757715,-0.000494,0.038977,101.843403,66.491598,190.312329,1.022842,56.03785745,0.712139313,695854.2535,0.867434,8.622997,15.149741,3.950409,0.073558,0.068886,32,80.960405,32,32,32,32,32,32,70.482122,78.974155,97.387338,36.185035,76.437382,43.329114,50.583017,79.239066,36.962025,35.949367,45.725446,158.529497,114.504226,159.28736,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.5199,49.438358,199.725466,162.622406,172.741632,179.828319,158.915821,14.483101,196.75983,21.96394,49.160703,50.564979,32.03132,202.82543,160.951718,199.855479,108.215043,194.685112,-0.000495,0.039179,101.838714,66.562532,190.536222,1.056273,56.05878545,0.714699563,696193.5427,0.873412,8.930304,15.157465,3.970645,0.072515,0.068406,32,80.96131,32,32,32,32,32,32,70.488557,78.963281,97.388226,36.185035,76.404118,43.329114,50.583017,79.367739,36.962025,35.949367,45.697691,158.915821,114.300366,159.222765,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.503858,49.478681,199.621277,162.621287,172.768672,179.813798,158.612482,14.485385,196.586744,21.986271,49.196797,50.543222,32.03132,202.766064,160.925882,199.94577,108.224738,194.737673,-0.000496,0.039193,101.79274,66.569716,190.126203,1.041889,55.957632,0.711473813,695624.6594,0.86677,8.636484,15.101774,3.953402,0.070003,0.065927,32,80.942227,32,32,32,32,32,32,70.455914,78.909199,97.383167,36.185035,76.494393,43.329114,50.583017,79.218366,36.962025,35.949367,45.72832,158.612482,114.246247,159.299752,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.309235,49.512969,199.674234,162.62968,172.814701,179.823793,158.678557,14.479819,196.747068,22.041647,49.130575,50.374082,32.03132,202.840577,160.955214,199.841766,108.271712,194.727211,-0.000497,0.039255,101.770185,66.447025,190.443692,0.999382,56.05309527,0.712718875,695652.2061,0.868762,8.693234,15.111499,3.952595,0.06981,0.06691,32,80.998058,32,32,32,32,32,32,70.470433,78.89442,97.384491,36.185035,76.474117,43.329114,50.583017,79.206422,36.962025,35.949367,45.802481,158.678557,114.549064,159.310766,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.33453,49.512969,199.52974,162.62968,172.884275,179.800857,158.968211,14.493804,196.929394,22.102655,48.872288,50.569185,32.03132,202.895336,160.94512,199.864063,108.266913,194.841915,-0.000498,0.039255,101.790437,66.741491,190.532567,1.027675,56.00022255,0.714233438,695868.8629,0.872272,8.927137,15.060661,3.968938,0.073773,0.069017,32,81.038575,32,32,32,32,32,32,70.458885,78.910498,97.382849,36.185035,76.524988,43.329114,50.583017,79.298936,36.962025,35.949367,45.873006,158.968211,114.34133,159.182993,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.336061,49.490202,199.6409,162.636955,172.969037,179.772098,158.64417,14.486812,196.767299,22.095765,48.479477,50.530517,32.03132,202.805002,160.969823,199.938234,108.271686,194.821864,-0.000499,0.039185,101.953908,66.678141,190.475975,0.987513,56.02107345,0.714115188,695767.0904,0.870084,8.901159,15.107829,3.964073,0.072706,0.06909,32,81.042679,32,32,32,32,32,32,70.482399,78.896414,97.390093,36.185035,76.546902,43.329114,50.583017,79.269595,36.962025,35.949367,45.888003,158.64417,114.492029,159.318831,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.33264,49.401876,199.664888,162.623805,172.988941,179.75667,158.712008,14.484243,196.545724,22.064508,48.410943,50.449816,32.03132,202.870118,160.961012,199.83087,108.248642,194.796768,-0.000498,0.038897,102.049334,66.598795,190.387258,0.94877,55.99343127,0.713952938,695583.6407,0.871638,8.876819,15.095652,3.966161,0.071695,0.06793,32,80.921005,32,32,32,32,32,32,70.461069,78.906501,97.384853,36.185035,76.531697,43.329114,50.583017,79.248927,36.962025,35.949367,45.846244,158.712008,114.316744,159.324574,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.35504,49.337689,199.659775,162.586872,173.026539,179.727195,158.918981,14.486384,196.881604,22.073297,48.730704,50.403712,32.03132,202.864104,160.968369,199.796503,108.25425,194.722022,-0.000497,0.038659,102.149185,66.329276,190.544399,0.943607,55.96505455,0.712955375,695380.2156,0.871054,8.7517,15.096725,3.961795,0.072856,0.06862,32,80.789954,32,32,32,32,32,32,70.488675,78.905092,97.385305,36.185035,76.591139,43.329114,50.583017,79.233053,36.962025,35.949367,45.873238,158.918981,114.319582,159.2564,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.367124,49.358262,199.635844,162.573722,173.059577,179.695513,158.528463,14.485813,196.734757,22.03422,48.616975,50.545762,32.03132,202.716585,160.902099,199.88883,108.253867,194.666276,-0.000497,0.038413,102.208439,66.654762,190.422275,0.935091,56.05346182,0.713955688,695082.4886,0.869174,8.704823,15.076206,3.965041,0.071915,0.068277,32,80.823155,32,32,32,32,32,32,70.459957,78.894724,97.366826,36.185035,76.565018,43.329114,50.583017,79.204668,36.962025,35.949367,45.830938,158.528463,114.366453,159.204197,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.251982,49.358262,199.628384,162.573722,173.145823,179.668814,158.615299,14.486098,196.767729,22.007112,48.414956,50.462879,32.03132,202.695016,160.932509,199.9561,108.244468,194.715207,-0.000496,0.038168,102.27854,66.377997,190.328418,0.928768,56.05335709,0.712540125,694992.1189,0.87098,8.712993,15.05599,3.963614,0.072062,0.069494,32,80.866309,32,32,32,32,32,32,70.468615,78.89919,97.379019,36.185035,76.620091,43.329114,50.583017,79.182035,36.962025,35.949367,45.873061,158.615299,114.437756,159.267257,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.517011,49.325072,199.674414,162.56309,173.215379,179.645933,158.941046,14.484671,196.693082,22.03175,48.547659,50.427178,32.03132,202.833524,160.943937,199.904964,108.265418,194.776138,-0.000496,0.037922,102.362719,66.299139,190.260096,0.893669,56.05372364,0.713880063,695075.4101,0.872592,8.831262,15.08347,3.972547,0.072965,0.068194,32,80.94036,32,32,32,32,32,32,70.465459,78.937949,97.373697,36.185035,76.638138,43.329114,50.583017,79.233267,36.962025,35.949367,45.862082,158.941046,114.325834,159.27902,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.362991,49.31026,199.625892,162.552737,173.257873,179.620245,158.559489,14.480533,196.803187,22.054909,48.687775,50.311607,32.03132,202.82384,160.924954,199.878498,108.273497,194.785385,-0.000496,0.037689,102.381937,66.329632,190.366416,0.939351,56.020784,0.710468,694487.3915,0.865532,8.526155,15.085028,3.952617,0.073541,0.06895,32,80.917152,32,32,32,32,32,32,70.465258,78.957869,97.362981,36.185035,76.682726,43.329114,50.583017,79.065996,36.962025,35.949367,45.881422,158.559489,114.247205,159.287163,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.367415,49.320683,199.561219,162.567007,173.276942,179.615414,158.707981,14.484957,197.028905,22.025691,48.482749,50.341209,32.03132,202.789121,160.91786,199.755146,108.259271,194.891508,-0.000495,0.037475,102.425729,66.264793,190.377203,0.915432,55.97423273,0.712578625,694530.9634,0.870406,8.669234,15.080366,3.963742,0.071075,0.066556,32,80.892643,32,32,32,32,32,32,70.476096,78.992413,97.357825,36.185035,76.710584,43.329114,50.583017,79.134897,36.962025,35.949367,45.884771,158.707981,114.270027,159.184488,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.336551,49.320683,199.579916,162.567007,173.339018,179.602909,158.997963,14.491236,196.914077,21.98743,48.339702,50.521621,32.03132,202.911686,160.923655,199.837862,108.26833,194.84457,-0.000496,0.037246,102.476927,66.410415,190.499651,0.918933,55.998624,0.712949188,694582.2999,0.86951,8.675115,15.133785,3.96211,0.072484,0.070704,32,80.760641,32,32,32,32,32,32,70.479585,78.99792,97.335638,36.185035,76.686845,43.329114,50.583017,79.113263,36.962025,35.949367,45.913541,158.997963,114.264926,159.169264,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.256405,49.294899,199.555326,162.569805,173.40449,179.57718,158.460949,14.483244,196.709143,21.951969,48.219594,50.34177,32.03132,202.812362,160.913418,199.864748,108.255261,194.817317,-0.000496,0.036906,102.507168,66.365668,190.43798,0.877066,55.95364509,0.71302825,694542.7986,0.868456,8.706797,15.107392,3.96491,0.074137,0.069215,32,80.873347,32,32,32,32,32,32,70.455437,79.016303,97.320798,36.185035,76.757471,43.329114,50.583017,79.145624,36.962025,35.949367,45.911765,158.460949,114.193738,159.169893,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.235802,49.22221,199.683668,162.571763,173.332913,179.542748,158.718992,14.482245,196.717133,21.876736,48.753497,50.398924,32.03132,202.784453,160.94137,199.827568,108.251037,194.927321,-0.000495,0.03666,102.555798,66.242806,190.24527,0.884335,56.01632582,0.714412875,694553.118,0.871322,8.763059,15.110502,3.970727,0.072709,0.06893,32,80.93003,32,32,32,32,32,32,70.491658,79.039434,97.354312,36.185035,76.774952,43.329114,50.583017,79.142704,36.962025,35.949367,45.854455,158.718992,114.409181,159.210806,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.278159,49.286121,199.637139,162.580157,173.322517,179.485349,158.947352,14.472969,196.720115,21.837908,48.713695,50.408491,32.03132,202.84808,160.933609,199.892447,108.242644,194.841812,-0.000495,0.036416,102.579589,66.460268,190.142994,0.870054,56.012864,0.713890375,694275.2421,0.871388,8.711846,15.155242,3.974927,0.071051,0.067675,32,80.973397,32,32,32,32,32,32,70.483099,79.037119,97.308827,36.185035,76.802689,43.329114,50.583017,79.137731,36.962025,35.949367,45.863544,158.947352,114.309572,159.19035,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.194894,49.286121,199.684705,162.580157,173.307398,179.472314,158.659647,14.487953,196.896085,21.784276,48.547459,50.428836,32.03132,202.956843,160.955235,200.041726,108.23108,194.897769,-0.000495,0.036173,102.606564,66.311733,190.516764,0.866855,56.052912,0.7131905,694172.2831,0.8692,8.732215,15.13206,3.970653,0.070677,0.067353,32,80.967203,32,32,32,32,32,32,70.499071,79.075511,97.29913,36.185035,76.839435,43.329114,50.583017,79.100628,36.962025,35.949367,45.94163,158.659647,114.467367,159.26887,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.257475,49.264452,199.627789,162.584354,173.330888,179.467258,158.768494,14.478249,196.889323,21.689921,48.77065,50.44366,32.03132,202.870159,160.943416,199.951021,108.250073,194.772981,-0.000495,0.035939,102.623584,66.465874,190.361196,0.862934,56.11905309,0.713811313,694273.6887,0.87232,8.817838,15.164287,3.978188,0.069908,0.066563,32,80.991711,32,32,32,32,32,32,70.484377,79.076976,97.309112,36.185035,76.850648,43.329114,50.583017,79.130595,36.962025,35.949367,45.935134,158.768494,114.391806,159.322765,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.544643,49.284476,199.639846,162.588831,173.339009,179.460907,158.801461,14.476537,196.811122,21.639675,48.479937,50.393216,32.03132,203.013273,160.945095,200.034058,108.247101,194.888965,-0.000495,0.0357,102.61306,66.496996,190.381183,0.840375,56.068464,0.711959875,694052.0963,0.870436,8.731806,15.099209,3.972101,0.07097,0.067366,32,81.00544,32,32,32,32,32,32,70.49079,79.056228,97.292836,36.185035,76.901642,43.329114,50.583017,79.08298,36.962025,35.949367,45.968719,158.801461,114.414167,159.173552,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.376737,49.235102,199.809527,162.58939,173.375522,179.441809,158.545884,14.489951,196.939596,21.6064,48.28048,50.64184,32.03132,202.941227,160.94092,199.990267,108.273097,194.903195,-0.000494,0.03546,102.596952,66.358163,190.537362,0.827537,56.13662545,0.709020125,693705.9441,0.864774,8.457272,15.145015,3.949773,0.071479,0.06725,32,80.971222,32,32,32,32,32,32,70.509408,79.08205,97.302673,36.185035,76.885373,43.329114,50.583017,78.900091,36.962025,35.949367,45.984014,158.545884,114.354716,159.285471,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.490492,49.122642,199.734316,162.558053,173.362025,179.421465,158.74349,14.487525,196.866892,21.59718,47.760733,50.539352,32.03132,202.869649,160.948487,199.991426,108.268655,194.962148,-0.000495,0.035229,102.585353,66.467472,190.570178,0.821696,56.06914473,0.710529875,693651.9384,0.869168,8.57997,15.124273,3.966305,0.071814,0.068648,32,80.871598,32,32,32,32,32,32,70.497019,79.067322,97.296968,36.185035,76.980885,43.329114,50.583017,78.976423,36.962025,35.949367,45.946006,158.74349,114.429126,159.291569,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.530095,49.125111,199.766531,162.547701,173.453208,179.39478,158.791737,14.483101,196.615841,21.64048,48.523996,50.391334,32.03132,203.014619,160.943502,200.017316,108.286482,194.916914,-0.000496,0.034885,102.553121,66.427764,190.32379,0.80056,56.09550255,0.709423,693175.5789,0.865536,8.350886,15.15048,3.95588,0.073013,0.068496,32,80.971513,32,32,32,32,32,32,70.511012,79.04053,97.323462,36.185035,77.023815,43.329114,50.583017,78.885083,36.962025,35.949367,45.838429,158.791737,114.362349,159.217651,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.252834,49.125111,199.845665,162.547701,173.492423,179.393545,158.545719,14.483672,196.972542,21.695994,48.593774,50.417732,32.03132,203.026606,160.920891,200.026525,108.26504,195.034528,-0.000496,0.034662,102.542391,66.64233,190.478382,0.809481,56.16552582,0.710065125,693162.6204,0.865726,8.410135,15.160053,3.962377,0.07253,0.068747,32,81.03869,32,32,32,32,32,32,70.476536,79.00804,97.311803,36.185035,77.028838,43.329114,50.583017,78.842745,36.962025,35.949367,45.84018,158.545719,114.301939,159.316943,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.336753,49.153089,199.680551,162.566447,173.580961,179.388453,158.790829,14.482816,196.900754,21.768505,48.796667,50.344266,32.03132,202.986118,160.925682,200.111558,108.270537,194.944379,-0.000497,0.034424,102.508548,66.53709,190.408021,0.866152,55.99914764,0.711393375,693403.4853,0.87105,8.597235,15.180808,3.976804,0.073293,0.068407,32,80.905085,32,32,32,32,32,32,70.4897,78.994796,97.307318,36.185035,77.062451,43.329114,50.583017,78.983567,36.962025,35.949367,45.867938,158.790829,114.418578,159.294008,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.394912,49.212336,199.80823,162.582115,173.633537,179.368195,158.86078,14.483244,197.17069,21.846848,48.481433,50.402522,32.03132,203.138387,160.952329,200.165769,108.311244,194.919015,-0.000497,0.034188,102.522266,66.544869,190.667871,0.900497,56.08398982,0.712058875,693317.1404,0.868136,8.538996,15.142038,3.966894,0.072441,0.068631,32,80.819263,32,32,32,32,32,32,70.50333,78.998847,97.334061,36.185035,77.059054,43.329114,50.583017,78.922194,36.962025,35.949367,45.870139,158.86078,114.363269,159.273945,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.326352,49.196701,199.787588,162.58967,173.681827,179.342597,158.531598,14.480675,197.066954,21.879028,48.649549,50.541112,32.03132,202.995394,160.954247,200.121315,108.320986,195.051773,-0.000497,0.033923,102.480747,66.391033,190.759119,0.886073,56.04955491,0.710622,693160.1614,0.866686,8.538557,15.091967,3.964849,0.07279,0.06929,32,80.794899,32,32,32,32,32,32,70.509593,78.976307,97.356789,36.185035,77.164331,43.329114,50.583017,78.872591,36.962025,35.949367,45.936302,158.531598,114.345434,159.260294,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.396539,49.202736,199.92492,162.594986,173.824599,179.31627,159.037774,14.480675,196.787149,21.857828,48.483861,50.435365,32.03132,203.098796,160.930586,200.092142,108.347671,195.083442,-0.000496,0.033688,102.470098,66.350358,190.736276,0.841611,56.10441891,0.711740563,693086.1816,0.86964,8.593288,15.131227,3.96984,0.071668,0.067972,32,80.839232,32,32,32,32,32,32,70.515429,78.975927,97.362501,36.185035,77.207914,43.329114,50.583017,78.896606,36.962025,35.949367,45.927528,159.037774,114.368447,159.279531,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.426024,49.202736,199.826764,162.594986,173.90908,179.298755,158.753736,14.481246,197.143523,21.812813,48.710263,50.477357,32.03132,203.07637,160.963566,200.223748,108.356159,194.964684,-0.000496,0.033434,102.46389,66.557083,190.658531,0.806056,56.04929164,0.710412313,692815.3951,0.865416,8.527286,15.116228,3.967037,0.073171,0.070292,32,80.818902,32,32,32,32,32,32,70.523188,79.001264,97.389588,36.185035,77.239896,43.329114,50.583017,78.837357,36.962025,35.949367,45.94039,158.753736,114.463838,159.211947,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.256268,49.197798,199.833256,162.58995,173.917451,179.295457,158.608605,14.48196,197.130998,21.76751,48.182204,50.514457,32.03132,203.175266,160.953085,200.19757,108.350806,195.0018,-0.000496,0.033199,102.465288,66.615788,190.668218,0.740698,56.11582691,0.710417125,692676.4506,0.866316,8.497048,15.063911,3.962771,0.072375,0.068498,32,80.842877,32,32,32,32,32,32,70.50997,79.019791,97.395022,36.185035,77.307649,43.329114,50.583017,78.802696,36.962025,35.949367,45.942536,158.608605,114.412671,159.218752,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.204701,49.13334,199.925893,162.598903,173.860737,179.285558,158.956709,14.486812,196.888406,21.772037,48.289686,50.278414,32.03132,203.203278,160.94867,200.14978,108.346062,195.091374,-0.000496,0.032889,102.432319,66.557911,190.702439,0.711561,56.10948073,0.71171375,692896.9577,0.87034,8.666392,15.082964,3.976285,0.072596,0.067902,32,80.982594,32,32,32,32,32,32,70.500538,79.015381,97.391827,36.185035,77.326559,43.329114,50.583017,78.874393,36.962025,35.949367,45.886107,158.956709,114.496325,159.315487,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.226043,49.149523,199.957433,162.6031,173.816795,179.268972,158.762779,14.48196,197.072488,21.749543,48.735027,50.327491,32.03132,203.131883,160.952294,200.197733,108.318665,195.146595,-0.000496,0.032657,102.440666,66.463704,190.547481,0.698631,56.08467055,0.713539063,692791.6992,0.869326,8.633518,15.163575,3.980777,0.072699,0.068948,32,80.995702,32,32,32,32,32,32,70.480898,79.050951,97.409917,36.185035,77.35947,43.329114,50.583017,78.893526,36.962025,35.949367,45.88634,158.762779,114.505108,159.401325,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.222994,49.218919,199.968286,162.638914,173.838542,179.252684,158.730964,14.479534,197.038845,21.759838,48.860679,50.394101,32.03132,203.256508,160.97333,200.182594,108.356467,195.296146,-0.000497,0.032426,102.440351,66.431057,190.689287,0.653421,56.15110109,0.712603375,692836.1913,0.86983,8.649196,15.168531,3.98115,0.072281,0.0687,32,80.876988,32,32,32,32,32,32,70.497879,79.06571,97.427689,36.185035,77.420177,43.329114,50.583017,78.869822,36.962025,35.949367,45.904044,158.730964,114.253457,159.30164,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.435585,49.218919,200.022846,162.638914,173.860856,179.225957,158.978433,14.481104,196.93794,21.742867,48.79408,50.437742,32.03132,203.237364,160.975722,200.378597,108.358638,195.110968,-0.000497,0.032162,102.41311,66.422009,190.541077,0.627659,56.17467927,0.711919313,692814.9861,0.870154,8.721727,15.185879,3.981608,0.072984,0.069789,32,80.773113,32,32,32,32,32,32,70.495126,79.096238,97.415816,36.185035,77.453465,43.329114,50.583017,78.856008,36.962025,35.949367,45.978502,158.978433,114.494024,159.362104,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.258538,49.246348,199.953859,162.662137,173.764248,179.196696,158.79739,14.483672,197.229793,21.734278,48.650964,50.459154,32.03132,203.195408,160.994068,200.307663,108.38346,195.23711,-0.000496,0.032163,102.42683,66.409875,190.764237,0.633367,56.110032,0.708963063,692416.524,0.864598,8.503429,15.115417,3.965907,0.07209,0.068441,32,80.797499,32,32,32,32,32,32,70.51619,79.130637,97.415622,36.185035,77.55077,43.329114,50.583017,78.719562,36.962025,35.949367,46.015054,158.79739,114.425329,159.287635,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.298321,49.220839,199.983228,162.650385,173.725285,179.169953,158.616916,14.482673,197.193001,21.670817,48.599374,50.448571,32.03132,203.295691,161.002301,200.270972,108.360828,195.149594,-0.000494,0.032108,102.417688,66.539234,190.612153,0.686946,56.07717091,0.711791438,692521.7801,0.868902,8.71261,15.137119,3.978505,0.072223,0.068045,32,80.788895,32,32,32,32,32,32,70.488777,79.116227,97.406778,36.185035,77.529138,43.329114,50.583017,78.805831,36.962025,35.949367,46.026548,158.616916,114.422989,159.289838,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.338248,49.167077,200.063667,162.636955,173.717357,179.168631,158.97095,14.484671,197.286687,21.625097,48.269074,50.505473,32.03132,203.274203,160.992777,200.382654,108.352128,195.252964,-0.000493,0.032087,102.395464,66.626014,190.772251,0.677837,56.17630545,0.711613375,692380.4206,0.868932,8.646217,15.127475,3.975942,0.072217,0.068746,32,80.797125,32,32,32,32,32,32,70.484079,79.139901,97.405205,36.185035,77.650089,43.329114,50.583017,78.769581,36.962025,35.949367,46.010504,158.97095,114.442934,159.482836,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.267762,49.167077,200.093916,162.636955,173.678357,179.161861,158.697227,14.483815,197.225523,21.646669,48.23779,50.418362,32.03132,203.3805,160.99325,200.364685,108.356119,195.21195,-0.000492,0.032148,102.392702,66.316742,190.770253,0.672537,56.19621091,0.709931063,692230.0065,0.866094,8.551449,15.174297,3.974387,0.071536,0.067052,32,80.810667,32,32,32,32,32,32,70.468841,79.114555,97.372663,36.185035,77.653648,43.329114,50.583017,78.73225,36.962025,35.949367,45.963203,158.697227,114.687374,159.288619,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.439852,49.119625,199.99005,162.60282,173.653257,179.149155,158.754466,14.47511,197.389081,21.694776,48.406651,50.385291,32.03132,203.309819,160.972698,200.246621,108.405024,195.276867,-0.00049,0.032442,102.370512,66.421243,190.957338,0.767466,56.09489891,0.710622688,692282.0585,0.86891,8.623858,15.155182,3.980562,0.070296,0.067994,32,80.905377,32,32,32,32,32,32,70.491376,79.115515,97.389618,36.185035,77.74467,43.329114,50.583017,78.740362,36.962025,35.949367,45.918345,158.754466,114.262931,159.271978,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.402822,49.115511,200.195778,162.596945,173.637336,179.137735,159.049195,14.487811,197.118217,21.722238,48.533513,50.348774,32.03132,203.336056,160.965132,200.278554,108.393092,195.348171,-0.00049,0.0327,102.373671,66.31453,190.902165,0.787771,56.15401309,0.709209875,691770.0087,0.865254,8.38879,15.14872,3.964292,0.070428,0.066862,32,80.900849,32,32,32,32,32,32,70.462295,79.106433,97.381155,36.185035,77.779005,43.329114,50.583017,78.638956,36.962025,35.949367,45.913043,159.049195,114.724502,159.320523,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.450588,49.114414,199.967287,162.607017,173.572785,179.136406,158.762339,14.478535,197.151272,21.750758,48.429732,50.4303,32.03132,203.257466,160.960407,200.333002,108.399294,195.291719,-0.000491,0.032934,102.363981,66.356712,190.657614,0.813081,56.11968291,0.709503438,691767.0415,0.86416,8.433618,15.168431,3.971916,0.073036,0.068452,32,80.879391,32,32,32,32,32,32,70.46994,79.100453,97.397485,36.185035,77.846981,43.329114,50.583017,78.641611,36.962025,35.949367,45.911499,158.762339,114.627616,159.345149,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.362144,49.110025,200.075075,162.627162,173.584854,179.143761,158.612452,14.481817,197.41965,21.748451,47.972724,50.435532,32.03132,203.332672,160.947971,200.451184,108.376199,195.354421,-0.000491,0.033159,102.328932,66.30919,190.951972,0.869816,56.09773091,0.70873825,691672.8215,0.8648,8.383544,15.141419,3.963627,0.073165,0.069601,32,80.89366,32,32,32,32,32,32,70.459542,79.064706,97.375305,36.185035,77.87079,43.329114,50.583017,78.596097,36.962025,35.949367,45.908771,158.612452,114.361774,159.287832,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.453253,49.110025,200.108694,162.627162,173.548389,179.153949,158.997535,14.483101,197.273023,21.724229,48.03818,50.389709,32.03132,203.376687,160.999378,200.413191,108.396714,195.208299,-0.00049,0.033393,102.338342,66.428254,190.616007,0.898875,56.16605091,0.710431563,691889.2584,0.867334,8.469867,15.187629,3.972727,0.07038,0.067668,32,80.921793,32,32,32,32,32,32,70.46067,79.086351,97.375978,36.185035,77.893365,43.329114,50.583017,78.630141,36.962025,35.949367,45.902526,158.997535,114.42951,159.494755,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.234323,49.031304,200.059737,162.593587,173.544162,179.159256,158.64884,14.483815,197.392229,21.684959,48.26966,50.485774,32.03132,203.356199,160.99687,200.39614,108.40469,195.217337,-0.00049,0.033629,102.315321,66.552954,191.047623,0.885444,56.19070255,0.708545063,691733.1777,0.863544,8.376423,15.113239,3.96622,0.072856,0.068469,32,80.873487,32,32,32,32,32,32,70.44173,79.079917,97.377219,36.185035,77.984765,43.329114,50.583017,78.560449,36.962025,35.949367,45.820682,158.64884,114.462841,159.47603,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.370473,49.03103,200.249597,162.577079,173.515242,179.145131,158.632377,14.482245,197.267917,21.694165,48.377998,50.265888,32.03132,203.362457,160.966841,200.420321,108.426567,195.332322,-0.000489,0.033843,102.307809,66.386232,191.012442,0.933665,56.16410909,0.710719625,691833.6344,0.869472,8.522461,15.108597,3.982531,0.069669,0.066379,32,80.901388,32,32,32,32,32,32,70.459204,79.07053,97.359974,36.185035,77.978439,43.329114,50.583017,78.666839,36.962025,35.949367,45.810747,158.632377,114.540894,159.446683,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.474916,49.058733,200.209423,162.586312,173.432756,179.126382,159.109994,14.484243,197.358662,21.688143,48.594361,50.415379,32.03132,203.42692,160.978353,200.466649,108.441879,195.343298,-0.00049,0.034093,102.298892,66.303448,190.873471,1.011958,56.13908945,0.709764688,691526.8415,0.866878,8.382325,15.129114,3.975535,0.072241,0.067835,32,80.854917,32,32,32,32,32,32,70.45324,79.072836,97.316381,36.185035,78.057634,43.329114,50.583017,78.574904,36.962025,35.949367,45.800516,159.109994,114.269567,159.291923,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.413251,49.058733,200.266994,162.586312,173.447893,179.118596,158.593433,14.486241,197.113052,21.75606,48.758489,50.357275,32.03132,203.480782,160.981989,200.408345,108.469334,195.376638,-0.00049,0.034347,102.293786,66.633627,190.841858,1.077923,56.19426909,0.708644063,691329.1504,0.862264,8.302932,15.117848,3.966513,0.07267,0.068728,32,80.761157,32,32,32,32,32,32,70.4502,79.082143,97.315639,36.185035,78.129331,43.329114,50.583017,78.502281,36.962025,35.949367,45.81954,158.593433,114.534719,159.27308,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.372239,49.122094,200.150013,162.625484,173.507016,179.112597,158.557554,14.481389,197.253823,21.821684,48.582463,50.399692,32.03132,203.311042,160.993962,200.382631,108.451353,195.321834,-0.000492,0.034585,102.286515,66.532396,190.808617,1.139697,56.10119273,0.708841375,691288.5978,0.866212,8.366144,15.102682,3.972507,0.07357,0.070049,32,80.697116,32,32,32,32,32,32,70.433132,79.106712,97.325171,36.185035,78.15528,43.329114,50.583017,78.518528,36.962025,35.949367,45.876532,158.557554,114.492796,159.310491,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.253227,49.150071,200.157035,162.633598,173.463633,179.111296,159.038882,14.47882,197.366151,21.851853,48.480941,50.350666,32.03132,203.248129,160.986559,200.413799,108.463243,195.285964,-0.000491,0.034908,102.29365,66.461381,190.955175,1.157488,56.15928436,0.710353188,691527.055,0.86732,8.471576,15.100463,3.973419,0.072857,0.068565,32,80.752002,32,32,32,32,32,32,70.420818,79.128596,97.315099,36.185035,78.26686,43.329114,50.583017,78.517706,36.962025,35.949367,45.875348,159.038882,114.655462,159.349909,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.344139,49.137728,200.226063,162.643111,173.432543,179.09851,158.748702,14.480105,197.439184,21.825742,48.405428,50.414327,32.03132,203.349879,160.993145,200.366679,108.459061,195.329528,-0.000491,0.035149,102.274355,66.333778,191.003939,1.141474,56.07231855,0.710632313,691666.9244,0.867252,8.584197,15.094616,3.982635,0.071518,0.067218,32,80.679666,32,32,32,32,32,32,70.398221,79.148102,97.314885,36.185035,78.276978,43.329114,50.583017,78.57315,36.962025,35.949367,45.904665,158.748702,114.388086,159.274024,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.176857,49.102619,200.082205,162.638634,173.367183,179.107027,158.595024,14.481817,197.449885,21.781984,48.4249,50.462334,32.03132,203.326638,160.967627,200.391534,108.424535,195.258435,-0.000491,0.035384,102.242168,66.330426,190.806271,1.136958,56.11656145,0.711245563,691520.8584,0.866784,8.516052,15.09559,3.977147,0.071098,0.067699,32,80.690334,32,32,32,32,32,32,70.386249,79.164166,97.300425,36.185035,78.297692,43.329114,50.583017,78.507002,36.962025,35.949367,45.89324,158.595024,114.382179,159.313599,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.271412,49.102619,200.07896,162.638634,173.316375,179.109618,158.884975,14.491236,197.057411,21.77079,48.233716,50.529418,32.03132,203.20868,160.971965,200.326472,108.418204,195.282545,-0.00049,0.035618,102.211974,66.592066,190.820748,1.150778,56.13342545,0.712395063,691809.5242,0.870796,8.652897,15.103906,3.98754,0.072186,0.0683,32,80.715351,32,32,32,32,32,32,70.399743,79.162334,97.300848,36.185035,78.342643,43.329114,50.583017,78.589537,36.962025,35.949367,45.857174,158.884975,114.47335,159.322017,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.50615,49.095213,200.131951,162.629121,173.225915,179.113462,158.550534,14.475253,197.126089,21.808605,47.94651,50.504988,32.03132,203.383517,160.981915,200.37242,108.424262,195.455922,-0.00049,0.035838,102.216053,66.368621,190.777028,1.127785,56.09980364,0.710983625,691715.6365,0.867402,8.555647,15.119128,3.979975,0.071224,0.068174,32,80.758481,32,32,32,32,32,32,70.404498,79.178534,97.318642,36.185035,78.384069,43.329114,50.583017,78.523848,36.962025,35.949367,45.846843,158.550534,114.422452,159.282088,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.476903,49.015944,200.255942,162.588271,173.190957,179.121042,158.52823,14.483672,197.082045,21.765724,47.951538,50.527702,32.03132,203.287883,160.972825,200.427941,108.391261,195.308283,-0.00049,0.036069,102.189765,66.502335,190.918911,1.102083,56.10845818,0.7085815,691386.0219,0.864736,8.307419,15.176968,3.962526,0.072553,0.068751,32,80.717457,32,32,32,32,32,32,70.383687,79.140695,97.316182,36.185035,78.45001,43.329114,50.583017,78.375305,36.962025,35.949367,45.843276,158.52823,114.471662,159.191648,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.352742,49.00991,200.144595,162.579877,173.189703,179.129951,158.982402,14.483101,197.108768,21.777984,48.442162,50.34309,32.03132,203.254693,160.960495,200.303995,108.389126,195.20634,-0.00049,0.036317,102.158603,66.272903,190.879835,1.065766,55.99164655,0.70900775,691376.5688,0.86526,8.258109,15.155558,3.967279,0.072299,0.067936,32,80.76893,32,32,32,32,32,32,70.380455,79.130928,97.344977,36.185035,78.478195,43.329114,50.583017,78.371449,36.962025,35.949367,45.754134,158.982402,114.492144,159.306754,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.440793,49.00991,200.046924,162.579877,173.238101,179.118443,158.757673,14.472969,197.231838,21.743582,48.419432,50.502705,32.03132,203.284682,160.921709,200.345527,108.380097,195.236038,-0.000489,0.036545,102.186934,66.492285,190.840334,1.124985,56.21401745,0.7117935,691565.6434,0.865184,8.379403,15.120106,3.97485,0.070512,0.065876,32,80.881295,32,32,32,32,32,32,70.393248,79.137843,97.36478,36.185035,78.547193,43.329114,50.583017,78.427475,36.962025,35.949367,45.736354,158.757673,114.374814,159.303056,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.471955,49.054893,200.084882,162.60282,173.323987,179.108233,158.640181,14.491378,197.252045,21.71443,48.140279,50.390514,32.03132,203.370286,160.905784,200.281958,108.371814,195.272241,-0.000488,0.036785,102.162737,66.325449,190.768679,1.093395,56.20030109,0.707578438,691436.3216,0.86467,8.289081,15.140086,3.965975,0.070856,0.06645,32,80.922729,32,32,32,32,32,32,70.374853,79.100752,97.346745,36.185035,78.546697,43.329114,50.583017,78.359788,36.962025,35.949367,45.769861,158.640181,114.396907,159.271388,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.303107,49.011556,200.040309,162.590789,173.390789,179.09912,158.891627,14.480247,197.27262,21.687198,48.063618,50.344946,32.03132,203.198018,160.94273,200.279139,108.395568,195.143739,-0.00049,0.037074,102.140403,66.075002,190.76277,1.065387,56.12144,0.707515875,691490.2234,0.864776,8.302127,15.161717,3.964278,0.070961,0.067138,32,80.9329,32,32,32,32,32,32,70.389891,79.115226,97.359943,36.185035,78.603128,43.329114,50.583017,78.320742,36.962025,35.949367,45.715842,158.891627,114.620712,159.287163,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.38047,49.006619,200.1095,162.576799,173.37831,179.096665,158.662654,14.481817,197.217968,21.675831,48.727438,50.392973,32.03132,203.199588,160.914886,200.331558,108.406829,195.272311,-0.00049,0.037302,102.133788,66.370612,190.857503,1.065286,56.13625745,0.710391,691493.331,0.866484,8.432018,15.090575,3.976699,0.070073,0.067396,32,80.813011,32,32,32,32,32,32,70.382819,79.135731,97.372953,36.185035,78.650131,43.329114,50.583017,78.396632,36.962025,35.949367,45.703939,158.662654,114.360354,159.293103,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.235631,49.090002,199.949571,162.617929,173.274277,179.078884,158.765332,14.492663,197.116205,21.693104,48.755737,50.276955,32.03132,203.236365,160.91318,200.248202,108.420697,195.099674,-0.00049,0.037522,102.117857,66.260901,190.586247,1.091083,56.00232145,0.709383813,691334.8628,0.866228,8.347656,15.12673,3.971966,0.070744,0.067028,32,80.638429,32,32,32,32,32,32,70.338632,79.108827,97.382172,36.185035,78.658443,43.329114,50.583017,78.336958,36.962025,35.949367,45.686706,158.765332,114.146254,159.361986,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.265679,49.090002,199.963517,162.617929,173.220492,179.049035,159.023601,14.482388,197.08452,21.710348,48.672814,50.292995,32.03132,203.125135,160.92643,200.298229,108.381344,195.043365,-0.000491,0.037756,102.132123,66.164048,190.788405,1.139327,56.12823273,0.712619188,691600.9149,0.868564,8.579814,15.04919,3.980234,0.07188,0.068168,32,80.592891,32,32,32,32,32,32,70.39016,79.131092,97.404235,36.185035,78.694313,43.329114,50.583017,78.404774,36.962025,35.949367,45.76156,159.023601,114.415049,159.461042,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.345194,49.120448,199.936879,162.64451,173.235806,179.033678,158.648486,14.486241,197.078894,21.755145,48.674994,50.565033,32.03132,203.153942,160.936535,200.163062,108.379818,195.116922,-0.000492,0.037971,102.144908,66.290091,190.587331,1.184291,56.11813527,0.710560813,691577.8029,0.866432,8.548923,15.067765,3.978132,0.072099,0.068567,32,80.60238,32,32,32,32,32,32,70.361906,79.127347,97.423995,36.185035,78.695956,43.329114,50.583017,78.375093,36.962025,35.949367,45.78832,158.648486,114.296953,159.305377,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.237359,49.100699,199.913128,162.655142,173.296776,179.035891,158.629725,14.490522,197.309536,21.754255,47.869738,50.451059,32.03132,203.189374,160.930317,200.320706,108.357009,195.197436,-0.000491,0.038187,102.132405,66.414112,190.675149,1.22232,56.08469673,0.709616188,691491.712,0.866954,8.497688,15.096432,3.97132,0.072891,0.069071,32,80.614492,32,32,32,32,32,32,70.367075,79.110706,97.404519,36.185035,78.7647,43.329114,50.583017,78.31971,36.962025,35.949367,45.787269,158.629725,114.292427,159.289169,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.268593,48.939968,199.950456,162.605898,173.323532,179.043569,159.104198,14.483958,197.004698,21.813198,47.79889,50.306748,32.03132,202.979595,160.979833,200.11873,108.391401,195.094886,-0.00049,0.038388,102.144183,66.228346,190.567263,1.219898,56.05390836,0.711313625,691676.8415,0.86909,8.588735,15.148939,3.979372,0.072833,0.068952,32,80.727845,32,32,32,32,32,32,70.370265,79.1348,97.450195,36.185035,78.808871,43.329114,50.583017,78.367223,36.962025,35.949367,45.764897,159.104198,114.389658,159.388618,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.072152,48.966573,199.913548,162.591628,173.411416,179.047466,158.708716,14.484671,197.262008,21.847072,48.800118,50.086059,32.03132,203.090559,160.956358,200.146987,108.407584,195.045485,-0.000491,0.038681,102.159196,65.963117,190.636666,1.235844,56.125872,0.711076438,691170.3435,0.865544,8.395894,15.076718,3.977642,0.072265,0.067099,32,80.737171,32,32,32,32,32,32,70.389164,79.114506,97.492306,36.185035,78.825364,43.329114,50.583017,78.332215,36.962025,35.949367,45.58735,158.708716,114.573496,159.286612,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.192019,48.966573,199.930896,162.591628,173.434857,179.048714,158.750682,14.490094,197.037148,21.833096,48.917597,50.113573,32.03132,202.971868,160.912629,200.09553,108.410719,195.004711,-0.000492,0.038925,102.109057,66.354386,190.631973,1.271259,56.02865164,0.71173025,691325.9095,0.870556,8.514076,15.096287,3.985226,0.07254,0.069159,32,80.68345,32,32,32,32,32,32,70.366643,79.084415,97.478597,36.185035,78.876472,43.329114,50.583017,78.435381,36.962025,35.949367,45.596152,158.750682,114.213874,159.378272,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.031434,49.094116,199.847531,162.637515,173.49447,179.065323,159.041072,14.479391,197.087734,21.855482,48.712212,50.17418,32.03132,202.996556,160.925983,200.10357,108.414368,195.004292,-0.000491,0.038941,102.117483,66.342049,190.514728,1.286211,56.06906618,0.712393,691284.9407,0.869034,8.501247,15.024125,3.98332,0.072403,0.069396,32,80.647058,32,32,32,32,32,32,70.389668,79.084626,97.495959,36.185035,78.836862,43.329114,50.583017,78.358318,36.962025,35.949367,45.708984,159.041072,114.512971,159.4909,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.232823,49.145957,199.827759,162.673608,173.492041,179.053993,158.754596,14.483101,196.849884,21.89255,48.551138,50.32912,32.03132,202.922471,160.964056,200.038014,108.415197,194.982863,-0.000492,0.038953,102.120698,66.480528,190.480259,1.272575,56.12487564,0.714062938,691847.6789,0.870938,8.794235,15.020322,3.994439,0.070483,0.066952,32,80.723721,32,32,32,32,32,32,70.376503,79.064616,97.520111,36.185035,78.918326,43.329114,50.583017,78.439866,36.962025,35.949367,45.705309,158.754596,114.415548,159.508249,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.199474,49.112494,199.843134,162.667453,173.480956,179.033775,158.891009,14.485813,197.151195,21.917063,48.279829,50.193922,32.03132,202.993682,160.95437,200.107384,108.366986,195.002388,-0.000491,0.038996,102.076789,66.184789,190.652003,1.278485,56.105888,0.710810375,691654.5801,0.868692,8.638657,15.011584,3.978032,0.073256,0.069487,32,80.840317,32,32,32,32,32,32,70.382408,79.043775,97.525967,36.185035,78.938108,43.329114,50.583017,78.316215,36.962025,35.949367,45.757599,158.891009,114.352837,159.459507,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.254386,49.112494,199.828718,162.667453,173.389512,179.021132,158.910741,14.483815,196.952909,21.915216,48.4072,50.120452,32.03132,203.099489,160.982705,200.060567,108.395613,195.08299,-0.000492,0.039004,102.088361,66.100133,190.608399,1.292119,56.15230836,0.71136175,691706.7834,0.868408,8.639498,15.067002,3.980981,0.070886,0.066965,32,80.876822,32,32,32,32,32,32,70.395,79.044744,97.560174,36.185035,78.976422,43.329114,50.583017,78.325973,36.962025,35.949367,45.724075,158.910741,114.515158,159.476738,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.176641,49.051876,199.705048,162.637515,173.348336,179.008412,158.696269,14.484814,196.962897,21.949235,48.269107,50.147278,32.03132,203.00361,160.972526,200.022614,108.390672,194.908016,-0.000493,0.038997,102.079038,66.06552,190.643335,1.267068,56.06497455,0.709991563,691490.1093,0.867184,8.583023,15.068118,3.976344,0.073395,0.069861,32,80.859022,32,32,32,32,32,32,70.388749,79.006532,97.57768,36.185035,79.008271,43.329114,50.583017,78.282859,36.962025,35.949367,45.660817,158.696269,114.319122,159.460924,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.071531,49.026916,199.878969,162.619608,173.264882,179.000997,158.754783,14.482673,196.951277,21.893013,48.330616,50.354032,32.03132,202.872788,160.958672,199.995864,108.383286,194.870452,-0.000494,0.038949,102.06011,66.368854,190.618189,1.261042,56.08503855,0.71158175,691414.2967,0.869642,8.602375,15.008479,3.98004,0.071379,0.067608,32,80.807153,32,32,32,32,32,32,70.383836,78.994278,97.589093,36.185035,78.992158,43.329114,50.583017,78.318128,36.962025,35.949367,45.652932,158.754783,114.400628,159.478469,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.252676,49.013202,199.735895,162.621566,173.292618,178.972999,158.906205,14.487383,197.104224,21.799058,48.018046,50.345097,32.03132,202.909953,160.961924,200.039036,108.381,195.064194,-0.000494,0.038948,102.071738,66.300544,190.621267,1.223342,56.14394182,0.71301725,691491.5408,0.871254,8.685685,15.001994,3.991869,0.073089,0.069854,32,80.819544,32,32,32,32,32,32,70.373736,78.985512,97.598033,36.185035,79.105994,43.329114,50.583017,78.271489,36.962025,35.949367,45.614643,158.906205,114.372628,159.554079,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.251318,48.949568,199.896262,162.615971,173.280253,178.950199,158.843145,14.486812,197.01033,21.792213,48.075189,50.225946,32.03132,203.050785,160.961529,200.034228,108.395308,195.020364,-0.000494,0.038856,102.030398,66.267465,190.559185,1.233077,56.058576,0.709566688,691157.5502,0.866194,8.492972,15.07311,3.975063,0.072426,0.067752,32,80.867084,32,32,32,32,32,32,70.407724,78.99904,97.605684,36.185035,79.136016,43.329114,50.583017,78.250721,36.962025,35.949367,45.589466,158.843145,114.35882,159.462694,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.007109,48.949568,199.756337,162.615971,173.325754,178.922191,158.958166,14.476965,197.041506,21.768269,48.082244,50.339715,32.03132,202.854685,160.958493,200.074579,108.391604,195.014925,-0.000495,0.038621,102.034642,66.329495,190.592902,1.232683,56.13665164,0.710749875,690838.6116,0.86687,8.42325,15.045313,3.977931,0.072848,0.069429,32,80.892759,32,32,32,32,32,32,70.407279,78.967395,97.639715,36.185035,79.167675,43.329114,50.583017,78.238671,36.962025,35.949367,45.511143,158.958166,114.348656,159.444165,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.015602,48.911169,199.733585,162.595546,173.337156,178.916986,158.844213,14.482245,196.703078,21.751333,47.787934,50.268974,32.03132,202.814625,160.956547,200.029824,108.391845,194.875574,-0.000495,0.038363,102.007444,66.091866,190.371228,1.230706,56.06843782,0.7123875,691068.0864,0.870812,8.674782,15.04701,3.994559,0.070503,0.066628,32,80.825409,32,32,32,32,32,32,70.40928,78.946793,97.626293,36.185035,79.180453,43.329114,50.583017,78.369067,36.962025,35.949367,45.454159,158.844213,114.473235,159.513953,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
