OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
50.227551,48.871947,199.783495,162.570084,173.41869,178.919563,158.676573,14.479534,196.765251,21.77112,48.154514,50.005713,32.03132,202.903246,160.929332,200.005926,108.371672,194.844132,-0.000496,0.038124,101.994795,66.218368,190.288243,1.19872,56.07635782,0.712979438,690942.0108,0.871154,8.627621,14.995327,3.993426,0.073582,0.069684,32,80.765258,32,32,32,32,32,32,70.409951,78.929801,97.607882,36.185035,79.173899,43.329114,50.583017,78.354698,36.962025,35.949367,45.432252,158.676573,114.380913,159.472411,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.011975,48.907603,199.797169,162.568685,173.450109,178.926193,158.961083,14.482388,196.592246,21.822762,48.637448,50.163207,32.03132,202.845266,160.942445,199.921097,108.393797,194.908528,-0.000495,0.038112,102.030077,66.057704,190.401392,1.148047,56.02752436,0.71023975,690646.3819,0.867898,8.370068,15.00389,3.977568,0.072464,0.068743,32,80.772521,32,32,32,32,32,32,70.428978,78.945764,97.618221,36.185035,79.181993,43.329114,50.583017,78.225186,36.962025,35.949367,45.368003,158.961083,114.282301,159.50876,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.085396,48.907603,199.760757,162.568685,173.403197,178.92058,158.942652,14.482245,196.797381,21.820367,48.800933,50.130902,32.03132,202.77483,160.921901,199.911502,108.413512,194.775181,-0.000496,0.038073,101.986198,66.12225,190.531777,1.127355,56.01936873,0.713735688,690968.956,0.870618,8.627797,15.005543,3.994987,0.071719,0.06664,32,80.614619,32,32,32,32,32,32,70.412538,78.921276,97.620093,36.185035,79.243969,43.329114,50.583017,78.338425,36.962025,35.949367,45.379496,158.942652,114.260246,159.482757,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.187691,49.009362,199.580627,162.614012,173.464454,178.910171,158.678525,14.48039,196.610842,21.816318,48.648676,50.191748,32.03132,202.833157,160.935681,199.989995,108.41625,194.925466,-0.000496,0.038056,101.984964,66.296328,190.324015,1.031314,56.09030982,0.71278625,690777.8154,0.869274,8.55208,14.936582,3.988403,0.071244,0.067112,32,80.735871,32,32,32,32,32,32,70.433544,78.925648,97.630501,36.185035,79.251722,43.329114,50.583017,78.315002,36.962025,35.949367,45.456289,158.678525,114.278619,159.316274,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.072262,49.042824,199.751801,162.64367,173.55974,178.912673,158.955157,14.482388,196.525074,21.852414,48.493015,50.151187,32.03132,202.826347,160.942209,199.891924,108.37294,194.892204,-0.000496,0.03806,101.972603,66.292119,190.236113,1.048808,55.97717091,0.710311938,690835.1264,0.868944,8.548489,14.989343,3.976685,0.070502,0.067406,32,80.79279,32,32,32,32,32,32,70.429132,78.937704,97.651366,36.185035,79.297082,43.329114,50.583017,78.221889,36.962025,35.949367,45.47807,158.955157,114.263967,159.322883,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.037744,49.013476,199.608045,162.627442,173.630746,178.912683,158.612227,14.48039,196.773462,21.891676,48.514906,50.183626,32.03132,202.736116,160.961388,199.865968,108.358155,194.730557,-0.000496,0.038054,101.970122,65.949198,190.406084,1.136088,56.02183273,0.713738438,691222.3409,0.869752,8.700841,15.020371,3.989271,0.071183,0.068295,32,80.676733,32,32,32,32,32,32,70.45236,78.951669,97.663326,36.185035,79.269672,43.329114,50.583017,78.278581,36.962025,35.949367,45.439549,158.612227,114.377154,159.288422,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.973341,49.01759,199.497407,162.60338,173.627657,178.89645,158.733158,14.481389,196.76351,21.922676,48.661415,50.088137,32.03132,202.791751,160.941945,199.77684,108.371436,194.867862,-0.000496,0.038081,101.950019,66.298634,190.442488,1.123058,56.00009164,0.711592063,691118.0393,0.87041,8.54521,15.063774,3.976665,0.071323,0.066608,32,80.696176,32,32,32,32,32,32,70.441282,78.994078,97.657077,36.185035,79.291808,43.329114,50.583017,78.28889,36.962025,35.949367,45.427837,158.733158,114.57365,159.325912,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.170303,49.045019,199.651768,162.605898,173.591097,178.874764,158.808924,14.477393,196.782886,21.923353,48.323504,50.187452,32.03132,202.858375,160.923881,199.835102,108.362318,194.788122,-0.000497,0.038088,101.913445,66.191234,190.446651,1.082733,56.04763927,0.713934375,691236.2215,0.872744,8.77766,15.012888,3.992077,0.071658,0.067576,32,80.790842,32,32,32,32,32,32,70.435874,79.017053,97.647044,36.185035,79.298178,43.329114,50.583017,78.320792,36.962025,35.949367,45.420567,158.808924,114.225611,159.303567,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.065173,49.045019,199.627633,162.605898,173.644545,178.841742,158.682783,14.480675,196.889951,21.869826,48.229245,50.150287,32.03132,202.86443,160.968462,199.787372,108.375099,194.878085,-0.000498,0.038092,101.938178,66.008618,190.378143,1.086571,55.99720727,0.711197438,690982.7517,0.868482,8.602043,14.992556,3.979481,0.07163,0.068498,32,80.888429,32,32,32,32,32,32,70.434865,79.041919,97.654355,36.185035,79.350657,43.329114,50.583017,78.202195,36.962025,35.949367,45.437966,158.682783,114.206242,159.321742,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.188808,48.982482,199.590031,162.605618,173.667544,178.813772,158.699097,14.480818,196.551942,21.889794,48.437824,50.306857,32.03132,202.85283,160.96804,199.858248,108.383068,194.838234,-0.000496,0.038099,101.909573,66.244319,190.398191,1.133699,55.98406836,0.712976,690955.1564,0.871042,8.710344,15.013,3.987355,0.070481,0.067101,32,80.943353,32,32,32,32,32,32,70.433569,79.058701,97.666039,36.185035,79.327749,43.329114,50.583017,78.253608,36.962025,35.949367,45.366039,158.699097,114.422759,159.3088,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.127948,48.99455,199.666792,162.591908,173.612198,178.776915,159.001694,14.484671,196.640292,21.885956,48.091408,50.353431,32.03132,202.828631,160.94039,199.956791,108.346205,194.892039,-0.000495,0.038091,101.871852,66.314821,190.0754,1.14112,56.01564364,0.711230438,690507.5849,0.868276,8.52046,14.990314,3.976784,0.072314,0.068387,32,80.826658,32,32,32,32,32,32,70.438323,79.056018,97.628323,36.185035,79.365771,43.329114,50.583017,78.178011,36.962025,35.949367,45.351239,159.001694,114.268761,159.278862,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.168843,48.944905,199.50218,162.578758,173.515226,178.755303,158.717339,14.48567,196.77008,21.905283,48.414867,50.276785,32.03132,202.765371,160.960562,199.877116,108.364298,194.859736,-0.000494,0.03812,101.85776,66.0636,190.357522,1.112027,55.95338327,0.711676625,690602.2514,0.867646,8.595185,15.047045,3.983143,0.072596,0.069383,32,80.908009,32,32,32,32,32,32,70.453937,79.070243,97.656685,36.185035,79.418933,43.329114,50.583017,78.203022,36.962025,35.949367,45.349467,158.717339,114.397291,159.286848,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.105362,48.961636,199.639221,162.578198,173.313511,178.734949,158.97127,14.482673,196.862857,21.857159,48.139456,50.182011,32.03132,202.828264,160.943557,199.898566,108.347219,194.892489,-0.000492,0.038117,101.831901,66.151428,190.355993,1.08146,55.93662545,0.711332188,690286.0057,0.868186,8.503431,15.017025,3.976615,0.07281,0.069243,32,80.862119,32,32,32,32,32,32,70.442231,79.059475,97.644621,36.185035,79.408594,43.329114,50.583017,78.166994,36.962025,35.949367,45.277742,158.97127,114.239573,159.281262,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.340566,48.961636,199.681708,162.578198,173.25199,178.723561,158.769414,14.484957,196.628974,21.798949,47.896943,50.223929,32.03132,202.855011,160.967911,199.818382,108.324163,194.946194,-0.000492,0.03811,101.812385,66.238656,190.29285,1.06952,56.003632,0.711924125,690429.8898,0.869774,8.625712,15.000297,3.987558,0.07283,0.069604,32,80.852259,32,32,32,32,32,32,70.456652,79.069235,97.657455,36.185035,79.450788,43.329114,50.583017,78.1957,36.962025,35.949367,45.276704,158.769414,114.264427,159.272411,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.138317,48.882918,199.683998,162.553017,173.276307,178.704571,158.705265,14.48196,196.749045,21.808938,48.021521,50.111287,32.03132,202.868161,160.954472,199.993032,108.337807,194.884267,-0.000492,0.038114,101.802585,66.004022,190.512565,1.101367,56.08682182,0.70889225,690112.8079,0.864494,8.343629,15.089082,3.966616,0.072605,0.068646,32,80.805291,32,32,32,32,32,32,70.452612,79.065646,97.680508,36.185035,79.533835,43.329114,50.583017,78.049943,36.962025,35.949367,45.180073,158.705265,114.401318,159.469854,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.11248,48.846987,199.697493,162.545183,173.21416,178.709282,159.008639,14.48353,197.002472,21.797966,48.174582,50.118054,32.03132,202.819334,160.932377,199.923217,108.33333,194.861024,-0.000492,0.038126,101.777417,66.029605,190.597672,1.113314,56.06324364,0.710149,690077.0471,0.868442,8.472873,15.052574,3.982663,0.070421,0.066138,32,80.923168,32,32,32,32,32,32,70.426997,79.067386,97.669948,36.185035,79.520853,43.329114,50.583017,78.155672,36.962025,35.949367,45.155351,159.008639,114.432348,159.445699,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.956485,48.879901,199.595227,162.556934,173.09719,178.691767,158.962729,14.470401,196.68159,21.780214,48.498636,50.010062,32.03132,202.74162,160.94551,199.933883,108.361541,194.848548,-0.000491,0.038142,101.764709,66.020233,190.489911,1.084605,56.04037527,0.710754,690059.9217,0.867216,8.463556,15.048469,3.984985,0.073185,0.069138,32,80.95842,32,32,32,32,32,32,70.425308,79.07803,97.66153,36.185035,79.576507,43.329114,50.583017,78.161819,36.962025,35.949367,45.09184,158.962729,114.312563,159.476974,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.986744,48.879901,199.708477,162.556934,172.967652,178.666376,158.604835,14.487383,197.048328,21.770347,48.557116,50.101278,32.03132,202.812097,160.9181,199.904905,108.352917,194.924623,-0.000491,0.03817,101.746522,66.307731,190.569872,1.075613,56.01438545,0.712762188,690180.3938,0.870476,8.657376,15.015652,3.995382,0.072252,0.069659,32,81.033495,32,32,32,32,32,32,70.413323,79.087104,97.683745,36.185035,79.541926,43.329114,50.583017,78.243746,36.962025,35.949367,45.097976,158.604835,114.324185,159.396329,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.075376,48.948196,199.728252,162.60282,172.893545,178.620597,159.023455,14.48724,196.914984,21.730602,48.219686,50.166922,32.03132,202.899699,160.940556,199.994074,108.365334,194.960067,-0.000491,0.038171,101.764134,66.016979,190.538077,1.028146,56.03573382,0.712899,690074.0632,0.871728,8.626134,15.052365,3.995229,0.072796,0.068983,32,81.102828,32,32,32,32,32,32,70.421503,79.117779,97.66979,36.185035,79.568337,43.329114,50.583017,78.192989,36.962025,35.949367,45.136074,159.023455,114.307347,159.468949,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.10197,48.916106,199.587912,162.633038,172.885311,178.596871,158.83956,14.474396,196.805386,21.685351,48.370902,50.173409,32.03132,202.7205,160.938312,199.850848,108.357572,194.878173,-0.00049,0.038165,101.722944,66.049222,190.426196,1.023854,56.06169745,0.711517813,689896.297,0.867668,8.603002,15.053032,3.988552,0.072853,0.069095,32,81.000613,32,32,32,32,32,32,70.402437,79.107118,97.676803,36.185035,79.620407,43.329114,50.583017,78.164378,36.962025,35.949367,45.085345,158.83956,114.233282,159.476463,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.186029,48.938597,199.744108,162.647308,172.848336,178.58854,158.568382,14.480105,196.952467,21.621179,48.336127,50.190813,32.03132,202.742191,160.945967,199.98645,108.370195,194.968766,-0.00049,0.038162,101.718884,66.153924,190.390788,1.020154,55.93969309,0.710331875,689718.923,0.867966,8.543503,15.030559,3.983634,0.071067,0.066967,32,81.039032,32,32,32,32,32,32,70.454428,79.122045,97.670289,36.185035,79.618923,43.329114,50.583017,78.144195,36.962025,35.949367,45.06393,158.568382,114.134632,159.299004,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.087197,48.839856,199.712838,162.612613,172.866751,178.570104,158.963126,14.484243,196.909372,21.594657,47.630686,50.118118,32.03132,202.943184,160.954011,199.913663,108.355936,194.99788,-0.000488,0.038164,101.672376,65.969387,190.559064,0.966931,56.07890182,0.71122975,689587.9056,0.867844,8.479435,15.051382,3.980074,0.0731,0.068955,32,80.994829,32,32,32,32,32,32,70.428878,79.106196,97.659875,36.185035,79.66794,43.329114,50.583017,78.086897,36.962025,35.949367,45.066796,158.963126,114.388431,159.5064,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.931784,48.839856,199.836525,162.612613,172.948313,178.543918,158.706866,14.471828,196.817363,21.611804,48.226253,50.023022,32.03132,202.936477,160.971578,199.992678,108.381423,194.868585,-0.000488,0.038139,101.672452,65.963179,190.61436,0.946744,56.019552,0.710339438,689466.594,0.867258,8.482478,15.076387,3.987303,0.071714,0.068846,32,81.03546,32,32,32,32,32,32,70.425444,79.132355,97.651111,36.185035,79.710669,43.329114,50.583017,78.132769,36.962025,35.949367,44.944305,158.706866,114.297413,159.495424,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.163908,48.856587,199.796991,162.58939,172.940949,178.523629,158.723407,14.489095,196.801289,21.585099,48.491741,50.174463,32.03132,202.740091,160.973574,199.995115,108.376111,194.958168,-0.000487,0.03813,101.669517,66.166508,190.223893,0.945044,56.03746473,0.713283313,689482.5468,0.871538,8.642845,15.003168,4.002191,0.071806,0.068502,32,81.063567,32,32,32,32,32,32,70.443406,79.134124,97.667436,36.185035,79.760463,43.329114,50.583017,78.216387,36.962025,35.949367,44.932242,158.723407,114.3159,159.469146,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.176483,48.898003,199.840903,162.613732,172.958431,178.504356,159.046484,14.481246,196.969136,21.565462,48.186426,50.186919,32.03132,202.917354,160.943641,199.881819,108.37859,194.880125,-0.000487,0.038128,101.661259,66.336553,190.293219,0.899236,56.02579345,0.70996475,689155.2243,0.866906,8.420192,15.041555,3.982883,0.071713,0.069277,32,80.994443,32,32,32,32,32,32,70.442739,79.158094,97.669945,36.185035,79.798069,43.329114,50.583017,78.076756,36.962025,35.949367,44.904896,159.046484,114.428627,159.497116,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.080156,48.868107,199.732108,162.598903,172.946076,178.497917,158.816623,14.478678,196.901355,21.532987,48.163819,50.118563,32.03132,202.804208,160.957623,200.065045,108.380404,194.886698,-0.000486,0.038134,101.651143,66.033737,190.337966,0.926122,55.93269091,0.710076813,689149.0413,0.864912,8.448664,15.010263,3.98276,0.071565,0.068334,32,81.004916,32,32,32,32,32,32,70.439913,79.164327,97.652893,36.185035,79.804824,43.329114,50.583017,78.059575,36.962025,35.949367,44.922262,158.816623,114.043499,159.378312,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.11797,48.917751,199.612183,162.60366,172.903574,178.473727,158.598754,14.484529,196.905082,21.488301,48.591367,50.153165,32.03132,202.812342,160.938315,199.982888,108.370383,194.757059,-0.000486,0.038172,101.6232,66.052983,190.483481,0.953442,55.97003636,0.712114563,689177.3381,0.867912,8.517986,15.010875,3.988248,0.071062,0.066363,32,81.130153,32,32,32,32,32,32,70.470456,79.151047,97.587688,36.185035,79.860337,43.329114,50.583017,78.101278,36.962025,35.949367,44.859028,158.598754,114.307884,159.366392,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.055414,48.917751,199.73732,162.60366,172.94647,178.455786,158.88688,14.485242,196.860523,21.499148,48.459337,50.216905,32.03132,202.890036,160.918003,199.933404,108.383808,194.920524,-0.000483,0.038199,101.621136,66.15465,190.508179,0.949243,55.98826473,0.711753625,689257.7745,0.870994,8.62899,15.001376,3.997701,0.07316,0.068296,32,81.16366,32,32,32,32,32,32,70.444735,79.132566,97.579574,36.185035,79.829791,43.329114,50.583017,78.078632,36.962025,35.949367,44.884776,158.88688,114.396294,159.306675,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.030389,48.983579,199.546953,162.63024,172.964405,178.453258,158.612428,14.477821,196.613339,21.506047,48.478166,50.132813,32.03132,202.944101,160.956743,200.003235,108.408629,194.819729,-0.000483,0.038206,101.608213,66.018342,190.312636,0.945437,56.00950691,0.71167525,689151.5129,0.867922,8.593138,15.01996,3.990324,0.072788,0.06931,32,81.10039,32,32,32,32,32,32,70.445578,79.105895,97.611534,36.185035,79.877577,43.329114,50.583017,78.106887,36.962025,35.949367,44.930217,158.612428,114.310952,159.264464,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.939116,48.985773,199.655428,162.648707,172.922386,178.442059,158.637965,14.478963,196.65959,21.547369,48.378426,50.2116,32.03132,202.736483,160.962945,199.874483,108.400368,194.892697,-0.000482,0.038317,101.608687,66.453683,190.346409,0.958295,56.02739345,0.711371375,689241.2118,0.870056,8.684776,14.95792,3.988515,0.072874,0.068581,32,81.090229,32,32,32,32,32,32,70.459883,79.110614,97.606787,36.185035,79.853137,43.329114,50.583017,78.117703,36.962025,35.949367,44.915526,158.637965,114.289358,159.289091,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.984927,48.963282,199.627286,162.645629,172.925736,178.439562,158.916444,14.484386,196.567114,21.61034,48.339218,50.11485,32.03132,202.81171,160.949816,199.858067,108.409623,194.890611,-0.000481,0.038568,101.590908,66.003017,190.267479,0.986507,55.89657745,0.712547,689354.8828,0.871636,8.781188,14.993126,3.997977,0.071103,0.067121,32,81.012123,32,32,32,32,32,32,70.446232,79.091352,97.59807,36.185035,79.888479,43.329114,50.583017,78.165574,36.962025,35.949367,44.903204,158.916444,114.478068,159.312065,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.91898,48.963282,199.669018,162.645629,172.958965,178.419345,158.490216,14.482103,196.864248,21.643575,48.768882,50.134333,32.03132,202.771426,160.931085,199.948681,108.40247,194.874125,-0.00048,0.038822,101.568622,66.003838,190.480239,1.006801,55.90898327,0.713493688,689200.1763,0.869154,8.711391,14.983102,3.99375,0.073081,0.06915,32,81.015803,32,32,32,32,32,32,70.457091,79.111955,97.594848,36.185035,79.922565,43.329114,50.583017,78.133652,36.962025,35.949367,44.865198,158.490216,114.15684,159.22603,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.979547,48.966573,199.53926,162.627162,172.984698,178.38429,158.60119,14.48353,196.527196,21.570287,48.357328,50.203009,32.03132,202.810854,160.93933,199.855744,108.375801,194.838333,-0.000481,0.039059,101.578102,66.06979,190.336944,1.004895,55.971584,0.7142025,689233.9205,0.872672,8.779499,14.984167,3.999862,0.071008,0.067181,32,81.004264,32,32,32,32,32,32,70.451255,79.101662,97.604426,36.185035,79.924871,43.329114,50.583017,78.168262,36.962025,35.949367,44.851819,158.60119,114.201217,159.220759,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.014366,48.98303,199.495519,162.64339,172.997525,178.347757,158.875826,14.48196,196.545892,21.529785,48.232343,50.130942,32.03132,202.778133,160.926751,199.796317,108.358948,194.853414,-0.000482,0.039076,101.55843,65.985562,190.321995,0.931969,55.96841164,0.712164063,689115.1418,0.870724,8.720237,14.997619,3.992418,0.073948,0.06962,32,80.976226,32,32,32,32,32,32,70.42328,79.070686,97.572896,36.185035,79.928922,43.329114,50.583017,78.129215,36.962025,35.949367,44.846645,158.875826,114.24851,159.283268,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.00327,48.942711,199.563182,162.618768,173.022206,178.328979,158.526427,14.485813,196.623783,21.53879,48.272768,50.237942,32.03132,202.751977,160.962724,199.738727,108.373858,194.798011,-0.00048,0.039056,101.541144,66.149994,190.421296,0.919506,55.94239418,0.711141063,689042.8325,0.867732,8.695272,15.009138,3.988552,0.07189,0.066964,32,80.888787,32,32,32,32,32,32,70.416508,79.052076,97.564678,36.185035,79.940166,43.329114,50.583017,78.103853,36.962025,35.949367,44.831899,158.526427,114.372667,159.325597,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.059702,48.894437,199.597407,162.577919,173.005914,178.317624,158.937117,14.48881,196.882232,21.503194,47.846622,50.194969,32.03132,202.723496,160.949199,199.903072,108.382176,194.790071,-0.000479,0.039065,101.531972,66.061675,190.306003,0.921226,55.93680873,0.71202175,688819.6482,0.870346,8.671887,14.984668,3.991003,0.07084,0.067286,32,80.858449,32,32,32,32,32,32,70.414861,79.01678,97.547374,36.185035,79.97382,43.329114,50.583017,78.105408,36.962025,35.949367,44.773626,158.937117,114.405077,159.378115,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.903702,48.781984,199.514659,162.537629,172.944867,178.298703,158.690668,14.481674,196.859407,21.471653,47.719484,49.964483,32.03132,202.754851,160.940322,199.79049,108.39673,194.722863,-0.000478,0.039069,101.541385,65.909643,190.180578,0.895912,55.87310545,0.711311563,688560.6386,0.866836,8.565402,14.973419,3.987187,0.074143,0.068666,32,80.91935,32,32,32,32,32,32,70.397605,78.966029,97.533169,36.185035,80.02387,43.329114,50.583017,78.07077,36.962025,35.949367,44.696493,158.690668,114.388162,159.294913,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.988213,48.781984,199.550747,162.537629,172.8339,178.279677,158.63267,14.481246,196.46395,21.471658,48.386832,49.960643,32.03132,202.644172,160.891809,199.836674,108.395156,194.775325,-0.000476,0.039069,101.510365,65.844036,190.262055,0.797564,55.88550982,0.711483438,688522.6638,0.868128,8.626595,14.971747,3.991938,0.073024,0.068171,32,80.838658,32,32,32,32,32,32,70.364001,78.915926,97.521526,36.185035,80.011269,43.329114,50.583017,78.151312,36.962025,35.949367,44.555253,158.63267,114.30984,159.390271,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.999779,48.859604,199.333845,162.5491,172.807468,178.25807,158.911483,14.477536,196.497667,21.472266,48.927133,50.086233,32.03132,202.545867,160.911672,199.686283,108.410148,194.604619,-0.000476,0.039032,101.535734,66.051545,190.243987,0.787303,55.90982255,0.71235725,688202.9725,0.86942,8.526701,14.954992,3.991956,0.070619,0.066897,32,80.856996,32,32,32,32,32,32,70.401256,78.927762,97.527058,36.185035,80.005613,43.329114,50.583017,78.100269,36.962025,35.949367,44.599112,158.911483,114.072688,159.284213,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.877258,49.025544,199.36883,162.603939,172.77166,178.244062,158.733436,14.484243,196.316094,21.490024,48.768529,50.006199,32.03132,202.533003,160.878904,199.660231,108.358863,194.620304,-0.000475,0.039056,101.506223,66.055965,190.242536,0.759188,55.91372945,0.711425688,688228.4075,0.867756,8.592382,14.876919,3.986694,0.072132,0.068074,32,80.808172,32,32,32,32,32,32,70.385436,78.877607,97.487195,36.185035,79.978645,43.329114,50.583017,78.092571,36.962025,35.949367,44.572067,158.733436,114.143262,159.42245,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.899579,49.06751,199.402522,162.633598,172.722614,178.24666,158.621641,14.483387,196.523621,21.529298,48.712443,49.925748,32.03132,202.573409,160.89063,199.614556,108.368529,194.544684,-0.000473,0.039039,101.509942,65.910866,190.036263,0.734983,55.90205964,0.713339,688895.7897,0.871442,8.884888,14.934002,3.997189,0.071188,0.066685,32,80.648511,32,32,32,32,32,32,70.409153,78.861257,97.494168,36.185035,80.005077,43.329114,50.583017,78.159739,36.962025,35.949367,44.724166,158.621641,114.322344,159.301404,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.867001,49.06751,199.233952,162.633598,172.651412,178.244154,159.084478,14.485099,196.301914,21.577308,48.603363,49.984476,32.03132,202.446767,160.872969,199.488656,108.36894,194.46902,-0.000473,0.039034,101.47892,65.892486,189.795032,0.6944,55.94994764,0.71339675,688939.2274,0.871738,8.90378,14.896381,3.996076,0.071419,0.067619,32,80.46574,32,32,32,32,32,32,70.397553,78.814456,97.488153,36.185035,80.021296,43.329114,50.583017,78.146722,36.962025,35.949367,44.757568,159.084478,113.955319,159.367651,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.89637,49.054893,199.237801,162.617649,172.667159,178.26069,158.766153,14.481817,196.52058,21.598918,48.726871,50.006372,32.03132,202.380693,160.909396,199.517807,108.369769,194.431947,-0.000474,0.039027,101.490892,66.096175,189.998798,0.673848,55.90982255,0.712755313,688968.914,0.86982,8.937461,14.867991,3.995307,0.070462,0.067366,32,80.495696,32,32,32,32,32,32,70.420727,78.829189,97.492609,36.185035,79.941439,43.329114,50.583017,78.164536,36.962025,35.949367,44.738459,158.766153,114.315287,159.399948,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.887677,49.042824,199.306318,162.609255,172.638137,178.254189,158.629966,14.482959,196.255973,21.646188,48.257332,50.09328,32.03132,202.434678,160.90352,199.387914,108.366519,194.415622,-0.000474,0.039011,101.474106,66.180464,189.782939,0.689093,55.83552291,0.71294025,688960.7589,0.871044,8.894478,14.853449,3.993032,0.07164,0.069015,32,80.46283,32,32,32,32,32,32,70.440788,78.82277,97.49575,36.185035,79.967939,43.329114,50.583017,78.146717,36.962025,35.949367,44.730874,158.629966,114.131026,159.27363,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.92525,48.959991,199.213266,162.582955,172.671293,178.226242,158.828588,14.491093,196.43163,21.683275,48.410824,49.910226,32.03132,202.429601,160.871813,199.38578,108.368444,194.454935,-0.000473,0.039017,101.428286,66.030307,189.955048,0.75243,55.85579636,0.714124813,688929.3362,0.8719,8.891397,14.850661,3.995101,0.072861,0.069894,32,80.362342,32,32,32,32,32,32,70.427384,78.844814,97.494081,36.185035,79.938986,43.329114,50.583017,78.137669,36.962025,35.949367,44.707332,158.828588,114.144374,159.266274,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.777331,48.958345,198.984834,162.567007,172.65327,178.204672,158.708353,14.490237,196.191665,21.679574,48.844379,49.964598,32.03132,202.217538,160.901752,199.413771,108.380863,194.267821,-0.000471,0.039023,101.458241,66.046276,190.079334,0.742716,55.84441455,0.713013125,688578.9743,0.869364,8.782706,14.843771,3.990983,0.071625,0.069736,32,80.317773,32,32,32,32,32,32,70.460819,78.868065,97.505448,36.185035,79.959473,43.329114,50.583017,78.127012,36.962025,35.949367,44.60912,158.708353,113.914547,159.269264,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.928194,48.958345,199.085903,162.567007,172.696468,178.180557,158.784844,14.484957,196.352601,21.665008,48.492691,50.023481,32.03132,202.259882,160.923824,199.473194,108.361519,194.346937,-0.00047,0.039045,101.446017,66.043937,190.117781,0.727834,55.84420509,0.714201125,688635.9897,0.873166,8.921089,14.781629,3.997499,0.072739,0.069759,32,80.354782,32,32,32,32,32,32,70.470648,78.886831,97.522443,36.185035,79.8807,43.329114,50.583017,78.21264,36.962025,35.949367,44.590357,158.784844,114.093745,159.273316,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.917272,49.040356,199.080406,162.591908,172.814961,178.16406,158.923077,14.486098,196.293271,21.682004,48.39374,50.043953,32.03132,202.28402,160.896581,199.46586,108.322628,194.30433,-0.00047,0.039057,101.412214,65.924849,190.052517,0.66613,55.92052218,0.712447313,688410.2392,0.869696,8.765042,14.830251,3.987445,0.070196,0.066983,32,80.216646,32,32,32,32,32,32,70.439356,78.83901,97.524473,36.185035,79.960992,43.329114,50.583017,78.126968,36.962025,35.949367,44.656239,158.923077,113.97419,159.409429,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.939828,49.00223,199.093653,162.579877,172.892405,178.162932,158.568148,14.4841,196.119173,21.676648,48.598179,50.041143,32.03132,202.201943,160.905733,199.183865,108.325957,194.313596,-0.00047,0.039074,101.419529,65.967447,189.981829,0.654888,55.79775855,0.7117165,688681.4294,0.869272,8.858339,14.853375,3.988207,0.073342,0.069483,32,80.303717,32,32,32,32,32,32,70.469357,78.869948,97.535882,36.185035,79.911395,43.329114,50.583017,78.12963,36.962025,35.949367,44.647206,158.568148,114.059608,159.229138,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.820513,49.016767,198.912139,162.574841,172.939646,178.154016,158.718472,14.484671,196.150307,21.699046,48.697922,49.859296,32.03132,202.158641,160.90883,199.218825,108.308041,194.306168,-0.000469,0.039038,101.403565,65.91362,189.985173,0.660242,55.81724364,0.712932,688547.1988,0.870682,8.796909,14.853475,3.986671,0.072385,0.06946,32,80.35983,32,32,32,32,32,32,70.44706,78.849514,97.555931,36.185035,79.878013,43.329114,50.583017,78.114621,36.962025,35.949367,44.597014,158.718472,114.085345,159.311239,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.89051,49.016767,199.052018,162.574841,172.948059,178.152787,158.784018,14.48353,196.264225,21.73985,48.672823,49.990054,32.03132,202.150813,160.894437,199.26511,108.267795,194.193043,-0.000468,0.039064,101.391882,65.84681,189.699646,0.637063,55.77672436,0.713738438,688765.8322,0.872164,8.934809,14.868642,3.992575,0.071893,0.068015,32,80.340416,32,32,32,32,32,32,70.452336,78.847757,97.542924,36.185035,79.837624,43.329114,50.583017,78.18227,36.962025,35.949367,44.599393,158.784018,113.930273,159.19688,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.88875,49.043373,199.048727,162.568685,172.919467,178.142113,158.601646,14.473968,196.167879,21.788161,48.535162,50.014604,32.03132,202.187896,160.889754,199.237784,108.259244,194.218742,-0.000468,0.039083,101.389282,65.907001,189.887181,0.630459,55.83602182,0.713717125,688800.9056,0.87044,8.862411,14.867015,3.989777,0.072739,0.068789,32,80.379141,32,32,32,32,32,32,70.492375,78.858658,97.532259,36.185035,79.795598,43.329114,50.583017,78.142645,36.962025,35.949367,44.614964,158.601646,114.146637,159.272214,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.894447,49.041453,198.972188,162.567007,172.886278,178.127502,158.883219,14.486812,196.26195,21.811842,48.434066,50.087387,32.03132,202.203023,160.885234,199.23107,108.232626,194.184735,-0.000468,0.039109,101.368974,65.847642,189.650065,0.606071,55.86665455,0.712987,688853.0357,0.871488,8.890835,14.885081,3.989852,0.071995,0.067482,32,80.476273,32,32,32,32,32,32,70.449651,78.857828,97.555157,36.185035,79.871359,43.329114,50.583017,78.143727,36.962025,35.949367,44.606232,158.883219,114.148018,159.285707,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.889152,49.02143,199.052308,162.544903,172.77714,178.104732,158.859509,14.482959,196.169841,21.844936,48.257911,49.979412,32.03132,202.108979,160.90186,199.154528,108.218557,194.205368,-0.000468,0.03911,101.375966,65.915175,189.84396,0.59212,55.88968,0.712267188,688873.7803,0.869756,8.883025,14.899108,3.987862,0.071453,0.066871,32,80.444536,32,32,32,32,32,32,70.453888,78.84067,97.534485,36.185035,79.782561,43.329114,50.583017,78.139372,36.962025,35.949367,44.595427,158.859509,114.099115,159.451128,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.698084,48.962733,198.777344,162.514966,172.586947,178.087628,158.589205,14.485242,196.173922,21.788778,48.549909,49.806262,32.03132,202.145838,160.902779,199.085427,108.215908,194.227567,-0.000469,0.039144,101.378883,65.779423,189.657958,0.594381,55.79733818,0.712109063,688794.715,0.869828,8.868476,14.920816,3.989892,0.07316,0.069312,32,80.469674,32,32,32,32,32,32,70.465684,78.872471,97.558735,36.185035,79.81134,43.329114,50.583017,78.143551,36.962025,35.949367,44.561913,158.589205,114.076485,159.284134,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.777462,48.962733,198.843731,162.514966,172.478498,178.088158,158.96883,14.478107,196.124947,21.745661,49.137485,49.948407,32.03132,202.064985,160.895394,199.134194,108.216655,194.163624,-0.000468,0.039147,101.387193,65.86148,189.75035,0.612742,55.775072,0.714826063,688854.5593,0.874806,9.007592,14.931684,3.999698,0.071527,0.068267,32,80.497496,32,32,32,32,32,32,70.474957,78.890277,97.573156,36.185035,79.736196,43.329114,50.583017,78.250925,36.962025,35.949367,44.489576,158.96883,113.992064,159.265212,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.903468,49.124562,198.777772,162.564768,172.352002,178.071736,158.753169,14.48567,196.14722,21.724463,48.53494,50.063504,32.03132,202.025903,160.852512,199.060268,108.172863,194.025413,-0.000469,0.03914,101.375941,66.062619,189.82595,0.628252,55.76159273,0.7142685,688747.5369,0.871174,8.925343,14.907263,3.994654,0.073054,0.068815,32,80.377696,32,32,32,32,32,32,70.467475,78.889439,97.544509,36.185035,79.708025,43.329114,50.583017,78.209687,36.962025,35.949367,44.636763,158.753169,113.964103,159.324496,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.899739,49.097682,198.907539,162.580437,172.370778,178.063038,158.684599,14.482531,196.00761,21.693451,48.148423,50.076121,32.03132,201.970247,160.885777,199.136825,108.15828,194.016234,-0.000469,0.039125,101.403112,65.945294,189.806984,0.564143,55.81771636,0.7129485,689036.5254,0.870224,8.95681,14.899865,3.983246,0.070965,0.067611,32,80.326569,32,32,32,32,32,32,70.494209,78.904001,97.576775,36.185035,79.699163,43.329114,50.583017,78.139808,36.962025,35.949367,44.636121,158.684599,113.966826,159.276856,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.984179,48.980013,198.813328,162.52224,172.407969,178.06364,158.831769,14.492948,196.035679,21.727779,48.18322,50.113828,32.03132,202.016872,160.900349,199.03821,108.173468,193.989106,-0.000471,0.039108,101.390077,65.747597,189.713959,0.495446,55.77753745,0.712521563,688993.8777,0.870564,8.933786,14.911047,3.986144,0.072016,0.069318,32,80.363972,32,32,32,32,32,32,70.469639,78.883368,97.565217,36.185035,79.70081,43.329114,50.583017,78.140645,36.962025,35.949367,44.606461,158.831769,113.862729,159.145464,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.883764,48.980013,198.859875,162.52224,172.415495,178.044891,158.635916,14.482816,196.016394,21.750363,47.837754,49.979594,32.03132,201.982276,160.880016,199.170032,108.155064,194.057003,-0.000474,0.039109,101.372829,65.887752,189.692406,0.498393,55.81732218,0.711461438,688559.2441,0.86784,8.728894,14.885809,3.977525,0.07318,0.070314,32,80.364242,32,32,32,32,32,32,70.482465,78.893194,97.568295,36.185035,79.681426,43.329114,50.583017,78.092981,36.962025,35.949367,44.480017,158.635916,114.014656,159.276227,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.788278,48.898552,198.742174,162.475515,172.348145,178.014394,158.656646,14.482531,195.983748,21.76287,48.204114,49.933663,32.03132,202.086044,160.867119,199.160457,108.134701,193.985871,-0.000474,0.039094,101.38625,65.852999,189.681026,0.472454,55.79662982,0.7122775,688684.6235,0.870764,8.83263,14.929366,3.986465,0.070514,0.066073,32,80.44775,32,32,32,32,32,32,70.489391,78.916066,97.591094,36.185035,79.653866,43.329114,50.583017,78.147818,36.962025,35.949367,44.382439,158.656646,113.997127,159.304708,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.717537,48.901843,198.787046,162.459008,172.334828,177.981376,158.968845,14.483387,196.066323,21.774566,48.591446,50.002581,32.03132,202.01204,160.827173,199.145504,108.170725,194.112749,-0.000476,0.039079,101.384542,65.879502,189.582355,0.382759,55.76883055,0.713152,688570.4596,0.872158,8.84996,14.923377,3.991746,0.071645,0.068481,32,80.389425,32,32,32,32,32,32,70.480588,78.896263,97.595399,36.185035,79.626752,43.329114,50.583017,78.20268,36.962025,35.949367,44.359275,158.968845,113.933533,159.28201,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.872921,48.961088,198.845973,162.488665,172.28096,177.937069,158.624013,14.484529,196.030855,21.746115,48.502315,49.790929,32.03132,202.089999,160.859083,199.064504,108.186706,194.092506,-0.000477,0.039098,101.409709,65.703729,189.508281,0.320989,55.85199418,0.714399813,688425.6742,0.871668,8.926536,14.934353,3.998329,0.073398,0.069939,32,80.406331,32,32,32,32,32,32,70.494628,78.932338,97.635286,36.185035,79.630714,43.329114,50.583017,78.190536,36.962025,35.949367,44.332052,158.624013,114.06049,159.3564,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.82672,48.965751,198.803874,162.494261,172.161743,177.920548,158.854469,14.482388,195.820331,21.758538,48.507668,49.809743,32.03132,201.972877,160.86251,199.042154,108.214765,194.028987,-0.000476,0.03909,101.392461,65.830149,189.535998,0.247863,55.77793164,0.711524,688173.9305,0.869904,8.826686,14.910241,3.987155,0.072178,0.068162,32,80.423407,32,32,32,32,32,32,70.478502,78.957431,97.63354,36.185035,79.588609,43.329114,50.583017,78.159385,36.962025,35.949367,44.373175,158.854469,114.13141,159.469146,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.773549,48.965751,198.819089,162.494261,172.005869,177.910446,158.86171,14.48039,195.836475,21.820244,48.475766,49.930223,32.03132,201.879221,160.834404,198.949866,108.197121,193.931983,-0.000475,0.039099,101.370006,65.602721,189.547379,0.218376,55.77121745,0.712828875,688043.6322,0.87003,8.877368,14.859288,3.989905,0.074173,0.069899,32,80.46258,32,32,32,32,32,32,70.462435,78.928795,97.613272,36.185035,79.588988,43.329114,50.583017,78.186476,36.962025,35.949367,44.361122,158.86171,114.013275,159.447391,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.827798,48.963008,198.734413,162.507971,171.952641,177.905401,158.73682,14.481532,195.989123,21.793546,48.617872,49.917071,32.03132,201.930758,160.837761,198.975292,108.198321,193.945531,-0.000476,0.039095,101.370014,65.716741,189.483747,0.218058,55.82676364,0.713592,688130.9766,0.870974,8.932412,14.840987,3.994473,0.07323,0.069338,32,80.503165,32,32,32,32,32,32,70.461161,78.935335,97.633376,36.185035,79.53817,43.329114,50.583017,78.218662,36.962025,35.949367,44.341875,158.73682,113.976338,159.490664,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.700047,48.975625,198.679113,162.502375,171.953761,177.895301,158.870485,14.484386,195.767905,21.732635,48.410807,49.92626,32.03132,201.893654,160.823541,199.001941,108.168298,193.87558,-0.000476,0.03913,101.364999,65.729723,189.567528,0.18158,55.82487564,0.711946813,688029.4719,0.870574,8.873511,14.844808,3.988425,0.071564,0.068379,32,80.487754,32,32,32,32,32,32,70.44382,78.911185,97.637153,36.185035,79.525822,43.329114,50.583017,78.189886,36.962025,35.949367,44.325134,158.870485,114.027811,159.482481,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.721814,48.959991,198.672753,162.500137,171.916015,177.886286,158.914605,14.48196,195.772016,21.730357,48.35191,49.984098,32.03132,201.810986,160.845018,198.919329,108.137624,193.928982,-0.000477,0.039133,101.388383,65.796723,189.423806,0.22756,55.82634473,0.713452438,688288.0669,0.872308,9.018449,14.848905,3.997564,0.071341,0.067319,32,80.450767,32,32,32,32,32,32,70.426448,78.911642,97.637057,36.185035,79.464167,43.329114,50.583017,78.265829,36.962025,35.949367,44.322014,158.914605,113.847348,159.433819,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.858707,48.959991,198.673712,162.500137,171.847391,177.877278,158.612143,14.482673,196.021645,21.703852,48.257858,49.938517,32.03132,201.85916,160.845309,198.966003,108.129154,193.86342,-0.000478,0.039155,101.383477,65.763786,189.320588,0.220742,55.72075782,0.713062625,688293.7907,0.871558,8.98025,14.899372,3.995686,0.070359,0.067043,32,80.553918,32,32,32,32,32,32,70.432575,78.908675,97.627682,36.185035,79.457009,43.329114,50.583017,78.257186,36.962025,35.949367,44.290172,158.612143,113.684376,159.247037,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.907876,48.925431,198.719945,162.493142,171.864116,177.848219,158.961132,14.481817,195.993985,21.726502,48.239215,49.91297,32.03132,201.900382,160.855493,199.066845,108.145013,193.910556,-0.000479,0.03915,101.393797,65.69236,189.540322,0.25457,55.70630836,0.712630875,688104.5137,0.870512,8.838518,14.883542,3.984735,0.071102,0.066933,32,80.629706,32,32,32,32,32,32,70.443807,78.92267,97.657395,36.185035,79.419279,43.329114,50.583017,78.181405,36.962025,35.949367,44.238117,158.961132,113.977144,159.320247,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.79249,48.905409,198.648135,162.492582,171.922156,177.821428,158.891891,14.48353,195.871485,21.767489,48.360992,49.932551,32.03132,201.839956,160.850628,199.031399,108.161639,193.963037,-0.00048,0.03915,101.384591,65.865922,189.411344,0.308179,55.714464,0.712117313,687794.8085,0.867424,8.753123,14.885154,3.981735,0.071507,0.067871,32,80.630061,32,32,32,32,32,32,70.4007,78.934603,97.664173,36.185035,79.427899,43.329114,50.583017,78.154456,36.962025,35.949367,44.217631,158.891891,113.898476,159.280751,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.797623,48.925157,198.552582,162.504334,171.937899,177.790965,158.805649,14.487811,195.831475,21.737115,48.072993,50.021299,32.03132,201.812923,160.830481,199.014493,108.163338,193.866598,-0.000483,0.039126,101.391069,65.81842,189.508137,0.355018,55.76662836,0.713145125,687742.7453,0.869858,8.852457,14.887977,3.98952,0.073047,0.06962,32,80.655582,32,32,32,32,32,32,70.413318,79.015252,97.670716,36.185035,79.382416,43.329114,50.583017,78.251282,36.962025,35.949367,44.168037,158.805649,113.767914,159.229453,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.707901,48.884563,198.617692,162.478033,171.838104,177.765505,158.863048,14.474111,195.572292,21.728613,48.35505,49.863193,32.03132,201.82646,160.840626,198.832762,108.135806,193.919991,-0.000484,0.039139,101.37144,65.75555,189.399642,0.392554,55.67585891,0.712159938,687706.0014,0.870948,8.870879,14.85412,3.987421,0.072905,0.068745,32,80.647253,32,32,32,32,32,32,70.383033,79.030845,97.672996,36.185035,79.349249,43.329114,50.583017,78.221383,36.962025,35.949367,44.166875,158.863048,114.142686,159.283977,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.762706,48.884563,198.634848,162.478033,171.770123,177.742657,158.630793,14.477251,195.833662,21.651463,48.315142,49.913277,32.03132,201.746748,160.824987,198.872246,108.106679,193.692961,-0.000485,0.039142,101.371702,65.683546,189.378471,0.402096,55.75778909,0.714374375,687675.3762,0.871336,8.919245,14.897858,3.995697,0.07289,0.068772,32,80.63277,32,32,32,32,32,32,70.380301,79.05729,97.690139,36.185035,79.310104,43.329114,50.583017,78.275799,36.962025,35.949367,44.103887,158.630793,114.192932,159.271624,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.696205,48.946002,198.405713,162.485308,171.630679,177.714696,158.808303,14.485527,195.522092,21.588367,48.561855,49.890041,32.03132,201.700714,160.795349,198.789255,108.098853,193.772084,-0.000484,0.039144,101.370625,65.628441,189.395395,0.459064,55.64769309,0.7125745,687606.0277,0.871432,8.862455,14.842807,3.991641,0.070272,0.067197,32,80.670591,32,32,32,32,32,32,70.373327,79.091852,97.674584,36.185035,79.22374,43.329114,50.583017,78.24851,36.962025,35.949367,44.141575,158.808303,113.960382,159.29149,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.894802,48.977819,198.585528,162.514126,171.570167,177.688442,158.847583,14.480675,195.798843,21.537163,48.19004,49.947077,32.03132,201.645956,160.822553,198.752133,108.073434,193.727238,-0.000485,0.038958,101.380574,65.653647,189.372432,0.464298,55.67950545,0.714270563,687757.2474,0.871766,8.992808,14.879978,3.992371,0.07247,0.069017,32,80.807037,32,32,32,32,32,32,70.396279,79.117855,97.693071,36.185035,79.171851,43.329114,50.583017,78.291651,36.962025,35.949367,44.12314,158.847583,113.843283,159.299712,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.696743,48.952859,198.445447,162.501256,171.515053,177.659271,158.546835,14.481246,195.64611,21.528467,48.295174,49.883161,32.03132,201.704262,160.825236,198.781225,108.095875,193.830814,-0.000486,0.038739,101.371223,65.69522,189.369577,0.395026,55.70835345,0.711750875,687550.7348,0.867644,8.819026,14.888765,3.980085,0.071896,0.06839,32,80.738818,32,32,32,32,32,32,70.395091,79.11052,97.672777,36.185035,79.136829,43.329114,50.583017,78.180581,36.962025,35.949367,44.139053,158.546835,113.850494,159.212301,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.738117,48.952859,198.549217,162.501256,171.464151,177.637705,158.706724,14.476822,195.474162,21.519242,48.46804,49.879224,32.03132,201.639493,160.819238,198.811027,108.087008,193.735138,-0.000488,0.038483,101.368307,65.732778,189.448201,0.375912,55.74457164,0.713380938,687569.3324,0.872938,8.999109,14.904732,3.993128,0.073035,0.06863,32,80.835379,32,32,32,32,32,32,70.391794,79.115878,97.664206,36.185035,79.122563,43.329114,50.583017,78.294944,36.962025,35.949367,44.097671,158.706724,113.972388,159.29688,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.817854,48.955054,198.426311,162.474956,171.346295,177.626276,158.872819,14.488667,195.838215,21.521004,48.545793,49.942724,32.03132,201.59556,160.79336,198.7774,108.086946,193.744534,-0.000488,0.038249,101.356705,65.694309,189.351382,0.381703,55.74848,0.712571063,687457.8651,0.871146,8.956224,14.878122,3.991893,0.07222,0.068336,32,80.911106,32,32,32,32,32,32,70.362009,79.110207,97.649675,36.185035,79.062787,43.329114,50.583017,78.275885,36.962025,35.949367,44.082142,158.872819,113.992064,159.274889,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
