OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.793512,48.993727,198.438015,162.48223,171.268048,177.600798,158.65001,14.479962,195.432683,21.505355,48.311082,49.961958,32.03132,201.719124,160.789294,198.818078,108.095321,193.765049,-0.000488,0.037996,101.384596,65.886205,189.206113,0.44442,55.671296,0.71114175,687314.6229,0.868636,8.875847,14.881668,3.983036,0.072563,0.068752,32,80.982421,32,32,32,32,32,32,70.387801,79.150103,97.641271,36.185035,79.031834,43.329114,50.583017,78.237858,36.962025,35.949367,44.097946,158.65001,113.820538,159.16356,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.753555,48.959716,198.555395,162.484469,171.319388,177.576385,158.970627,14.47882,195.582231,21.500721,48.22985,49.892105,32.03132,201.688299,160.811636,198.836493,108.114776,193.775824,-0.000488,0.037987,101.371856,65.76369,189.272682,0.435706,55.71687709,0.711805188,687306.2268,0.870256,8.901271,14.895298,3.981828,0.071187,0.067374,32,81.01969,32,32,32,32,32,32,70.373455,79.128926,97.625189,36.185035,79.005766,43.329114,50.583017,78.24902,36.962025,35.949367,44.084266,158.970627,113.879797,159.1909,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.703311,48.887855,198.581906,162.461806,171.332248,177.558642,158.786126,14.483815,195.960844,21.497483,47.775545,49.855841,32.03132,201.850353,160.81939,198.951988,108.098684,193.869295,-0.000488,0.038028,101.354538,65.63653,189.422072,0.492705,55.75301673,0.712509875,687124.5337,0.869116,8.947087,14.865443,3.990778,0.072403,0.068739,32,80.975648,32,32,32,32,32,32,70.390302,79.142727,97.626186,36.185035,79.001954,43.329114,50.583017,78.27455,36.962025,35.949367,44.033869,158.786126,113.861578,159.287517,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.758882,48.887855,198.507542,162.461806,171.321717,177.528084,158.748992,14.491949,196.05135,21.474488,48.316452,49.906209,32.03132,201.773515,160.836103,198.935186,108.076136,193.907792,-0.000487,0.038025,101.334731,65.817168,189.422864,0.554992,55.78029091,0.712531875,687013.3066,0.87084,8.927294,14.91619,3.995346,0.072527,0.069773,32,80.987211,32,32,32,32,32,32,70.397537,79.148656,97.611809,36.185035,78.995096,43.329114,50.583017,78.305841,36.962025,35.949367,43.941608,158.748992,113.967555,159.306518,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.760697,48.870575,198.583978,162.424314,171.265717,177.511822,158.972937,14.48724,195.782036,21.389278,48.567335,49.85423,32.03132,201.755432,160.807217,198.951664,108.088907,193.928875,-0.000488,0.038007,101.330017,65.77554,189.433002,0.573514,55.80607127,0.711154125,686897.8504,0.869814,8.869706,14.953007,3.989389,0.072321,0.067426,32,80.9926,32,32,32,32,32,32,70.40342,79.13847,97.564445,36.185035,78.92939,43.329114,50.583017,78.278534,36.962025,35.949367,43.899871,158.972937,113.833732,159.183701,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.636339,48.924883,198.595735,162.444459,171.228329,177.481381,158.566872,14.484243,195.52849,21.393904,48.681196,49.896878,32.03132,201.809681,160.785165,198.830019,108.078684,193.81765,-0.000488,0.038013,101.332508,65.522283,189.266847,0.605342,55.68994327,0.7109025,686750.6727,0.868432,8.850547,14.94805,3.99078,0.072669,0.067976,32,81.03121,32,32,32,32,32,32,70.395275,79.145597,97.549275,36.185035,78.935284,43.329114,50.583017,78.281643,36.962025,35.949367,43.873919,158.566872,114.04534,159.288973,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.740358,49.00799,198.555744,162.470479,171.287837,177.449749,158.558626,14.486669,195.746489,21.364922,48.620743,49.848949,32.03132,201.80379,160.796024,198.938218,108.063208,193.724743,-0.000488,0.038004,101.343665,65.593971,189.290973,0.630387,55.57423418,0.7140045,686954.4532,0.873064,9.033791,14.917044,4.001015,0.072215,0.068046,32,81.01525,32,32,32,32,32,32,70.409325,79.14883,97.552103,36.185035,78.881516,43.329114,50.583017,78.357808,36.962025,35.949367,43.906596,158.558626,113.893644,159.288776,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.737689,49.00799,198.639458,162.470479,171.311305,177.428294,158.927435,14.481246,195.590051,21.38061,48.536982,49.757434,32.03132,201.788255,160.818995,198.901992,108.090189,193.852035,-0.000489,0.037991,101.328914,65.414902,189.160407,0.612131,55.59392873,0.714111063,686934.8899,0.871128,9.009033,14.898065,3.991844,0.071051,0.066954,32,80.999657,32,32,32,32,32,32,70.440464,79.174725,97.551272,36.185035,78.86866,43.329114,50.583017,78.304665,36.962025,35.949367,43.973015,158.927435,113.803163,159.258288,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.772911,48.99263,198.567523,162.485308,171.415089,177.405378,158.796302,14.479391,195.526579,21.35708,48.401507,49.804797,32.03132,201.677779,160.797079,198.877157,108.063852,193.798433,-0.000488,0.037981,101.318443,65.580322,189.405248,0.608006,55.67900655,0.714016875,686769.0272,0.869054,9.011798,14.918286,3.993741,0.071989,0.068402,32,80.912275,32,32,32,32,32,32,70.418783,79.134792,97.523815,36.185035,78.808792,43.329114,50.583017,78.310123,36.962025,35.949367,43.945195,158.796302,113.977374,159.269972,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.74465,48.993453,198.388797,162.4951,171.49421,177.402762,158.859529,14.471685,195.884156,21.343039,48.352235,49.905437,32.03132,201.673661,160.829749,198.932198,108.060881,193.792522,-0.000488,0.03798,101.325017,65.762762,189.461011,0.624807,55.71289018,0.7121675,686684.6939,0.868938,8.959952,14.924749,3.98947,0.070636,0.067849,32,80.969019,32,32,32,32,32,32,70.426197,79.126942,97.497896,36.185035,78.818581,43.329114,50.583017,78.290396,36.962025,35.949367,43.927644,158.859529,113.881101,159.2564,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.750298,48.964653,198.641897,162.490064,171.499364,177.378423,158.941065,14.481104,195.842255,21.31818,48.347131,49.821292,32.03132,201.719613,160.825663,198.977797,108.08111,193.851076,-0.000489,0.038008,101.348469,65.826088,189.66932,0.63039,55.83806691,0.711512313,686760.7923,0.87033,9.013281,14.895474,3.994253,0.071742,0.067125,32,81.061155,32,32,32,32,32,32,70.450722,79.127818,97.520781,36.185035,78.711726,43.329114,50.583017,78.314625,36.962025,35.949367,43.913937,158.941065,113.883211,159.311317,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.764376,48.919397,198.547799,162.455091,171.533117,177.347339,158.750373,14.481674,195.896597,21.323667,48.143717,49.9203,32.03132,201.829946,160.822434,198.960441,108.06093,193.910414,-0.000487,0.038026,101.340984,65.728319,189.432821,0.606703,55.743024,0.710448063,686489.7291,0.868384,8.955397,14.927009,3.992778,0.073042,0.068538,32,81.146425,32,32,32,32,32,32,70.472458,79.11403,97.507191,36.185035,78.766197,43.329114,50.583017,78.315019,36.962025,35.949367,43.869139,158.750373,113.925325,159.240664,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.800045,48.919397,198.737287,162.455091,171.569339,177.325333,158.922155,14.484529,195.768374,21.305664,48.128266,49.870524,32.03132,201.86656,160.843089,198.930862,108.07542,193.901678,-0.000486,0.037999,101.317696,65.841438,189.450033,0.599475,55.69760145,0.711011125,686316.1301,0.868892,8.895559,14.969185,3.989758,0.07122,0.067629,32,81.104847,32,32,32,32,32,32,70.456669,79.096758,97.491708,36.185035,78.713887,43.329114,50.583017,78.310924,36.962025,35.949367,43.805207,158.922155,113.969971,159.3088,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.78618,48.882643,198.677282,162.440262,171.618269,177.317644,158.754447,14.489809,195.801929,21.28727,48.070646,49.952475,32.03132,201.938546,160.837941,198.95407,108.078132,193.907121,-0.000486,0.038004,101.330363,65.914511,189.518782,0.633267,55.71386036,0.711535688,686134.4306,0.867154,8.858623,14.951457,3.990705,0.072302,0.067746,32,81.124846,32,32,32,32,32,32,70.486242,79.113306,97.506914,36.185035,78.740242,43.329114,50.583017,78.293117,36.962025,35.949367,43.746884,158.754447,113.957736,159.303449,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.803773,48.832999,198.763236,162.434946,171.582304,177.322765,158.4945,14.48724,196.121332,21.257295,47.671658,49.855042,32.03132,201.903032,160.815707,199.091825,108.093759,193.930508,-0.000486,0.038013,101.311001,65.808865,189.30117,0.671542,55.776096,0.711240063,686029.2081,0.86821,8.836224,14.950762,3.990611,0.0718,0.067836,32,81.130312,32,32,32,32,32,32,70.494484,79.082055,97.492985,36.185035,78.709294,43.329114,50.583017,78.304611,36.962025,35.949367,43.722135,158.4945,114.174905,159.292434,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.72031,48.795698,198.861563,162.432988,171.43803,177.320119,159.009097,14.485242,196.028626,21.263539,48.006493,49.854181,32.03132,202.050918,160.834173,199.155345,108.097354,194.022536,-0.000486,0.03798,101.2955,65.723719,189.690916,0.653655,55.84798109,0.710355938,685859.1243,0.869198,8.768367,14.943802,3.990927,0.072696,0.068935,32,81.073402,32,32,32,32,32,32,70.495771,79.089076,97.492604,36.185035,78.693034,43.329114,50.583017,78.296957,36.962025,35.949367,43.643791,159.009097,114.137355,159.271427,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.757194,48.795698,198.758505,162.432988,171.376467,177.30115,158.834604,14.47882,195.917114,21.254299,48.139429,49.819333,32.03132,201.987576,160.864093,199.088458,108.142691,194.126465,-0.000486,0.037969,101.298746,65.600171,189.705379,0.697333,55.71942109,0.710663938,685864.0672,0.867896,8.817516,14.974308,3.999604,0.071173,0.069114,32,81.032506,32,32,32,32,32,32,70.499324,79.087667,97.502313,36.185035,78.740492,43.329114,50.583017,78.348193,36.962025,35.949367,43.575064,158.834604,113.877036,159.367375,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.793708,48.80996,198.786326,162.446977,171.355642,177.293421,158.862193,14.479962,195.856804,21.237456,48.717812,49.796596,32.03132,201.883522,160.80952,198.945201,108.090043,193.942655,-0.000488,0.03794,101.275836,65.603436,189.598509,0.740958,55.76864727,0.711487563,685592.2847,0.868042,8.779297,14.967466,3.994568,0.072291,0.068796,32,81.020396,32,32,32,32,32,32,70.470244,79.068321,97.486008,36.185035,78.678315,43.329114,50.583017,78.375495,36.962025,35.949367,43.545435,158.862193,113.902926,159.379295,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.771916,48.911717,198.724753,162.493142,171.354962,177.281955,158.85366,14.479248,195.931271,21.251624,48.146245,50.003478,32.03132,201.860302,160.799677,199.061832,108.099445,193.915333,-0.000487,0.037848,101.260981,65.967496,189.645438,0.733326,55.76072727,0.710439125,685678.8473,0.86848,8.752496,14.940991,3.992009,0.072521,0.06893,32,80.922769,32,32,32,32,32,32,70.471,79.056343,97.475425,36.185035,78.627694,43.329114,50.583017,78.315638,36.962025,35.949367,43.616537,158.85366,113.934185,159.242159,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.86891,48.907329,198.804388,162.498178,171.294722,177.272971,158.67127,14.49409,195.916694,21.247503,47.995529,49.989243,32.03132,201.87286,160.827129,199.116929,108.073164,194.069093,-0.000488,0.037578,101.256137,65.889878,189.482273,0.783122,55.87386618,0.710864688,685906.0318,0.867842,8.88007,14.932493,3.992709,0.071892,0.067536,32,80.965303,32,32,32,32,32,32,70.466438,79.0391,97.458473,36.185035,78.629148,43.329114,50.583017,78.329072,36.962025,35.949367,43.594684,158.67127,113.933879,159.247195,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.762274,48.849181,198.75915,162.464044,171.316258,177.26281,158.823076,14.480818,195.92565,21.242596,48.132159,49.895727,32.03132,202.030674,160.826946,199.162167,108.120379,194.089775,-0.000486,0.037565,101.236985,65.850959,189.420217,0.72813,55.81792582,0.70835325,685825.8521,0.866906,8.775305,15.015744,3.98654,0.072886,0.068912,32,80.900938,32,32,32,32,32,32,70.481167,79.06066,97.456818,36.185035,78.562308,43.329114,50.583017,78.274984,36.962025,35.949367,43.568095,158.823076,113.976683,159.277486,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.76866,48.849181,198.918927,162.464044,171.306457,177.239779,158.988093,14.479534,195.985328,21.259193,48.326343,49.84425,32.03132,202.053527,160.81993,199.213524,108.100912,194.110202,-0.000487,0.03756,101.203148,65.900152,189.616192,0.720811,55.80032873,0.71013525,685634.3624,0.86795,8.827519,14.97619,3.994173,0.072228,0.068056,32,80.900932,32,32,32,32,32,32,70.461817,79.037399,97.40616,36.185035,78.594786,43.329114,50.583017,78.338133,36.962025,35.949367,43.484963,158.988093,114.07123,159.166077,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.77252,48.836839,198.894089,162.440262,171.279544,177.231949,158.594412,14.491949,196.030921,21.277494,48.340027,49.942595,32.03132,202.006087,160.837538,199.128479,108.13719,193.913016,-0.000486,0.037564,101.234331,65.843141,189.798619,0.70386,55.84711564,0.710593125,685604.069,0.866812,8.820904,15.003223,3.996871,0.0735,0.070406,32,80.948185,32,32,32,32,32,32,70.534316,79.075508,97.417154,36.185035,78.619374,43.329114,50.583017,78.337616,36.962025,35.949367,43.444374,158.594412,113.746166,159.266628,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.883612,48.864267,198.737562,162.447816,171.274967,177.239577,158.867048,14.482959,195.838553,21.264915,48.165829,49.860832,32.03132,202.020745,160.778575,199.074506,108.106309,193.921492,-0.000485,0.037592,101.172337,65.782694,189.778697,0.713694,55.82938618,0.709828625,685412.1103,0.86882,8.804566,14.893889,3.996062,0.070752,0.067172,32,80.797931,32,32,32,32,32,32,70.495006,79.024684,97.36499,36.185035,78.616308,43.329114,50.583017,78.338623,36.962025,35.949367,43.41506,158.867048,114.006141,159.281577,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.737303,48.864267,198.800823,162.447816,171.251908,177.257346,158.781759,14.478107,196.114814,21.278113,48.629108,49.880671,32.03132,202.079337,160.794246,199.196125,108.114355,194.140933,-0.000484,0.037607,101.195526,65.755462,189.742518,0.706618,55.82348655,0.708332625,685462.4078,0.865286,8.71704,14.927911,3.984025,0.071139,0.067836,32,80.84966,32,32,32,32,32,32,70.525557,79.04754,97.35424,36.185035,78.56259,43.329114,50.583017,78.276378,36.962025,35.949367,43.415356,158.781759,113.907298,159.282324,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.622233,48.858233,198.824268,162.453132,171.274531,177.260757,158.566746,14.489381,196.082613,21.233036,48.643347,49.934666,32.03132,202.09322,160.788896,199.161113,108.140834,194.114988,-0.000482,0.037602,101.171514,65.703191,189.608417,0.692026,55.81603782,0.710499625,685703.8369,0.86867,8.868474,15.00116,3.997017,0.070567,0.067705,32,80.828631,32,32,32,32,32,32,70.514681,79.051963,97.336017,36.185035,78.549982,43.329114,50.583017,78.36185,36.962025,35.949367,43.382662,158.566746,113.939402,159.444913,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.891466,48.947922,198.837472,162.490904,171.428134,177.260789,158.94578,14.479962,195.853862,21.237297,47.749262,49.888049,32.03132,202.015791,160.805915,199.160658,108.162588,194.08141,-0.000481,0.037618,101.179386,65.773326,189.409245,0.646405,55.76925091,0.712127625,685765.0124,0.87209,8.981782,14.965073,4.006758,0.071582,0.06825,32,80.832637,32,32,32,32,32,32,70.513129,79.087376,97.333917,36.185035,78.527199,43.329114,50.583017,78.329253,36.962025,35.949367,43.440267,158.94578,113.900356,159.379925,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.830103,48.884289,198.83642,162.485308,171.483968,177.266662,158.709091,14.481246,196.009268,21.219705,48.023369,49.888359,32.03132,201.999135,160.816204,199.095611,108.127887,194.042047,-0.00048,0.037624,101.137839,66.021931,189.484767,0.593799,55.80066909,0.70943675,685531.1181,0.864556,8.78402,14.933948,3.984905,0.073557,0.069577,32,80.825517,32,32,32,32,32,32,70.521987,79.080545,97.318086,36.185035,78.498723,43.329114,50.583017,78.281716,36.962025,35.949367,43.357553,158.709091,114.047066,159.257855,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.800444,48.841776,198.753481,162.462365,171.588674,177.261763,158.731195,14.483387,195.939822,21.174849,48.308157,50.059109,32.03132,201.938159,160.810796,199.213303,108.135071,193.994563,-0.000479,0.037815,101.148224,65.966733,189.667198,0.544738,55.83429091,0.709787375,685614.1873,0.867362,8.792407,14.951004,3.990287,0.072035,0.068568,32,80.84358,32,32,32,32,32,32,70.510633,79.102967,97.33179,36.185035,78.507649,43.329114,50.583017,78.317431,36.962025,35.949367,43.332968,158.731195,114.144528,159.316549,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.82301,48.868107,198.990028,162.490624,171.689141,177.2693,158.971861,14.476252,195.893135,21.119807,48.277648,49.887912,32.03132,202.023824,160.80968,199.14228,108.147335,194.105777,-0.000479,0.038051,101.139419,65.941302,189.552215,0.596092,55.78800145,0.709409938,685510.8348,0.867688,8.780589,14.926227,3.990998,0.071607,0.06805,32,80.857871,32,32,32,32,32,32,70.517281,79.127201,97.30561,36.185035,78.427631,43.329114,50.583017,78.33581,36.962025,35.949367,43.262487,158.971861,114.139004,159.243457,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.840098,48.868107,198.904046,162.490624,171.758641,177.279489,158.668449,14.48039,196.028678,21.135087,48.321396,49.916254,32.03132,202.165777,160.810664,199.236872,108.134394,194.129994,-0.000479,0.038327,101.128837,65.733895,189.785428,0.607698,55.78029091,0.7104075,685532.9445,0.86604,8.783563,14.955162,3.993938,0.073154,0.069562,32,80.784703,32,32,32,32,32,32,70.525001,79.129918,97.280447,36.185035,78.528899,43.329114,50.583017,78.324878,36.962025,35.949367,43.261216,158.668449,114.12324,159.295818,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.731626,48.876884,198.899765,162.500137,171.81613,177.287511,158.756812,14.4841,195.833975,21.120437,48.680612,49.856776,32.03132,201.961053,160.817057,199.043704,108.131752,193.997235,-0.000479,0.038581,101.14012,65.677981,189.571648,0.591624,55.78267782,0.710102938,685594.2115,0.867414,8.765884,14.97707,3.990844,0.07168,0.06701,32,80.827865,32,32,32,32,32,32,70.523757,79.14716,97.238771,36.185035,78.458873,43.329114,50.583017,78.315935,36.962025,35.949367,43.24391,158.756812,113.97093,159.282049,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.674721,48.942437,198.673014,162.499018,171.839533,177.296418,159.106664,14.482959,196.111331,21.093386,48.914576,49.847675,32.03132,201.961705,160.838562,199.025613,108.148193,194.0196,-0.000479,0.038804,101.127541,65.633877,189.776412,0.538977,55.68899927,0.711498563,685793.7261,0.869094,8.886975,14.930536,3.999462,0.072808,0.068585,32,80.880879,32,32,32,32,32,32,70.534616,79.174329,97.213198,36.185035,78.467505,43.329114,50.583017,78.380335,36.962025,35.949367,43.218587,159.106664,114.056156,159.331026,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.808613,49.033773,198.830534,162.524478,171.733832,177.324449,158.659362,14.482245,195.943257,21.107477,48.743847,49.877337,32.03132,201.904235,160.799829,198.962641,108.13356,193.969098,-0.000479,0.03881,101.129992,65.808117,189.545645,0.57844,55.77365673,0.713015188,686000.079,0.868492,9.011523,14.922383,3.999479,0.071552,0.06796,32,80.833009,32,32,32,32,32,32,70.530884,79.172276,97.200393,36.185035,78.368952,43.329114,50.583017,78.417857,36.962025,35.949367,43.264032,158.659362,113.968744,159.363717,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.798911,49.033773,198.601419,162.524478,171.607504,177.33724,158.800797,14.482673,195.945156,21.067821,48.617543,49.923573,32.03132,201.828662,160.786031,199.01783,108.12216,193.923166,-0.000479,0.038804,101.106624,65.494249,189.61721,0.576603,55.79030982,0.710951313,686190.9708,0.868698,8.96413,14.918302,3.991891,0.072349,0.069043,32,80.811005,32,32,32,32,32,32,70.522304,79.139563,97.171561,36.185035,78.398688,43.329114,50.583017,78.344263,36.962025,35.949367,43.340812,158.800797,113.957621,159.407305,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.725015,49.009636,198.624415,162.515805,171.633624,177.357642,158.874636,14.481817,195.697673,21.000391,48.430409,49.970635,32.03132,201.908863,160.810091,198.970199,108.1037,193.973894,-0.00048,0.038786,101.099267,65.820757,189.365416,0.505634,55.78532655,0.710318813,686290.0627,0.868176,8.974174,14.912681,3.988067,0.072683,0.068582,32,80.88783,32,32,32,32,32,32,70.518149,79.134218,97.203133,36.185035,78.308224,43.329114,50.583017,78.332254,36.962025,35.949367,43.302637,158.874636,113.945884,159.471388,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.797293,48.982208,198.770296,162.502375,171.647697,177.371409,158.64987,14.484957,195.718464,21.008233,48.026169,49.971176,32.03132,201.875143,160.795561,199.027773,108.086828,193.87664,-0.000479,0.038799,101.110221,66.007345,189.459924,0.486133,55.78016,0.711376188,686448.1699,0.868516,9.025543,14.95031,3.994396,0.072231,0.069019,32,80.955637,32,32,32,32,32,32,70.531983,79.089209,97.172782,36.185035,78.313186,43.329114,50.583017,78.396883,36.962025,35.949367,43.262754,158.64987,113.874696,159.280908,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.782341,48.886209,198.737351,162.478593,171.654133,177.396816,158.841931,14.4841,195.756015,20.981724,47.928621,49.952452,32.03132,201.956486,160.816271,198.910388,108.037778,193.969811,-0.000479,0.038771,101.096489,65.753615,189.496595,0.464548,55.67719709,0.710925188,686422.0882,0.869074,8.924283,14.930768,3.991588,0.072772,0.068779,32,81.079955,32,32,32,32,32,32,70.51584,79.074048,97.193893,36.185035,78.305771,43.329114,50.583017,78.358168,36.962025,35.949367,43.247927,158.841931,113.738035,159.474535,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.714016,48.852199,198.718395,162.451454,171.715448,177.440068,158.837811,14.48039,195.821602,20.950301,48.301395,49.79069,32.03132,201.920157,160.813344,198.887446,108.019501,193.797146,-0.000479,0.03877,101.081754,65.805772,189.380794,0.441682,55.71732218,0.71224175,686487.1903,0.868204,8.843766,15.014349,3.992125,0.072568,0.06838,32,81.115582,32,32,32,32,32,32,70.513442,79.060179,97.189062,36.185035,78.243599,43.329114,50.583017,78.368976,36.962025,35.949367,43.129462,158.837811,113.875463,159.346958,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.715239,48.852199,198.577916,162.451454,171.76274,177.459574,158.528623,14.482531,195.692829,20.906306,48.38252,49.815084,32.03132,201.824115,160.795111,198.867747,108.028945,193.824589,-0.000479,0.038767,101.090423,65.586892,189.360093,0.39664,55.698912,0.712645313,686722.0625,0.86968,8.88054,14.968623,3.997231,0.071458,0.068141,32,81.081906,32,32,32,32,32,32,70.505777,79.055875,97.204252,36.185035,78.247691,43.329114,50.583017,78.412767,36.962025,35.949367,43.069481,158.528623,114.030036,159.379177,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.70201,48.894437,198.578825,162.458448,171.712899,177.478274,158.885138,14.481104,195.729156,20.939482,48.357199,49.927038,32.03132,201.71684,160.778246,198.947646,107.989281,193.702364,-0.000479,0.038745,101.061817,65.54822,189.19208,0.388776,55.74415273,0.7125855,686765.4653,0.87145,8.879273,14.969355,3.994307,0.071543,0.06726,32,81.035269,32,32,32,32,32,32,70.505011,79.026789,97.226021,36.185035,78.172477,43.329114,50.583017,78.416739,36.962025,35.949367,43.084491,158.885138,114.037285,159.34212,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.672908,48.905409,198.488551,162.441381,171.748321,177.486847,158.897252,14.471114,195.509967,20.989236,48.400739,49.954897,32.03132,201.865215,160.756803,198.81086,107.97853,193.813662,-0.000479,0.038746,101.041089,66.02454,189.143749,0.387923,55.78396364,0.712341438,687082.4358,0.869946,8.935226,14.963691,3.995388,0.074359,0.069891,32,81.027459,32,32,32,32,32,32,70.497538,78.990239,97.208704,36.185035,78.142714,43.329114,50.583017,78.42599,36.962025,35.949367,43.060917,158.897252,114.029768,159.378233,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.779118,48.929545,198.600681,162.441941,171.70741,177.484436,158.591024,14.474682,195.909217,21.072291,48.272179,49.791804,32.03132,201.695414,160.779022,198.81948,107.954335,193.795682,-0.000479,0.03872,101.055058,65.839596,189.597961,0.384696,55.78968,0.712033438,687218.7764,0.870514,8.976376,15.015718,3.995912,0.07368,0.068849,32,81.086477,32,32,32,32,32,32,70.491352,78.986167,97.231256,36.185035,78.138079,43.329114,50.583017,78.447935,36.962025,35.949367,43.049187,158.591024,114.05328,159.265409,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.769665,48.929545,198.481894,162.441941,171.694401,177.494515,158.910078,14.474539,195.639893,21.105683,48.187536,49.993246,32.03132,201.664773,160.768868,198.889255,107.934049,193.680128,-0.000477,0.038697,101.031543,65.713343,189.60826,0.401273,55.71501527,0.71093825,687206.2794,0.870176,8.890439,15.033246,3.989638,0.072155,0.067933,32,81.129454,32,32,32,32,32,32,70.46647,78.968923,97.224394,36.185035,78.093515,43.329114,50.583017,78.392606,36.962025,35.949367,43.051962,158.910078,113.779344,159.47245,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.675338,48.909523,198.522102,162.421516,171.611302,177.504725,158.775926,14.481674,195.642288,21.097195,48.546739,49.80302,32.03132,201.721815,160.738275,198.768615,107.957556,193.695262,-0.000477,0.038727,101.016088,65.587997,189.141909,0.389417,55.72495418,0.711744,687322.5535,0.86866,8.900228,15.010675,3.988009,0.073274,0.07004,32,81.082016,32,32,32,32,32,32,70.466325,78.956051,97.226877,36.185035,78.043571,43.329114,50.583017,78.490563,36.962025,35.949367,43.004244,158.775926,113.946728,159.422883,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.658029,48.941614,198.436243,162.424035,171.530728,177.509012,158.712612,14.493804,195.513535,21.08559,48.659087,50.006988,32.03132,201.577211,160.73793,198.782701,107.957823,193.649768,-0.000477,0.038727,100.993265,65.646683,188.894616,0.383885,55.65162618,0.712831625,687301.489,0.870444,8.969534,14.983877,3.995901,0.071303,0.067763,32,81.0741,32,32,32,32,32,32,70.428619,78.946641,97.219106,36.185035,77.9702,43.329114,50.583017,78.463213,36.962025,35.949367,43.014685,158.712612,113.863496,159.240782,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.695762,49.00991,198.256601,162.45621,171.504496,177.492818,158.8435,14.476822,195.468932,21.072103,48.513854,49.859569,32.03132,201.489773,160.760649,198.650004,107.980294,193.473137,-0.000475,0.038737,101.028526,65.885679,189.324037,0.375901,55.67591127,0.713948125,687472.6797,0.872014,9.028014,14.975639,3.996056,0.070923,0.066972,32,81.085802,32,32,32,32,32,32,70.438744,78.957486,97.259946,36.185035,77.927692,43.329114,50.583017,78.480966,36.962025,35.949367,42.995813,158.8435,113.896098,159.313442,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.695559,49.028562,198.35551,162.472158,171.490023,177.481208,158.7709,14.485242,195.660238,21.075107,48.55665,49.939624,32.03132,201.679064,160.728415,198.768923,107.95177,193.720541,-0.000476,0.038747,101.007901,65.641061,189.183819,0.429183,55.74021818,0.712776625,687436.6853,0.870648,9.057177,14.887612,3.989407,0.070179,0.066646,32,81.033043,32,32,32,32,32,32,70.430569,78.922703,97.245146,36.185035,77.892384,43.329114,50.583017,78.465502,36.962025,35.949367,43.050671,158.7709,113.970048,159.314661,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.694709,49.028562,198.449043,162.472158,171.522096,177.477311,158.760022,14.483244,195.574887,21.045062,48.520696,49.950133,32.03132,201.54235,160.793189,198.627253,107.985527,193.669408,-0.000476,0.038762,101.010681,65.709469,189.437491,0.41518,55.72178182,0.712209438,687539.1987,0.87104,9.076037,15.007945,3.991413,0.070803,0.066887,32,81.157958,32,32,32,32,32,32,70.456381,78.934298,97.231871,36.185035,77.827719,43.329114,50.583017,78.470654,36.962025,35.949367,43.05812,158.760022,113.811256,159.343575,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.628087,49.038984,198.343407,162.475515,171.513433,177.454413,158.941652,14.483958,195.468876,21.020614,48.50709,49.850298,32.03132,201.575846,160.780019,198.749222,107.968379,193.546222,-0.000475,0.038759,100.99867,65.648761,189.126082,0.410251,55.67829818,0.712683813,687409.6786,0.871096,9.076919,14.955219,3.993364,0.073395,0.067992,32,81.190241,32,32,32,32,32,32,70.433148,78.8883,97.201244,36.185035,77.817709,43.329114,50.583017,78.47652,36.962025,35.949367,43.058471,158.941652,113.761048,159.42485,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.610554,49.024173,198.238686,162.471878,171.511356,177.439204,158.705621,14.477964,195.451606,20.997221,48.796578,49.721989,32.03132,201.574092,160.794426,198.649679,107.958293,193.619726,-0.000474,0.038775,100.996125,65.727222,189.237562,0.47566,55.72500655,0.713746688,687487.5695,0.871312,9.156457,14.926658,3.996596,0.07357,0.068744,32,81.065164,32,32,32,32,32,32,70.424981,78.855576,97.170927,36.185035,77.751967,43.329114,50.583017,78.521667,36.962025,35.949367,43.049302,158.705621,113.894986,159.464818,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.641269,49.053796,198.289404,162.480831,171.537372,177.43422,158.878635,14.477536,195.450524,21.000353,48.506159,49.786373,32.03132,201.595519,160.792344,198.611603,107.932152,193.548941,-0.000472,0.039025,100.983063,65.539425,188.986685,0.449221,55.72469236,0.713008313,687453.1263,0.87284,9.159847,14.964022,3.995897,0.07119,0.067826,32,81.068929,32,32,32,32,32,32,70.443837,78.847143,97.164973,36.185035,77.740379,43.329114,50.583017,78.539413,36.962025,35.949367,43.024142,158.878635,113.654842,159.408642,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.658399,49.053796,198.315232,162.480831,171.532244,177.408875,158.987858,14.483815,195.476742,21.044595,48.456135,49.838135,32.03132,201.467898,160.787351,198.636461,107.942768,193.535142,-0.000472,0.03911,100.96464,65.668221,189.211108,0.449069,55.71349382,0.712792438,687548.0029,0.871338,9.157588,14.963894,3.994447,0.07296,0.069706,32,81.153187,32,32,32,32,32,32,70.426303,78.863865,97.179338,36.185035,77.654148,43.329114,50.583017,78.52848,36.962025,35.949367,43.044492,158.987858,113.817623,159.449909,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.651505,49.021979,198.217651,162.462925,171.543128,177.421651,158.698967,14.4841,195.378148,21.055407,48.479908,49.718542,32.03132,201.56555,160.767741,198.533581,107.940864,193.569708,-0.000472,0.039117,100.943224,65.707548,188.788812,0.483645,55.61789964,0.712685875,687390.3915,0.87028,9.139813,14.948156,3.993589,0.072856,0.069136,32,81.104535,32,32,32,32,32,32,70.396796,78.844506,97.167358,36.185035,77.62685,43.329114,50.583017,78.525561,36.962025,35.949367,43.004564,158.698967,113.905764,159.485393,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.634326,48.994825,198.207231,162.432148,171.51179,177.427768,158.925109,14.486098,195.275382,21.036318,48.673477,49.875992,32.03132,201.426146,160.77698,198.560515,107.955055,193.380551,-0.000474,0.039122,100.947494,65.531325,189.049743,0.547079,55.67591127,0.713728125,687383.1281,0.871984,9.115149,14.962889,3.992178,0.072683,0.068619,32,81.001613,32,32,32,32,32,32,70.420257,78.879233,97.18092,36.185035,77.506796,43.329114,50.583017,78.538855,36.962025,35.949367,42.962567,158.925109,113.799596,159.334724,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.636614,49.020607,198.290568,162.44278,171.527198,177.426275,158.816221,14.482388,195.480218,21.002425,48.61661,49.834759,32.03132,201.429449,160.736636,198.565931,107.960425,193.361659,-0.000474,0.039121,100.9477,65.571721,189.051254,0.512461,55.65548218,0.714725,687399.6485,0.871964,9.185134,14.863102,3.998363,0.07125,0.067262,32,80.987898,32,32,32,32,32,32,70.384889,78.885278,97.182334,36.185035,77.477899,43.329114,50.583017,78.556663,36.962025,35.949367,42.948997,158.816221,113.892493,159.427446,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.704359,49.019236,198.123776,162.453412,171.595794,177.400861,158.792363,14.480961,195.235106,20.995947,48.364912,49.751463,32.03132,201.427043,160.767226,198.550162,107.929791,193.385697,-0.000475,0.039112,100.94606,65.826925,189.051621,0.552213,55.68191709,0.713639438,687345.1775,0.87165,9.129229,14.866085,3.994845,0.072704,0.069297,32,80.985801,32,32,32,32,32,32,70.392495,78.911287,97.178668,36.185035,77.449046,43.329114,50.583017,78.562692,36.962025,35.949367,42.963261,158.792363,113.850915,159.353449,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.650432,49.019236,198.319377,162.453412,171.593757,177.393054,158.843476,14.490665,195.4545,21.051291,48.183483,49.817533,32.03132,201.439846,160.747565,198.580238,107.88178,193.418092,-0.000477,0.03911,100.918644,65.785663,188.912851,0.585218,55.671664,0.711894563,687258.2689,0.870334,9.057589,14.905646,3.986044,0.073864,0.069255,32,80.878939,32,32,32,32,32,32,70.364177,78.933757,97.174301,36.185035,77.364378,43.329114,50.583017,78.529904,36.962025,35.949367,42.950825,158.843476,113.85268,159.31533,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.641271,48.948196,198.180532,162.432708,171.487163,177.376043,158.66782,14.477964,195.540025,21.036755,48.492789,49.789888,32.03132,201.403496,160.779524,198.538853,107.89576,193.439345,-0.000478,0.039076,100.894831,65.507346,189.124983,0.577246,55.66912,0.713191875,687461.5812,0.871064,9.113521,14.965688,3.994313,0.072499,0.069529,32,80.789293,32,32,32,32,32,32,70.382003,78.933338,97.190864,36.185035,77.328967,43.329114,50.583017,78.566564,36.962025,35.949367,42.867715,158.66782,113.894219,159.210845,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.674953,48.969042,198.186111,162.431309,171.43861,177.35589,158.954343,14.480961,195.488597,21.043914,48.311345,49.821961,32.03132,201.27928,160.760674,198.413749,107.886241,193.360558,-0.000479,0.039073,100.914355,65.647071,189.246106,0.569431,55.70570473,0.712760125,687198.0444,0.87195,9.051985,14.9596,3.992253,0.071946,0.06668,32,80.768412,32,32,32,32,32,32,70.384025,78.944784,97.180826,36.185035,77.29448,43.329114,50.583017,78.580391,36.962025,35.949367,42.849498,158.954343,113.897901,159.458445,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.595835,48.976448,198.178655,162.423475,171.384829,177.350019,158.852411,14.48039,195.339298,21.090601,48.62354,49.780943,32.03132,201.348513,160.738342,198.453597,107.871598,193.3022,-0.000479,0.03906,100.89092,65.621017,189.036856,0.556057,55.70203345,0.711836813,687152.8486,0.869676,9.037889,14.93986,3.989659,0.071597,0.06769,32,80.750441,32,32,32,32,32,32,70.354419,78.928614,97.14992,36.185035,77.244371,43.329114,50.583017,78.567667,36.962025,35.949367,42.853785,158.852411,113.595928,159.373552,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.549773,48.976448,198.157203,162.423475,171.228416,177.339317,158.594862,14.479962,195.520122,21.173393,48.525714,49.809104,32.03132,201.364721,160.742278,198.403949,107.871071,193.278918,-0.000479,0.039045,100.872076,65.518328,189.205134,0.530626,55.59442764,0.712870813,687299.7542,0.871764,9.127405,14.932825,3.995873,0.072712,0.068972,32,80.839216,32,32,32,32,32,32,70.356686,78.92552,97.156222,36.185035,77.200754,43.329114,50.583017,78.6202,36.962025,35.949367,42.845395,158.594862,113.785826,159.300302,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.640211,49.006893,198.2027,162.446417,171.119573,177.319958,158.89835,14.482673,195.321969,21.185332,48.142474,49.787937,32.03132,201.401519,160.754615,198.463214,107.899688,193.495475,-0.000479,0.03902,100.894786,65.751861,188.88218,0.560738,55.617664,0.714740813,687319.0518,0.87403,9.175255,14.924702,3.999155,0.071183,0.06658,32,80.949023,32,32,32,32,32,32,70.374439,78.973069,97.176343,36.185035,77.122198,43.329114,50.583017,78.655663,36.962025,35.949367,42.860838,158.89835,113.718704,159.55636,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.709949,48.941065,198.114261,162.452853,170.994344,177.304003,158.721705,14.482388,195.474825,21.235571,48.061159,49.802759,32.03132,201.317729,160.773593,198.511497,107.919879,193.342886,-0.00048,0.038983,100.876801,65.916728,189.160407,0.576942,55.70329164,0.713393313,687106.2118,0.870574,9.111783,14.976513,3.992785,0.072697,0.068799,32,80.949773,32,32,32,32,32,32,70.368825,78.965048,97.154962,36.185035,77.083503,43.329114,50.583017,78.611517,36.962025,35.949367,42.777656,158.721705,113.639269,159.354944,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.579987,48.902392,198.211157,162.436065,170.905054,177.284457,158.630606,14.479819,195.414563,21.225258,48.248344,49.869226,32.03132,201.323804,160.773073,198.470465,107.932352,193.331992,-0.00048,0.038966,100.861431,65.397466,189.160122,0.592729,55.599568,0.712977375,686838.1128,0.87049,9.053318,14.894466,3.992644,0.072433,0.068368,32,80.822527,32,32,32,32,32,32,70.353321,78.987063,97.170001,36.185035,77.016771,43.329114,50.583017,78.580783,36.962025,35.949367,42.758728,158.630606,113.738188,159.399633,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.640573,48.909249,198.168948,162.432988,170.877778,177.241262,159.039664,14.483101,195.323868,21.231139,48.447065,49.851554,32.03132,201.205745,160.777163,198.485645,107.921935,193.33756,-0.00048,0.038934,100.866519,65.629772,189.223773,0.570181,55.69510982,0.714047813,686691.5649,0.87279,9.069809,14.883138,3.997806,0.071371,0.067446,32,80.854802,32,32,32,32,32,32,70.329628,78.977569,97.157446,36.185035,76.939092,43.329114,50.583017,78.66187,36.962025,35.949367,42.69805,159.039664,113.782297,159.266353,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.592917,48.909249,198.077346,162.432988,170.811122,177.213289,158.66371,14.48039,195.374601,21.225586,48.44156,49.824152,32.03132,201.209557,160.765362,198.409919,107.906834,193.283917,-0.00048,0.038952,100.852975,65.504544,189.065735,0.524968,55.63345164,0.71177975,686495.6407,0.86917,9.013763,14.895623,3.992076,0.072607,0.067351,32,80.817513,32,32,32,32,32,32,70.365969,78.981929,97.148995,36.185035,76.93622,43.329114,50.583017,78.636382,36.962025,35.949367,42.682443,158.66371,113.651735,159.362655,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.600141,48.944082,198.109299,162.441101,170.660425,177.202465,158.74903,14.482959,195.309507,21.278681,48.510114,49.750212,32.03132,201.182117,160.743341,198.367342,107.926731,193.249757,-0.00048,0.038933,100.86177,65.711144,188.973182,0.508194,55.64837527,0.712824063,686499.5855,0.872022,9.063236,14.890796,3.994065,0.073034,0.068553,32,80.820826,32,32,32,32,32,32,70.367812,78.964045,97.14139,36.185035,76.839448,43.329114,50.583017,78.67147,36.962025,35.949367,42.695636,158.74903,113.547101,159.282521,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.592142,48.970688,198.040604,162.448376,170.549602,177.177764,159.003516,14.480533,195.217517,21.328285,48.437026,49.859381,32.03132,201.339849,160.745551,198.497255,107.920849,193.390003,-0.00048,0.038917,100.824019,65.535235,188.882813,0.483713,55.516064,0.712658375,686460.0162,0.871444,9.090567,14.858206,3.994128,0.073866,0.069431,32,80.757808,32,32,32,32,32,32,70.381863,78.942233,97.118948,36.185035,76.815131,43.329114,50.583017,78.677079,36.962025,35.949367,42.677009,159.003516,113.697647,159.263009,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.560756,48.966299,197.96792,162.445858,170.421637,177.124416,158.616529,14.484814,195.230787,21.364537,48.353136,49.818829,32.03132,201.216101,160.767537,198.347033,107.91198,193.273323,-0.00048,0.038893,100.826278,65.61858,189.166749,0.464983,55.54756218,0.714243063,686460.3047,0.870148,9.125479,14.916189,3.993387,0.073648,0.069565,32,80.829785,32,32,32,32,32,32,70.384129,78.952278,97.108361,36.185035,76.790478,43.329114,50.583017,78.690169,36.962025,35.949367,42.687105,158.616529,113.803009,159.243103,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.722081,48.966299,198.050444,162.445858,170.333381,177.074513,158.872882,14.487668,195.327127,21.374172,48.441381,49.839064,32.03132,201.253531,160.756306,198.517917,107.892762,193.389466,-0.00048,0.038888,100.772768,65.691023,188.928128,0.459462,55.65262255,0.713826438,686311.4659,0.872612,9.153694,14.881714,3.994449,0.070621,0.06701,32,80.891493,32,32,32,32,32,32,70.361373,78.926875,97.086091,36.185035,76.661141,43.329114,50.583017,78.715832,36.962025,35.949367,42.666537,158.872882,113.73466,159.404866,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.677579,48.971785,198.145255,162.453692,170.2581,177.04843,158.78862,14.484243,195.370446,21.370163,48.033785,49.790644,32.03132,201.261849,160.78246,198.502432,107.903716,193.40563,-0.00048,0.038877,100.784148,65.565082,188.896476,0.505598,55.63345164,0.710428813,685974.0381,0.86782,8.986282,14.944076,3.983149,0.073944,0.070287,32,80.964238,32,32,32,32,32,32,70.391463,78.938186,97.108843,36.185035,76.675967,43.329114,50.583017,78.707339,36.962025,35.949367,42.650393,158.78862,113.905956,159.283977,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.676605,48.913911,198.262384,162.441661,170.299207,177.033606,158.624204,14.483958,195.387811,21.351512,48.2369,49.848024,32.03132,201.356647,160.789617,198.457817,107.937893,193.358168,-0.00048,0.038888,100.763455,65.516933,189.058208,0.473736,55.68989091,0.7114305,685899.911,0.868122,9.041015,14.933361,3.988806,0.071582,0.067255,32,80.865114,32,32,32,32,32,32,70.38401,78.916848,97.075881,36.185035,76.610937,43.329114,50.583017,78.66615,36.962025,35.949367,42.575893,158.624204,113.708233,159.407777,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.601093,48.884015,198.123038,162.418998,170.272572,177.011143,158.864706,14.480961,195.262236,21.321647,48.533899,49.621351,32.03132,201.420682,160.786128,198.476822,107.942715,193.452789,-0.000479,0.038873,100.771475,65.501685,189.037263,0.425354,55.62786618,0.710800063,685601.4335,0.869734,8.981043,14.88732,3.991061,0.071841,0.067538,32,80.788967,32,32,32,32,32,32,70.388872,78.910163,97.062667,36.185035,76.604405,43.329114,50.583017,78.673418,36.962025,35.949367,42.55426,158.864706,113.90538,159.272962,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.673778,48.92598,198.182477,162.424035,170.255769,177.003413,158.794385,14.482245,195.084067,21.26634,48.355046,49.81691,32.03132,201.357708,160.77718,198.424649,107.942374,193.433669,-0.00048,0.038852,100.763567,65.58628,189.028105,0.438872,55.681184,0.712044438,685532.3741,0.869704,9.029511,14.917636,3.994328,0.073005,0.068259,32,80.740266,32,32,32,32,32,32,70.398082,78.902036,97.032963,36.185035,76.478654,43.329114,50.583017,78.72354,36.962025,35.949367,42.500351,158.794385,113.944465,159.286848,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.614895,48.92598,198.157587,162.424035,170.118559,176.988277,158.640148,14.480961,195.265178,21.222618,48.305816,49.781027,32.03132,201.344844,160.768822,198.513003,107.927129,193.446096,-0.000482,0.038835,100.730363,65.632696,189.050479,0.458894,55.60662255,0.7106495,685503.3765,0.86874,8.996044,14.910878,3.98968,0.071281,0.068152,32,80.582754,32,32,32,32,32,32,70.384716,78.890856,97.022756,36.185035,76.480494,43.329114,50.583017,78.690217,36.962025,35.949367,42.519648,158.640148,113.682918,159.288461,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.56006,48.917751,198.151727,162.415361,170.08066,176.97172,158.961355,14.492805,195.239105,21.192968,48.717448,49.774029,32.03132,201.323417,160.77428,198.530226,107.937177,193.345958,-0.000482,0.038837,100.774684,65.607459,188.966386,0.460505,55.65797382,0.712225938,685574.213,0.870656,9.057146,14.930738,3.993913,0.070606,0.067423,32,80.496808,32,32,32,32,32,32,70.397787,78.907082,97.013223,36.185035,76.459727,43.329114,50.583017,78.73069,36.962025,35.949367,42.490881,158.961355,113.905764,159.355928,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.59393,48.972333,198.154282,162.410885,170.068863,176.965393,158.810942,14.48196,195.372085,21.200238,48.618073,49.898656,32.03132,201.408471,160.761642,198.507157,107.897447,193.435505,-0.000482,0.03882,100.760342,65.538295,189.004325,0.440303,55.65807855,0.712168188,685526.651,0.869862,9.10587,14.8835,3.998214,0.073021,0.069469,32,80.546804,32,32,32,32,32,32,70.378871,78.893692,96.977824,36.185035,76.372118,43.329114,50.583017,78.770618,36.962025,35.949367,42.46963,158.810942,113.908142,159.536337,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.568035,49.019784,198.223621,162.425993,170.025164,176.965877,158.731552,14.482816,195.408407,21.247192,48.548334,49.811146,32.03132,201.356811,160.769578,198.561633,107.901455,193.471948,-0.000482,0.03881,100.752014,65.5795,189.139461,0.441505,55.64394182,0.711840938,685718.6703,0.870128,9.125269,14.956487,3.995535,0.07297,0.068612,32,80.5702,32,32,32,32,32,32,70.373107,78.900715,96.97987,36.185035,76.364878,43.329114,50.583017,78.760712,36.962025,35.949367,42.507305,158.731552,113.700216,159.485196,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
