OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.622321,49.019784,198.216553,162.425993,169.963373,176.969807,158.956721,14.482388,195.371205,21.210958,48.44255,49.766373,32.03132,201.449672,160.784489,198.522579,107.879559,193.5884,-0.000482,0.038789,100.744799,65.70894,189.207886,0.38439,55.66906618,0.712639125,685851.2502,0.871188,9.199616,14.96601,3.999021,0.070841,0.067531,32,80.493511,32,32,32,32,32,32,70.375036,78.904267,96.980627,36.185035,76.308539,43.329114,50.583017,78.78572,36.962025,35.949367,42.541144,158.956721,113.890767,159.489641,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.72881,49.008539,198.250138,162.430749,169.959823,176.984504,158.647174,14.482531,195.451759,21.25494,48.070411,49.805988,32.03132,201.546366,160.792309,198.604537,107.8801,193.579075,-0.000481,0.038787,100.729014,65.640963,189.29124,0.331,55.74215855,0.711618875,685872.2541,0.868916,9.143242,15.031131,3.994504,0.0737,0.068222,32,80.518661,32,32,32,32,32,32,70.382831,78.925535,96.949401,36.185035,76.264706,43.329114,50.583017,78.74645,36.962025,35.949367,42.5146,158.647174,113.980557,159.439877,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.676688,48.948196,198.204403,162.433827,169.974548,177.001087,158.98748,14.478107,195.375586,21.258133,48.459418,49.928752,32.03132,201.440335,160.820078,198.715013,107.895799,193.568774,-0.000481,0.038779,100.747937,65.559762,189.211926,0.287959,55.66473891,0.709433313,685747.068,0.8686,9.021548,15.02713,3.986625,0.071687,0.068238,32,80.627887,32,32,32,32,32,32,70.375301,78.952982,96.95886,36.185035,76.233341,43.329114,50.583017,78.710632,36.962025,35.949367,42.441261,158.98748,113.827058,159.313245,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.691809,48.953134,198.206821,162.425713,169.992212,177.004919,158.730255,14.482245,195.41421,21.278274,48.614592,49.921195,32.03132,201.466654,160.795751,198.70155,107.879479,193.585482,-0.000481,0.038765,100.732374,65.756007,189.192733,0.232361,55.67394473,0.710914188,685702.5411,0.86767,9.015244,15.007609,3.989888,0.071638,0.068518,32,80.547119,32,32,32,32,32,32,70.342248,78.935864,96.91941,36.185035,76.16131,43.329114,50.583017,78.7477,36.962025,35.949367,42.423044,158.730255,113.889808,159.353528,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.736567,49.011007,198.215469,162.438863,169.948035,177.004914,158.679664,14.49409,195.206395,21.283282,48.821081,49.915172,32.03132,201.573093,160.777584,198.711764,107.890349,193.575779,-0.000483,0.03876,100.730129,65.83499,189.168845,0.221046,55.75091782,0.710639875,685763.3215,0.868814,9.004499,15.03013,3.988722,0.070904,0.066926,32,80.56489,32,32,32,32,32,32,70.358711,78.948465,96.902662,36.185035,76.184728,43.329114,50.583017,78.744728,36.962025,35.949367,42.410157,158.679664,113.838028,159.161199,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.687001,49.011007,198.408376,162.438863,169.900019,177.012531,158.929534,14.489666,195.573464,21.267732,48.187152,49.964352,32.03132,201.565408,160.786447,198.651113,107.905088,193.533647,-0.000483,0.038761,100.735745,65.661657,189.259869,0.225001,55.70570473,0.709236688,685801.0607,0.868362,9.015978,15.015658,3.985307,0.071809,0.068014,32,80.533375,32,32,32,32,32,32,70.369315,78.982367,96.889832,36.185035,76.076365,43.329114,50.583017,78.725232,36.962025,35.949367,42.452989,158.929534,113.788741,159.275204,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.745933,49.006893,198.437561,162.451174,169.857412,177.007498,158.760812,14.484671,195.428404,21.274124,48.276414,49.947012,32.03132,201.661042,160.806715,198.616945,107.900315,193.666427,-0.000483,0.038726,100.722199,65.808419,189.272985,0.161491,55.64328727,0.71097675,685845.1183,0.867996,9.067359,14.985282,3.993165,0.07289,0.068732,32,80.427622,32,32,32,32,32,32,70.332773,78.989304,96.870518,36.185035,76.112714,43.329114,50.583017,78.758416,36.962025,35.949367,42.436863,158.760812,113.864647,159.255967,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.725747,48.963008,198.476214,162.438304,169.879538,177.01005,158.77412,14.491236,195.413721,21.24266,48.438491,49.92515,32.03132,201.698594,160.829193,198.703858,107.906733,193.611123,-0.000483,0.03869,100.742173,65.46622,189.232886,0.085083,55.73006836,0.711066813,685758.8706,0.86774,9.00216,15.039326,3.989021,0.072519,0.068009,32,80.455559,32,32,32,32,32,32,70.379547,79.017952,96.86857,36.185035,76.083717,43.329114,50.583017,78.728982,36.962025,35.949367,42.424495,158.77412,114.027773,159.434212,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.598154,48.990162,198.399085,162.439982,169.813156,177.004441,159.014601,14.4714,195.54768,21.242652,48.580908,49.947873,32.03132,201.629993,160.80392,198.823695,107.9253,193.680743,-0.000482,0.038696,100.732512,65.783386,189.179276,0.051938,55.71210327,0.710226,685671.3711,0.867964,8.979192,15.012391,3.991417,0.071931,0.066871,32,80.512014,32,32,32,32,32,32,70.361627,78.997749,96.862834,36.185035,76.026774,43.329114,50.583017,78.744663,36.962025,35.949367,42.36475,159.014601,113.771136,159.425912,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.673445,48.990162,198.499996,162.439982,169.668998,176.995583,158.842488,14.480961,195.567374,21.235355,48.439607,49.772905,32.03132,201.672662,160.801353,198.724875,107.918903,193.724748,-0.000481,0.038689,100.716541,65.897168,189.372718,0.01724,55.76201164,0.711926875,685819.3865,0.869166,9.138711,15.019653,4.00013,0.073133,0.069656,32,80.5173,32,32,32,32,32,32,70.351745,79.006032,96.866815,36.185035,76.006177,43.329114,50.583017,78.824045,36.962025,35.949367,42.376422,158.842488,113.871589,159.412065,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.75705,49.003053,198.542463,162.435786,169.681291,176.972056,158.79784,14.483101,195.647474,21.235071,48.416547,49.820203,32.03132,201.695353,160.806727,198.855443,107.929025,193.749906,-0.000479,0.038694,100.688458,65.927733,189.366048,-0.02406,55.65527273,0.710549125,685708.7412,0.8686,9.060573,15.042373,3.996099,0.071098,0.066973,32,80.419127,32,32,32,32,32,32,70.357257,79.020932,96.877065,36.185035,75.964431,43.329114,50.583017,78.76271,36.962025,35.949367,42.371198,158.79784,113.915813,159.373158,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.753374,48.98111,198.513206,162.42991,169.695841,176.978911,158.837786,14.482245,195.891611,21.253239,48.222224,49.885784,32.03132,201.761854,160.825471,198.793796,107.924909,193.763578,-0.00048,0.038711,100.692296,65.740161,189.404839,-0.036746,55.67578036,0.710931375,685523.1627,0.867746,8.988872,15.04084,3.990358,0.073651,0.068498,32,80.522677,32,32,32,32,32,32,70.343091,79.065208,96.903869,36.185035,75.923391,43.329114,50.583017,78.746156,36.962025,35.949367,42.336216,158.837786,113.834461,159.335117,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.76916,48.922414,198.519527,162.40361,169.797919,176.98218,158.56735,14.476394,195.601052,21.261802,48.180762,49.955954,32.03132,201.826786,160.813236,198.847106,107.946359,193.930273,-0.000479,0.038706,100.692694,65.817131,189.14185,-0.057592,55.73124945,0.710580063,685499.145,0.866972,8.968668,15.050769,3.989945,0.072895,0.068526,32,80.555054,32,32,32,32,32,32,70.343283,79.065399,96.924785,36.185035,75.932475,43.329114,50.583017,78.751547,36.962025,35.949367,42.32128,158.56735,113.826368,159.323276,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.655923,48.886209,198.519742,162.383466,169.885072,176.987244,158.962079,14.482388,195.686966,21.219902,48.195044,49.8255,32.03132,201.708991,160.781485,198.815288,107.94229,193.926472,-0.000478,0.038718,100.673879,65.723805,189.21996,-0.035178,55.75521891,0.709568063,685288.6416,0.868018,8.89362,15.091116,3.988806,0.071301,0.06717,32,80.536102,32,32,32,32,32,32,70.346007,79.079179,96.923882,36.185035,75.891539,43.329114,50.583017,78.745588,36.962025,35.949367,42.242976,158.962079,113.892723,159.430357,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.757536,48.886209,198.604128,162.383466,170.00493,177.003139,158.745201,14.481817,195.746868,21.221566,48.490556,49.77701,32.03132,201.779693,160.767155,198.794182,107.941728,193.927697,-0.000479,0.038696,100.669732,65.629631,189.364111,0.031468,55.80761891,0.710650875,685387.8316,0.867994,8.974795,15.093776,3.997907,0.071498,0.067844,32,80.467895,32,32,32,32,32,32,70.321907,79.100074,96.916475,36.185035,75.872562,43.329114,50.583017,78.814264,36.962025,35.949367,42.184306,158.745201,113.829436,159.398925,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.660939,48.924608,198.720705,162.395217,170.068673,177.012346,158.569471,14.477536,195.708264,21.232182,48.581723,49.909014,32.03132,201.884847,160.772219,198.953857,107.94553,193.965858,-0.000479,0.038692,100.68788,65.586308,189.43064,-0.029003,55.74305018,0.7089665,685318.112,0.867284,8.869455,15.094793,3.991438,0.073658,0.068852,32,80.545592,32,32,32,32,32,32,70.32127,79.123665,96.913487,36.185035,75.891962,43.329114,50.583017,78.761287,36.962025,35.949367,42.198816,158.569471,114.023554,159.134409,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.762386,48.959716,198.55184,162.415921,170.182399,177.011302,159.047689,14.488667,195.809613,21.190836,48.457384,50.003638,32.03132,201.840527,160.76198,198.902731,107.944735,193.867291,-0.000478,0.03867,100.673543,65.87008,189.34306,-0.018344,55.76319273,0.711445625,685556.785,0.870262,9.00799,15.105132,4.001549,0.072877,0.067762,32,80.555838,32,32,32,32,32,32,70.329057,79.161749,96.934402,36.185035,75.89605,43.329114,50.583017,78.821683,36.962025,35.949367,42.178248,159.047689,113.830395,159.399437,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.762567,48.907054,198.681691,162.415361,170.322953,177.026117,158.735183,14.485242,195.93514,21.199128,47.88858,49.828191,32.03132,201.792088,160.766012,198.956022,107.959288,193.853582,-0.000478,0.038703,100.657468,65.784814,189.578174,0.022719,55.77397091,0.709528875,685500.103,0.86576,8.937939,15.069396,3.989998,0.072633,0.068326,32,80.572492,32,32,32,32,32,32,70.297418,79.189138,96.935865,36.185035,75.81484,43.329114,50.583017,78.768649,36.962025,35.949367,42.195582,158.735183,113.985966,159.239563,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.698454,48.877432,198.667824,162.393538,170.518167,177.066481,158.826881,14.480105,195.513891,21.192765,48.749155,49.783257,32.03132,201.888395,160.761647,198.951537,107.971732,193.908191,-0.000479,0.038716,100.650429,65.718581,189.156818,0.018058,55.76783418,0.709671188,685386.4404,0.867406,8.88509,15.049761,3.992593,0.071093,0.067612,32,80.619754,32,32,32,32,32,32,70.332423,79.258668,96.977826,36.185035,75.780216,43.329114,50.583017,78.773906,36.962025,35.949367,42.115972,158.826881,114.038129,159.456203,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.66219,48.877432,198.532281,162.393538,170.607065,177.086853,158.88863,14.47882,195.716086,21.236425,48.992755,49.782135,32.03132,201.686994,160.755091,198.897773,107.97302,193.74791,-0.000479,0.038663,100.62424,65.700471,189.323424,0.066979,55.69067782,0.709099875,685449.9114,0.86781,8.883977,15.030776,3.990279,0.071281,0.067561,32,80.644032,32,32,32,32,32,32,70.325607,79.306512,96.994816,36.185035,75.788366,43.329114,50.583017,78.811105,36.962025,35.949367,42.062659,158.88863,113.845469,159.249634,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.752591,49.003876,198.638396,162.434946,170.703408,177.089704,158.647918,14.480675,195.838068,21.193906,48.746276,49.845716,32.03132,201.78165,160.724264,198.945426,107.959097,193.819959,-0.000478,0.038683,100.609881,65.661651,189.484196,0.091872,55.82193891,0.711807938,685636.1263,0.86874,8.959517,14.996845,3.997655,0.073598,0.069549,32,80.608358,32,32,32,32,32,32,70.340967,79.341001,97.03622,36.185035,75.702028,43.329114,50.583017,78.837552,36.962025,35.949367,42.165496,158.647918,114.044074,159.240822,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.71154,49.072722,198.550251,162.467122,170.784498,177.109035,158.749961,14.478963,195.839134,21.156823,48.603794,49.810217,32.03132,201.863768,160.76414,198.883411,107.925744,193.860199,-0.000478,0.038684,100.607506,65.562905,189.357504,0.100558,55.68218036,0.709542625,685869.0358,0.868624,8.992245,15.037486,3.992524,0.071501,0.068242,32,80.609193,32,32,32,32,32,32,70.355911,79.379592,97.037844,36.185035,75.72169,43.329114,50.583017,78.790217,36.962025,35.949367,42.152827,158.749961,113.995593,159.404039,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.784687,49.054619,198.648603,162.472158,170.909499,177.139525,158.944849,14.476252,195.795236,21.162896,48.353559,49.916339,32.03132,201.771518,160.766726,198.935786,107.953291,193.753177,-0.000477,0.038688,100.612822,65.821073,189.453014,0.071889,55.837936,0.711854688,686269.4722,0.869124,9.10363,15.085757,3.994047,0.07212,0.068436,32,80.672034,32,32,32,32,32,32,70.353372,79.366408,97.037983,36.185035,75.638741,43.329114,50.583017,78.817715,36.962025,35.949367,42.214483,158.944849,114.002113,159.265369,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.790571,49.054619,198.520293,162.472158,171.007936,177.167695,158.778875,14.474825,195.82617,21.223273,48.198964,49.903216,32.03132,201.842504,160.776853,198.990424,107.95312,193.81672,-0.000477,0.038697,100.615041,65.65776,189.497435,0.073028,55.73948364,0.709273813,686154.5319,0.866748,9.009746,15.018529,3.990155,0.071564,0.067663,32,80.641124,32,32,32,32,32,32,70.363296,79.372945,97.070386,36.185035,75.669267,43.329114,50.583017,78.778745,36.962025,35.949367,42.189733,158.778875,113.813634,159.279846,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.746193,48.99263,198.707683,162.460966,171.046979,177.178567,158.956545,14.479391,195.739702,21.277798,48.097096,49.906808,32.03132,201.943133,160.796315,198.942348,107.948053,193.84969,-0.000477,0.038678,100.622705,65.660367,189.572812,0.133238,55.76405818,0.710229438,686258.4437,0.867678,9.003654,15.042262,3.987106,0.070041,0.066728,32,80.738339,32,32,32,32,32,32,70.365683,79.372434,97.084157,36.185035,75.701936,43.329114,50.583017,78.777591,36.962025,35.949367,42.119319,158.956545,114.068622,159.541372,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.724047,48.912814,198.715477,162.415921,171.045236,177.186211,159.009041,14.477964,195.846634,21.294106,48.232907,49.869645,32.03132,201.917242,160.779703,199.173655,107.937322,193.923354,-0.000477,0.038672,100.625487,65.808083,189.447221,0.171762,55.76843782,0.710875,686233.7172,0.86747,8.987627,15.059553,3.99443,0.070166,0.066405,32,80.703504,32,32,32,32,32,32,70.3569,79.378107,97.084151,36.185035,75.641417,43.329114,50.583017,78.805529,36.962025,35.949367,42.10553,159.009041,114.146714,159.362733,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.763882,48.901569,198.509011,162.398015,170.957108,177.205242,158.680249,14.481246,195.75643,21.320016,48.216664,49.797881,32.03132,201.717472,160.741693,198.844787,107.927632,193.77923,-0.000478,0.038667,100.634093,65.606028,189.494067,0.199249,55.77486255,0.710971938,686146.3856,0.867454,8.930759,15.097588,3.996366,0.072081,0.067734,32,80.685722,32,32,32,32,32,32,70.368484,79.412961,97.107719,36.185035,75.612588,43.329114,50.583017,78.822147,36.962025,35.949367,42.005574,158.680249,113.864608,159.47898,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.61218,48.908151,198.485387,162.3913,170.906303,177.233435,158.879518,14.484671,195.807088,21.33953,48.712691,49.896007,32.03132,201.738511,160.71945,198.875918,107.937872,193.74968,-0.000478,0.038697,100.643562,65.544274,189.170522,0.154623,55.705312,0.7099015,686169.5338,0.868544,8.878241,15.053848,3.989018,0.072861,0.069354,32,80.689319,32,32,32,32,32,32,70.375475,79.423161,97.097174,36.185035,75.515356,43.329114,50.583017,78.806165,36.962025,35.949367,41.964443,158.879518,113.929123,159.388186,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.682049,48.908151,198.390063,162.3913,170.991089,177.247676,158.870603,14.484386,195.664285,21.377738,48.775792,49.858036,32.03132,201.729256,160.685133,198.780127,107.916518,193.865132,-0.000477,0.038734,100.616975,65.494982,189.204663,0.135001,55.73353018,0.710999438,686292.6335,0.867886,8.936277,15.03838,3.993573,0.073507,0.069503,32,80.729985,32,32,32,32,32,32,70.376202,79.441527,97.113357,36.185035,75.475439,43.329114,50.583017,78.895625,36.962025,35.949367,41.948467,158.870603,113.900202,159.446132,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.786826,49.01375,198.479754,162.437184,171.043733,177.274897,158.679091,14.48039,195.570562,21.369883,48.171308,49.909107,32.03132,201.636863,160.692926,198.805631,107.892198,193.636681,-0.000476,0.038719,100.609717,65.580505,189.288773,0.132476,55.72012945,0.711349375,686497.4925,0.869316,8.969638,15.096812,3.993194,0.072591,0.068765,32,80.70326,32,32,32,32,32,32,70.38853,79.453313,97.122115,36.185035,75.381563,43.329114,50.583017,78.862762,36.962025,35.949367,42.033246,158.679091,113.91121,159.37426,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.779434,48.961362,198.489697,162.450055,171.105915,177.302589,159.1328,14.479391,195.70064,21.358403,48.116559,49.733325,32.03132,201.694741,160.750991,198.905189,107.887275,193.681226,-0.000475,0.03873,100.613145,65.874852,189.522559,0.162397,55.76452945,0.7107595,686783.4356,0.868722,8.966663,15.036408,3.986592,0.070738,0.067797,32,80.667858,32,32,32,32,32,32,70.395328,79.481378,97.146487,36.185035,75.401839,43.329114,50.583017,78.807691,36.962025,35.949367,42.021562,159.1328,113.885282,159.5171,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.67362,48.919671,198.431903,162.413403,171.174511,177.317128,158.805392,14.481104,195.593503,21.34722,48.385372,49.877008,32.03132,201.682101,160.746587,198.850674,107.886241,193.515943,-0.000474,0.038741,100.60733,65.674821,189.101201,0.183975,55.75529745,0.7103085,686797.252,0.866396,8.921928,15.057857,3.987384,0.071803,0.067992,32,80.738501,32,32,32,32,32,32,70.417845,79.436358,97.155896,36.185035,75.359682,43.329114,50.583017,78.814321,36.962025,35.949367,41.953321,158.805392,113.971621,159.44625,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.716675,48.919671,198.359842,162.413403,171.316642,177.326053,158.712607,14.483672,195.493107,21.385121,48.575239,49.755312,32.03132,201.561045,160.710669,198.748122,107.845688,193.604866,-0.000475,0.038742,100.612475,65.672326,189.450482,0.22163,55.71412364,0.711594813,686895.5362,0.870206,8.989899,14.997557,3.994714,0.072315,0.068747,32,80.762232,32,32,32,32,32,32,70.392336,79.426302,97.129725,36.185035,75.317375,43.329114,50.583017,78.880673,36.962025,35.949367,41.892792,158.712607,113.813826,159.394598,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.58852,48.957796,198.302066,162.41732,171.283073,177.322834,158.978048,14.48196,195.50643,21.388803,48.65872,49.786574,32.03132,201.54286,160.701298,198.630695,107.840291,193.582422,-0.000475,0.038704,100.646095,65.514772,189.118863,0.258971,55.73903855,0.711418125,687012.8897,0.86992,8.945257,15.071113,3.989805,0.071035,0.067238,32,80.861143,32,32,32,32,32,32,70.414352,79.425105,97.155627,36.185035,75.247629,43.329114,50.583017,78.861501,36.962025,35.949367,41.910359,158.978048,113.953555,159.4326,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.592875,49.004973,198.35205,162.433547,171.229447,177.30886,158.861023,14.480675,195.566272,21.419872,48.802062,49.746467,32.03132,201.480742,160.704408,198.586221,107.840697,193.529717,-0.000476,0.038675,100.641324,65.499766,189.174031,0.310653,55.66319273,0.712657688,687273.8979,0.87104,9.11635,15.068181,3.998951,0.073633,0.069943,32,80.891468,32,32,32,32,32,32,70.429809,79.453941,97.158451,36.185035,75.195516,43.329114,50.583017,78.940938,36.962025,35.949367,41.893099,158.861023,113.911364,159.416431,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.675498,49.071625,198.247409,162.460966,171.216027,177.308852,159.05945,14.483244,195.527981,21.426709,48.748318,49.808488,32.03132,201.436665,160.717025,198.60411,107.809662,193.526572,-0.000475,0.038681,100.642472,65.586789,189.041831,0.331374,55.66652364,0.713750813,687320.3154,0.871642,9.159004,15.048213,3.999608,0.070594,0.067327,32,80.989326,32,32,32,32,32,32,70.428377,79.450472,97.164033,36.185035,75.147368,43.329114,50.583017,78.891973,36.962025,35.949367,41.922583,159.05945,113.820384,159.398257,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.616833,49.060379,198.381995,162.459847,171.171458,177.302505,158.86737,14.479391,195.378015,21.369147,48.532048,49.70766,32.03132,201.492015,160.716227,198.544355,107.790415,193.531044,-0.000475,0.038671,100.597687,65.622795,189.046136,0.321851,55.68294109,0.712518125,687467.7375,0.870386,9.13872,15.078505,3.99078,0.072191,0.068932,32,81.021094,32,32,32,32,32,32,70.397635,79.466015,97.135705,36.185035,75.090277,43.329114,50.583017,78.908083,36.962025,35.949367,41.981979,158.86737,113.882252,159.563481,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.579363,49.060379,197.971005,162.459847,171.098828,177.288514,158.654269,14.486669,195.38611,21.362962,48.837774,49.857233,32.03132,201.360011,160.729692,198.493613,107.797978,193.44299,-0.000475,0.038653,100.625582,65.647879,189.018987,0.264449,55.66445091,0.713365813,687560.6301,0.871244,9.189533,15.098988,3.99828,0.072458,0.068463,32,80.963352,32,32,32,32,32,32,70.380135,79.504918,97.141752,36.185035,75.090227,43.329114,50.583017,78.948325,36.962025,35.949367,41.964295,158.654269,113.780533,159.402269,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.667947,49.116882,198.097975,162.457049,171.083253,177.288367,158.913918,14.485527,195.630615,21.332701,48.517656,49.790954,32.03132,201.360501,160.734334,198.429235,107.814638,193.352066,-0.000474,0.038648,100.639893,65.533858,189.111662,0.267193,55.61719127,0.71296225,687527.8404,0.873078,9.228444,15.058735,3.993012,0.070419,0.065892,32,81.02272,32,32,32,32,32,32,70.39811,79.542398,97.163841,36.185035,74.952938,43.329114,50.583017,78.978199,36.962025,35.949367,42.014503,158.913918,113.821382,159.380751,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.583709,49.103168,198.069629,162.465163,171.114649,177.293269,158.916608,14.47882,195.369272,21.310017,48.605898,49.754683,32.03132,201.342377,160.706969,198.526508,107.798611,193.465177,-0.000472,0.038654,100.615064,65.428158,188.887953,0.270296,55.63825164,0.712885938,687482.6302,0.870062,9.192996,15.00831,3.988447,0.0715,0.06842,32,81.056987,32,32,32,32,32,32,70.380375,79.531417,97.162498,36.185035,74.885975,43.329114,50.583017,78.934123,36.962025,35.949367,42.013096,158.916608,113.704589,159.262537,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.603489,49.145408,198.031625,162.470479,171.190911,177.279381,158.696554,14.481389,195.325425,21.308573,48.970818,49.78779,32.03132,201.238771,160.72349,198.545375,107.766088,193.382044,-0.000473,0.038627,100.616314,65.540828,188.993802,0.258417,55.579584,0.713610563,687638.0017,0.87168,9.266718,15.066342,3.994651,0.073636,0.06931,32,81.014445,32,32,32,32,32,32,70.371635,79.5478,97.170596,36.185035,74.864739,43.329114,50.583017,78.989808,36.962025,35.949367,41.996884,158.696554,113.63808,159.457934,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.685871,49.145408,198.075025,162.470479,171.300146,177.278086,159.070059,14.481389,195.368572,21.304283,48.675321,49.833272,32.03132,201.331083,160.729705,198.451173,107.776432,193.380086,-0.000475,0.038613,100.610753,65.7001,189.202155,0.209037,55.66161891,0.714054688,687762.0548,0.872538,9.288417,15.067994,3.992292,0.07282,0.06899,32,81.029206,32,32,32,32,32,32,70.360655,79.564019,97.190716,36.185035,74.763909,43.329114,50.583017,78.986977,36.962025,35.949367,42.038309,159.070059,113.792308,159.468162,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.727941,49.147054,198.179401,162.466842,171.327355,177.284487,158.780249,14.478678,195.258646,21.257585,48.077621,49.832998,32.03132,201.433077,160.745396,198.540056,107.783578,193.342277,-0.000475,0.038597,100.639025,65.526355,188.710457,0.176296,55.67782691,0.712051313,687614.3522,0.86888,9.202932,15.056921,3.986546,0.072259,0.067123,32,81.103336,32,32,32,32,32,32,70.365932,79.588523,97.223682,36.185035,74.768743,43.329114,50.583017,78.94702,36.962025,35.949367,42.041412,158.780249,113.824719,159.333622,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.605155,49.004425,198.099929,162.406968,171.339663,177.283264,158.911859,14.480105,195.672752,21.291054,48.601521,49.850344,32.03132,201.533339,160.727205,198.499923,107.763509,193.573874,-0.000475,0.038588,100.624483,65.639517,189.150129,0.174804,55.64698473,0.711611313,687562.2625,0.869682,9.160964,15.035734,3.985273,0.071733,0.068308,32,81.011377,32,32,32,32,32,32,70.354165,79.604783,97.221466,36.185035,74.687427,43.329114,50.583017,78.928392,36.962025,35.949367,41.899042,158.911859,113.823338,159.475322,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.681341,49.011282,198.198131,162.382347,171.278908,177.270606,158.822323,14.482531,195.403545,21.351948,48.613245,49.753358,32.03132,201.458622,160.727659,198.46242,107.772936,193.524879,-0.000476,0.038569,100.609637,65.716597,189.065102,0.214335,55.61918545,0.7135755,687298.6845,0.871008,9.102014,15.047437,3.99088,0.07373,0.069487,32,81.074753,32,32,32,32,32,32,70.377063,79.635228,97.230201,36.185035,74.625442,43.329114,50.583017,79.00548,36.962025,35.949367,41.886428,158.822323,113.834768,159.244244,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.604,49.011282,198.161993,162.382347,171.21748,177.256553,158.640264,14.480818,195.295598,21.366302,48.542441,49.799402,32.03132,201.287618,160.698414,198.483361,107.761243,193.41755,-0.000476,0.038543,100.59911,65.687604,188.925683,0.18411,55.69684073,0.712645313,687298.2843,0.869958,9.073503,15.11418,3.989388,0.072453,0.067732,32,81.165091,32,32,32,32,32,32,70.382553,79.634095,97.216759,36.185035,74.646309,43.329114,50.583017,78.969126,36.962025,35.949367,41.881217,158.640264,113.794801,159.437517,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.586268,49.03487,198.065999,162.378709,171.204042,177.247578,158.916875,14.479248,195.202994,21.330074,48.790986,49.670644,32.03132,201.303499,160.694626,198.425727,107.776258,193.335176,-0.000476,0.038558,100.601019,65.65516,188.828665,0.104779,55.65836655,0.712492,687381.1756,0.872396,9.153761,15.086024,3.994879,0.070758,0.067139,32,81.293593,32,32,32,32,32,32,70.381279,79.630373,97.216676,36.185035,74.554952,43.329114,50.583017,79.018845,36.962025,35.949367,41.893185,158.916875,113.720545,159.331301,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.689163,49.067785,198.080727,162.397735,171.186892,177.248903,158.813571,14.484386,195.256345,21.287196,48.617527,49.814828,32.03132,201.340114,160.67617,198.364858,107.770204,193.390428,-0.000476,0.038537,100.59973,65.486814,188.746023,0.128837,55.55270255,0.712979438,687370.8866,0.871238,9.195762,15.040415,3.994372,0.070202,0.067201,32,81.321749,32,32,32,32,32,32,70.379176,79.633626,97.24553,36.185035,74.478807,43.329114,50.583017,79.037475,36.962025,35.949367,41.916953,158.813571,113.662053,159.425086,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.655312,49.120722,198.118584,162.410605,171.131841,177.242625,158.705368,14.482531,195.214285,21.294265,48.484421,49.767327,32.03132,201.293245,160.712047,198.419393,107.76991,193.348416,-0.000478,0.038529,100.617357,65.432031,188.774026,0.105853,55.65566545,0.713128625,687339.2938,0.869886,9.121893,15.06699,3.986397,0.072259,0.068519,32,81.271899,32,32,32,32,32,32,70.391781,79.640351,97.248449,36.185035,74.425956,43.329114,50.583017,78.98719,36.962025,35.949367,41.910653,158.705368,113.83028,159.507304,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.624163,49.072722,197.954025,162.380388,171.006314,177.229426,159.013262,14.481246,195.49967,21.278873,48.621107,49.774652,32.03132,201.220525,160.743967,198.42365,107.777541,193.371618,-0.000477,0.038489,100.636159,65.560451,188.911427,0.057555,55.56426764,0.71243425,687480.3582,0.871236,9.209944,15.05168,3.989877,0.073631,0.069503,32,81.271574,32,32,32,32,32,32,70.427398,79.637019,97.303213,36.185035,74.373069,43.329114,50.583017,79.012588,36.962025,35.949367,41.961503,159.013262,113.73512,159.434999,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.578813,49.072722,198.034446,162.380388,170.864466,177.219203,158.843576,14.478678,195.357198,21.293149,48.54011,49.717342,32.03132,201.316955,160.694239,198.323458,107.740379,193.275185,-0.000475,0.038468,100.610058,65.832157,189.106607,0.076877,55.62760291,0.7134215,687335.3579,0.869974,9.194268,15.052668,3.989065,0.07123,0.068572,32,81.225491,32,32,32,32,32,32,70.390807,79.61395,97.305411,36.185035,74.277759,43.329114,50.583017,79.038254,36.962025,35.949367,41.910254,158.843576,113.80067,159.265409,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.592051,49.083693,198.16351,162.369197,170.850086,177.207679,158.821671,14.484671,195.441479,21.299068,48.245659,49.733569,32.03132,201.402701,160.677904,198.442232,107.729605,193.358066,-0.000477,0.038491,100.60324,65.581355,189.01601,0.072533,55.62002473,0.71335275,687477.1106,0.871738,9.241357,15.054007,3.994336,0.073733,0.06938,32,81.181623,32,32,32,32,32,32,70.370719,79.590796,97.311796,36.185035,74.295614,43.329114,50.583017,79.072349,36.962025,35.949367,41.915562,158.821671,113.893337,159.277722,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.596811,49.044196,198.182778,162.372554,170.846659,177.202357,159.019746,14.48353,195.129152,21.28797,48.653968,49.716996,32.03132,201.234714,160.703886,198.295551,107.729749,193.301422,-0.000478,0.038469,100.624892,65.573189,188.754794,0.069392,55.64693236,0.713598188,687479.5716,0.87157,9.238579,15.095571,3.995872,0.071207,0.067882,32,81.211258,32,32,32,32,32,32,70.396883,79.581804,97.316766,36.185035,74.236973,43.329114,50.583017,79.077826,36.962025,35.949367,41.86926,159.019746,113.778232,159.339681,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.611632,49.072173,197.901814,162.394377,170.858264,177.19378,158.774761,14.477108,194.959947,21.288091,48.613104,49.736889,32.03132,201.279504,160.695488,198.257185,107.747375,193.288144,-0.000478,0.038449,100.611495,65.724242,188.681803,0.063599,55.58771345,0.71411175,687423.1427,0.87117,9.24177,15.08343,3.999274,0.07256,0.068366,32,81.221235,32,32,32,32,32,32,70.392599,79.55623,97.336612,36.185035,74.19567,43.329114,50.583017,79.08304,36.962025,35.949367,41.86061,158.774761,113.815168,159.477643,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.652682,49.051876,198.048725,162.406408,170.78978,177.188729,158.894385,14.483244,195.48467,21.266387,48.171591,49.848285,32.03132,201.324457,160.708027,198.356871,107.741497,193.275018,-0.000478,0.038432,100.633085,65.753085,189.142663,0.059741,55.66452945,0.71299525,687311.2085,0.871348,9.206728,15.051825,3.98902,0.071412,0.066328,32,81.175453,32,32,32,32,32,32,70.373247,79.53052,97.355189,36.185035,74.094581,43.329114,50.583017,79.082803,36.962025,35.949367,41.882163,158.894385,113.757405,159.51946,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.559311,49.051876,198.105883,162.406408,170.668241,177.181206,158.926756,14.46983,195.171511,21.182852,48.435186,49.674545,32.03132,201.272226,160.744779,198.320151,107.747101,193.287069,-0.000478,0.038424,100.598077,65.519141,188.764262,0.070232,55.62579345,0.711807938,687209.7964,0.869818,9.143826,15.052826,3.988681,0.072444,0.069521,32,81.167304,32,32,32,32,32,32,70.389307,79.47378,97.354025,36.185035,74.03891,43.329114,50.583017,79.065587,36.962025,35.949367,41.855062,158.926756,113.718167,159.338146,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.668915,48.988242,198.122615,162.381787,170.60776,177.162622,158.721932,14.479677,195.227284,21.101693,48.53791,49.881753,32.03132,201.379114,160.715243,198.36732,107.722023,193.417224,-0.000478,0.038445,100.629494,65.726974,188.992252,0.053664,55.71157964,0.713617438,687285.7826,0.871424,9.240772,15.051701,3.997349,0.071651,0.068088,32,81.05913,32,32,32,32,32,32,70.37996,79.404618,97.343122,36.185035,74.039008,43.329114,50.583017,79.126914,36.962025,35.949367,41.782707,158.721932,113.712567,159.395936,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.616243,49.032127,198.167607,162.403051,170.620776,177.133417,159.032564,14.476965,195.14694,21.101227,48.050518,49.882615,32.03132,201.29616,160.711754,198.497925,107.748993,193.37305,-0.000478,0.038452,100.635421,65.704497,188.75345,0.018873,55.66770327,0.710940313,687010.1439,0.870164,9.063351,15.125124,3.988865,0.070954,0.067989,32,81.092667,32,32,32,32,32,32,70.374868,79.362644,97.388101,36.185035,73.966847,43.329114,50.583017,79.072913,36.962025,35.949367,41.768481,159.032564,113.901046,159.697076,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.610442,48.93366,198.1901,162.354928,170.684285,177.121998,158.894059,14.482245,195.4299,21.149565,48.234822,49.749824,32.03132,201.402069,160.746858,198.48104,107.763132,193.296873,-0.000477,0.03846,100.636451,65.591181,189.196975,0.014032,55.66193309,0.712272688,686976.154,0.869452,9.161896,15.081748,3.994007,0.072687,0.068963,32,81.076114,32,32,32,32,32,32,70.369203,79.294654,97.360999,36.185035,73.940337,43.329114,50.583017,79.11001,36.962025,35.949367,41.801632,158.894059,113.683148,159.269775,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.53182,48.93366,198.206704,162.354928,170.701099,177.110612,158.58632,14.484957,195.390772,21.164675,48.311366,49.81881,32.03132,201.414403,160.718768,198.336093,107.742445,193.444542,-0.000476,0.038459,100.629653,65.530837,189.041096,0.075714,55.55081309,0.712212188,686661.8333,0.870026,9.069449,15.039312,3.994927,0.070954,0.068421,32,81.128922,32,32,32,32,32,32,70.390069,79.239781,97.338056,36.185035,73.897936,43.329114,50.583017,79.121234,36.962025,35.949367,41.688747,158.58632,113.62876,159.496329,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.571358,48.941888,198.343268,162.361643,170.668139,177.102348,159.10149,14.482959,195.507756,21.196106,48.304554,49.781563,32.03132,201.388267,160.704372,198.518586,107.745979,193.513717,-0.000477,0.038443,100.642357,65.864208,189.002877,0.095882,55.71910691,0.714644563,686795.9909,0.873196,9.151126,15.114845,4.001603,0.072687,0.069046,32,81.010917,32,32,32,32,32,32,70.394516,79.210113,97.332386,36.185035,73.825698,43.329114,50.583017,79.17547,36.962025,35.949367,41.677418,159.10149,113.883096,159.518359,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.595991,48.942985,198.137287,162.37787,170.640149,177.085425,158.758004,14.48353,195.514701,21.267493,48.331637,49.755819,32.03132,201.340889,160.719753,198.438809,107.775389,193.379941,-0.000478,0.038435,100.640374,65.741282,189.030042,0.062003,55.60788218,0.712323563,686720.6906,0.869576,9.118269,15.136993,4.001167,0.072335,0.06692,32,80.963819,32,32,32,32,32,32,70.396132,79.185852,97.32958,36.185035,73.821121,43.329114,50.583017,79.163365,36.962025,35.949367,41.653403,158.758004,113.839524,159.586809,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.573489,48.956699,198.129954,162.372554,170.573158,177.062789,158.787929,14.482959,195.1057,21.293436,48.625924,49.680039,32.03132,201.267252,160.711964,198.375654,107.778093,193.356027,-0.000478,0.038425,100.617994,65.692522,188.782612,0.02473,55.652544,0.712326313,686502.8319,0.869734,9.054766,15.072401,3.994633,0.072251,0.06908,32,80.990776,32,32,32,32,32,32,70.369708,79.174888,97.28568,36.185035,73.732121,43.329114,50.583017,79.158844,36.962025,35.949367,41.634666,158.787929,113.719701,159.419264,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.548605,49.092745,197.990259,162.408367,170.474498,177.049468,159.004846,14.480105,195.059045,21.298689,49.261506,49.628779,32.03132,201.180893,160.70987,198.333522,107.785095,193.287876,-0.000479,0.038325,100.61864,65.313623,188.788406,-0.011234,55.58477673,0.712462438,686485.9123,0.871094,9.130866,15.046325,3.996692,0.071567,0.067172,32,80.954573,32,32,32,32,32,32,70.351638,79.176297,97.287538,36.185035,73.684879,43.329114,50.583017,79.180536,36.962025,35.949367,41.630735,159.004846,113.879605,159.464189,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.598823,49.092745,198.154621,162.408367,170.300908,177.034235,158.628476,14.47197,195.15028,21.252398,49.063466,49.686757,32.03132,201.222829,160.698243,198.397099,107.752263,193.293617,-0.00048,0.038064,100.58732,65.811401,188.910146,-0.005383,55.63442182,0.713541813,686755.1118,0.870658,9.292767,15.014006,3.99588,0.071792,0.069026,32,80.881802,32,32,32,32,32,32,70.352502,79.188235,97.252302,36.185035,73.582261,43.329114,50.583017,79.206606,36.962025,35.949367,41.755718,158.628476,113.805234,159.387596,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.735043,49.20109,198.078924,162.464883,170.327283,177.034264,158.812434,14.488239,195.213782,21.286792,48.713578,49.749807,32.03132,201.351632,160.71894,198.491434,107.769868,193.429868,-0.000479,0.037864,100.575893,65.645855,188.947462,-0.039022,55.63460655,0.712619188,686740.1309,0.871666,9.240598,15.048971,3.995148,0.06997,0.066749,32,80.999499,32,32,32,32,32,32,70.383207,79.207952,97.228302,36.185035,73.598448,43.329114,50.583017,79.187031,36.962025,35.949367,41.861674,158.812434,113.687367,159.608642,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.634738,49.158849,198.144695,162.462365,170.351265,177.049054,159.128614,14.485527,195.280532,21.28088,48.339893,49.770974,32.03132,201.292327,160.7419,198.437058,107.7601,193.353045,-0.000479,0.037656,100.591193,65.850278,189.096651,-0.035522,55.69715491,0.710923813,686756.4322,0.868274,9.207639,15.081973,3.982683,0.072383,0.069095,32,80.958296,32,32,32,32,32,32,70.382399,79.227265,97.216809,36.185035,73.507649,43.329114,50.583017,79.116091,36.962025,35.949367,41.868658,159.128614,113.880066,159.603567,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.558089,49.087533,198.329244,162.431309,170.341653,177.054142,158.690446,14.484671,195.368095,21.254219,48.342491,49.824372,32.03132,201.424393,160.754997,198.471079,107.744263,193.455194,-0.000479,0.037423,100.569741,65.804826,189.046847,-0.017231,55.71821382,0.711541188,686878.6427,0.868462,9.269418,15.063211,3.992057,0.073474,0.068787,32,80.926811,32,32,32,32,32,32,70.376935,79.255515,97.195956,36.185035,73.490249,43.329114,50.583017,79.179114,36.962025,35.949367,41.830041,158.690446,113.811946,159.403607,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.682923,49.087533,198.222163,162.431309,170.359782,177.061705,159.027936,14.479391,195.421326,21.268282,48.646713,49.8943,32.03132,201.262705,160.750073,198.47623,107.72174,193.344623,-0.00048,0.037206,100.526449,65.575095,188.928172,0.037323,55.61485818,0.712592375,686890.5837,0.872208,9.277701,15.116981,4.001955,0.070877,0.066949,32,80.843364,32,32,32,32,32,32,70.354085,79.239059,97.147024,36.185035,73.506535,43.329114,50.583017,79.230459,36.962025,35.949367,41.758195,159.027936,113.631828,159.44448,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.663116,49.112768,198.278229,162.453132,170.412577,177.07564,158.849479,14.482959,195.527042,21.290579,48.371913,49.829969,32.03132,201.41371,160.751857,198.526246,107.7421,193.429811,-0.00048,0.036963,100.54686,65.735974,189.080214,0.082562,55.65708218,0.712071938,686827.9707,0.867964,9.148115,15.098443,3.989744,0.073422,0.068585,32,80.795118,32,32,32,32,32,32,70.398772,79.2722,97.153958,36.185035,73.393184,43.329114,50.583017,79.167087,36.962025,35.949367,41.779429,158.849479,113.829206,159.363166,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.615128,49.08479,198.00534,162.42991,170.453262,177.088503,158.64035,14.484243,195.368811,21.283812,48.953359,49.871538,32.03132,201.352856,160.776934,198.560941,107.751267,193.391918,-0.000482,0.036686,100.555652,65.755064,189.061267,0.087848,55.69274909,0.712039625,686900.3475,0.869454,9.193893,15.10972,3.992465,0.072783,0.068213,32,80.908633,32,32,32,32,32,32,70.408179,79.276585,97.142326,36.185035,73.366334,43.329114,50.583017,79.193685,36.962025,35.949367,41.748662,158.64035,113.737268,159.569421,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.656905,49.142391,198.330254,162.42935,170.478936,177.085342,159.123668,14.479534,195.333212,21.30415,48.726355,49.858869,32.03132,201.357932,160.735973,198.460564,107.738568,193.407777,-0.000482,0.036467,100.527386,65.673251,189.031105,0.083316,55.66867345,0.711950938,686899.5343,0.87024,9.170567,15.133983,3.991753,0.070195,0.067021,32,80.988939,32,32,32,32,32,32,70.401163,79.231879,97.110572,36.185035,73.241669,43.329114,50.583017,79.220396,36.962025,35.949367,41.744057,159.123668,113.76358,159.615998,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.750247,49.161043,198.282657,162.425154,170.465506,177.096873,158.768036,14.486526,195.319939,21.280573,48.63573,49.97502,32.03132,201.345516,160.746147,198.630046,107.757112,193.578337,-0.000482,0.036249,100.526062,66.052041,188.882117,0.140479,55.61797818,0.71220875,687025.8259,0.868198,9.22996,15.105071,3.994012,0.07309,0.068433,32,80.984709,32,32,32,32,32,32,70.389986,79.226975,97.098779,36.185035,73.258612,43.329114,50.583017,79.203806,36.962025,35.949367,41.801636,158.768036,113.879682,159.319106,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.760081,49.161043,198.354189,162.425154,170.455891,177.105829,158.680976,14.479248,195.244997,21.313025,48.277948,49.863944,32.03132,201.510955,160.748388,198.504934,107.762312,193.576282,-0.000481,0.036036,100.52769,65.913588,188.986114,0.17498,55.77061382,0.711631938,686933.8898,0.86843,9.15184,15.149843,3.985561,0.072872,0.06841,32,80.96836,32,32,32,32,32,32,70.365499,79.209308,97.082327,36.185035,73.248079,43.329114,50.583017,79.156632,36.962025,35.949367,41.822288,158.680976,113.99053,159.324378,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.70781,49.112494,198.409065,162.410325,170.410548,177.109572,158.895561,14.483101,195.511004,21.380565,48.575246,49.909706,32.03132,201.572706,160.768968,198.656609,107.766635,193.594664,-0.00048,0.035784,100.506532,65.955176,189.055067,0.262271,55.72639709,0.709779125,686937.9667,0.86876,9.141652,15.143882,3.986211,0.07225,0.068966,32,81.053102,32,32,32,32,32,32,70.374923,79.201805,97.097158,36.185035,73.2336,43.329114,50.583017,79.154434,36.962025,35.949367,41.825282,158.895561,113.857781,159.484055,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.756849,49.080402,198.332965,162.403051,170.434586,177.118405,158.810436,14.482245,195.611479,21.387654,48.722706,49.910149,32.03132,201.629748,160.751622,198.726322,107.797118,193.60099,-0.000479,0.035519,100.510804,65.696872,189.318365,0.318411,55.74108364,0.711062688,686895.2931,0.8685,9.147269,15.146379,3.991507,0.072509,0.06911,32,80.924367,32,32,32,32,32,32,70.36948,79.187388,97.097852,36.185035,73.217405,43.329114,50.583017,79.189821,36.962025,35.949367,41.775863,158.810436,114.03648,159.217376,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.693804,49.126208,198.36051,162.418998,170.50072,177.148827,159.079175,14.481389,195.520079,21.266804,48.762976,49.864785,32.03132,201.611604,160.756957,198.675595,107.829395,193.592952,-0.00048,0.035223,100.493773,65.84957,189.343777,0.30493,55.65731782,0.710016313,686688.4272,0.86798,9.064359,15.118245,3.986043,0.072397,0.069157,32,80.856461,32,32,32,32,32,32,70.334302,79.155446,97.09594,36.185035,73.176631,43.329114,50.583017,79.165358,36.962025,35.949367,41.737693,159.079175,113.941933,159.377171,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.734474,49.133614,198.319669,162.41648,170.474285,177.165616,158.847743,14.48567,195.507199,21.236814,48.355365,49.830894,32.03132,201.569566,160.757993,198.648747,107.837005,193.761616,-0.00048,0.03506,100.538846,65.852544,189.052415,0.358202,55.65771055,0.712201875,686862.3499,0.869332,9.180239,15.08129,3.99193,0.073366,0.070048,32,80.965495,32,32,32,32,32,32,70.349547,79.131535,97.098817,36.185035,73.093195,43.329114,50.583017,79.207438,36.962025,35.949367,41.782102,158.847743,113.821957,159.294323,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.739353,49.133614,198.46516,162.41648,170.381488,177.167557,158.563705,14.477108,195.753926,21.255625,48.223128,49.899327,32.03132,201.614336,160.750549,198.812453,107.833991,193.725793,-0.00048,0.035064,100.50834,65.713788,189.339659,0.444621,55.71467345,0.711640188,686894.3325,0.86857,9.140754,15.137944,3.987569,0.073028,0.068799,32,80.9247,32,32,32,32,32,32,70.346729,79.134904,97.110646,36.185035,73.057717,43.329114,50.583017,79.188966,36.962025,35.949367,41.789373,158.563705,113.856017,159.384409,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
