OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.816691,49.049133,198.457836,162.373114,170.282377,177.166381,158.956943,14.482816,195.634931,21.301778,48.157768,49.768912,32.03132,201.783301,160.735297,198.721026,107.809169,193.715177,-0.000481,0.035101,100.504961,65.55614,189.202603,0.420946,55.78039709,0.711229063,686905.5833,0.870042,9.135697,15.127671,3.990103,0.073544,0.070127,32,80.903201,32,32,32,32,32,32,70.342351,79.110045,97.10241,36.185035,73.080597,43.329114,50.583017,79.190185,36.962025,35.949367,41.704043,158.956943,113.938098,159.226266,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.899565,48.997019,198.533941,162.338701,170.222357,177.180256,158.641615,14.482816,195.887932,21.25689,47.955269,49.938172,32.03132,201.865011,160.736243,198.842282,107.827629,193.87352,-0.00048,0.035145,100.498376,65.852794,189.391541,0.427097,55.72448291,0.709200938,686686.8388,0.86618,8.971131,15.148557,3.983762,0.073063,0.069391,32,80.906259,32,32,32,32,32,32,70.353764,79.114773,97.124715,36.185035,73.042023,43.329114,50.583017,79.148729,36.962025,35.949367,41.695885,158.641615,113.748851,159.084646,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.808561,48.941065,198.580079,162.307925,170.237139,177.181961,158.536039,14.48039,195.722396,21.228408,48.029768,50.020376,32.03132,201.701122,160.737907,198.941229,107.832411,193.822938,-0.000483,0.035171,100.482457,65.811489,189.267725,0.41524,55.71674618,0.708997438,686454.3115,0.866242,8.833301,15.188811,3.978671,0.072188,0.067114,32,80.902178,32,32,32,32,32,32,70.37053,79.1092,97.133576,36.185035,73.054203,43.329114,50.583017,79.101626,36.962025,35.949367,41.631465,158.536039,114.065093,159.145464,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.838755,48.941065,198.664513,162.307925,170.221408,177.190995,158.950593,14.478392,195.814538,21.179218,48.179355,50.049566,32.03132,201.859772,160.735046,198.921792,107.81752,193.912355,-0.000485,0.035196,100.479875,66.019567,189.197527,0.419064,55.75684509,0.7102535,686433.7322,0.86845,8.871476,15.165277,3.986866,0.072747,0.069338,32,80.860193,32,32,32,32,32,32,70.388528,79.140971,97.16314,36.185035,73.028382,43.329114,50.583017,79.155801,36.962025,35.949367,41.559566,158.950593,114.052359,159.063127,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.801422,48.944082,198.660847,162.302609,170.162713,177.19364,158.533695,14.482103,195.783436,21.209871,48.556067,49.883205,32.03132,201.936385,160.707053,198.912301,107.810198,193.923248,-0.000484,0.035186,100.47333,65.829537,189.261117,0.437289,55.69330036,0.709613438,686482.2552,0.865646,8.84023,15.213315,3.986145,0.072658,0.068367,32,80.82929,32,32,32,32,32,32,70.363463,79.132993,97.164977,36.185035,73.034451,43.329114,50.583017,79.13966,36.962025,35.949367,41.543696,158.533695,113.881753,159.076148,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.809201,49.005247,198.655185,162.331706,170.123341,177.203172,158.82315,14.479391,195.904937,21.248984,48.876223,49.998098,32.03132,201.965966,160.72694,198.988471,107.815439,193.960857,-0.000484,0.035208,100.48695,65.914548,189.386159,0.465981,55.74388945,0.710900438,686572.6888,0.868666,8.881884,15.224674,3.98906,0.070494,0.066687,32,80.878532,32,32,32,32,32,32,70.377928,79.144848,97.181943,36.185035,73.050936,43.329114,50.583017,79.168811,36.962025,35.949367,41.580828,158.82315,113.98562,159.020287,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.790068,49.120997,198.777963,162.37843,170.140083,177.207168,158.874763,14.484386,195.903067,21.244681,48.871275,49.975966,32.03132,201.952042,160.718302,199.020357,107.83264,193.965199,-0.000484,0.0352,100.478703,65.97443,189.404695,0.522921,55.71372945,0.711264125,686751.3882,0.868132,8.953613,15.218509,3.992728,0.072653,0.068922,32,80.902004,32,32,32,32,32,32,70.376283,79.172775,97.176433,36.185035,72.979611,43.329114,50.583017,79.161122,36.962025,35.949367,41.568297,158.874763,114.003341,159.318988,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.814745,49.15638,198.705556,162.395776,170.240145,177.219659,158.639023,14.482673,196.14553,21.218223,48.923424,49.885075,32.03132,201.96142,160.707841,198.992731,107.838346,193.908964,-0.000485,0.03524,100.473669,65.870294,189.58621,0.564279,55.78000291,0.711536375,686974.7622,0.867518,9.070552,15.217779,3.992322,0.070296,0.066838,32,80.952541,32,32,32,32,32,32,70.354377,79.198302,97.174166,36.185035,72.974838,43.329114,50.583017,79.174079,36.962025,35.949367,41.680725,158.639023,113.876,159.35577,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.850812,49.15638,198.686989,162.395776,170.36876,177.215066,158.941994,14.479106,195.663581,21.254035,48.920393,50.025102,32.03132,201.925723,160.714844,199.026812,107.857744,193.875687,-0.000486,0.035259,100.48117,66.026651,189.624085,0.558215,55.80740945,0.710320188,687050.8368,0.868476,9.08039,15.191231,3.98889,0.070801,0.066979,32,80.914783,32,32,32,32,32,32,70.368321,79.204713,97.195007,36.185035,72.9534,43.329114,50.583017,79.162133,36.962025,35.949367,41.716752,158.941994,114.041121,159.482993,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.835483,49.221387,198.728312,162.412843,170.340898,177.226163,159.019075,14.484529,196.046545,21.259508,48.806581,49.962626,32.03132,201.969636,160.71389,199.032072,107.823093,193.969096,-0.000488,0.035279,100.468334,65.95742,189.695913,0.520177,55.79190982,0.709443625,686919.672,0.866102,9.043074,15.159499,3.985632,0.071878,0.066601,32,80.888063,32,32,32,32,32,32,70.364781,79.231584,97.170791,36.185035,72.924336,43.329114,50.583017,79.142485,36.962025,35.949367,41.785142,159.019075,113.876729,159.432954,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.793091,49.216176,198.931738,162.426832,170.278414,177.245218,158.65541,14.47882,195.903222,21.2192,48.705729,49.929141,32.03132,201.990023,160.725476,199.074116,107.851088,193.848956,-0.000489,0.035269,100.476487,66.040251,189.613031,0.511894,55.70638691,0.710131813,687252.0969,0.86619,9.123938,15.228769,3.987687,0.072297,0.068092,32,80.880061,32,32,32,32,32,32,70.382535,79.236019,97.194703,36.185035,72.916851,43.329114,50.583017,79.152483,36.962025,35.949367,41.79415,158.65541,113.979177,159.239759,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.930477,49.220016,198.809038,162.431869,170.304326,177.232474,158.793627,14.482388,195.835858,21.141989,48.962556,50.094659,32.03132,202.086391,160.715574,199.129348,107.85089,194.00548,-0.000491,0.035277,100.438844,66.094949,189.603872,0.478624,55.74596218,0.7123545,687272.0062,0.869078,9.162601,15.156246,3.995167,0.074264,0.069926,32,80.908125,32,32,32,32,32,32,70.347558,79.195247,97.170779,36.185035,72.881475,43.329114,50.583017,79.178186,36.962025,35.949367,41.797531,158.793627,114.032951,159.514897,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.96378,49.220016,198.788879,162.431869,170.406248,177.227338,158.939188,14.481532,195.786951,21.114792,48.455585,49.999426,32.03132,201.967291,160.73306,199.020763,107.867172,193.986668,-0.000491,0.035265,100.447203,65.869315,189.54281,0.430351,55.67048291,0.709740625,687056.0304,0.865614,9.024355,15.214452,3.981717,0.073157,0.068971,32,80.70572,32,32,32,32,32,32,70.347764,79.215154,97.164339,36.185035,72.911348,43.329114,50.583017,79.101925,36.962025,35.949367,41.810037,158.939188,113.727986,159.170326,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.907726,49.186004,198.956297,162.4425,170.534047,177.252625,158.622524,14.484814,196.15094,21.002367,48.214605,50.071745,32.03132,201.996179,160.751046,199.107001,107.916563,193.992725,-0.00049,0.035277,100.459286,66.132496,189.603035,0.461231,55.88705745,0.710204,686937.8363,0.864156,8.989957,15.191201,3.97866,0.073034,0.069512,32,80.714461,32,32,32,32,32,32,70.375481,79.235606,97.236448,36.185035,72.854343,43.329114,50.583017,79.194896,36.962025,35.949367,41.786275,158.622524,113.986157,159.193497,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.863659,49.147328,198.831636,162.41732,170.577339,177.268811,159.108386,14.483101,195.87547,20.912116,48.37838,49.954052,32.03132,201.883074,160.737675,199.132343,107.877689,194.021865,-0.000492,0.035276,100.458546,65.885587,189.672623,0.524849,55.78640291,0.708692875,686984.1916,0.867122,9.024028,15.179412,3.987072,0.073175,0.06994,32,80.777619,32,32,32,32,32,32,70.354927,79.191867,97.223638,36.185035,72.858435,43.329114,50.583017,79.11296,36.962025,35.949367,41.752573,159.108386,114.136396,159.263599,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.853396,49.083693,198.910108,162.405009,170.647716,177.297858,158.874309,14.485099,195.849193,20.92201,48.293156,50.094771,32.03132,202.049144,160.721755,199.198718,107.901736,194.182533,-0.000492,0.03528,100.475489,65.879417,189.662221,0.56278,55.836048,0.710119438,687028.0489,0.86519,9.020735,15.193725,3.987506,0.073065,0.068442,32,80.824136,32,32,32,32,32,32,70.345666,79.142883,97.234709,36.185035,72.866368,43.329114,50.583017,79.136433,36.962025,35.949367,41.754201,158.874309,114.200028,159.545857,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.851602,49.068607,198.943141,162.401372,170.714089,177.315654,158.58667,14.484814,195.948604,20.938883,48.432065,50.01814,32.03132,202.090121,160.750136,199.179364,107.91897,194.162495,-0.000492,0.035378,100.492771,65.911639,189.651983,0.566729,55.86049018,0.709795625,686931.0336,0.86665,8.967715,15.229183,3.989901,0.070353,0.066839,32,80.822654,32,32,32,32,32,32,70.357472,79.148821,97.266628,36.185035,72.861392,43.329114,50.583017,79.142333,36.962025,35.949367,41.687129,158.58667,113.982437,159.582324,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.828138,49.068607,198.871643,162.401372,170.863733,177.348671,159.116953,14.481674,195.944484,20.950645,48.505316,50.022148,32.03132,202.122536,160.729146,199.225444,107.892828,194.029253,-0.000492,0.035639,100.512366,65.842178,189.681149,0.586241,55.86479127,0.70962375,686909.13,0.868306,8.954483,15.204531,3.990707,0.07302,0.069898,32,80.843218,32,32,32,32,32,32,70.340958,79.09553,97.251828,36.185035,72.876371,43.329114,50.583017,79.144068,36.962025,35.949367,41.66663,159.116953,114.079246,159.290586,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.825746,49.080128,198.956356,162.388782,170.970725,177.372765,158.705426,14.477251,196.051851,20.909457,48.695897,49.985561,32.03132,202.03787,160.73771,199.14442,107.907794,194.061558,-0.000495,0.035866,100.507456,65.976606,189.770378,0.610319,55.84538473,0.709816938,687151.6996,0.866026,8.978759,15.181322,3.991151,0.073938,0.070489,32,80.961069,32,32,32,32,32,32,70.344183,79.087637,97.258532,36.185035,72.850845,43.329114,50.583017,79.158144,36.962025,35.949367,41.672083,158.705426,114.030611,159.276227,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.784076,49.102071,198.794708,162.40417,170.993654,177.394433,158.719474,14.483672,195.968546,20.894841,48.978774,49.946825,32.03132,202.08164,160.723606,199.025185,107.910625,194.039903,-0.000494,0.03613,100.508701,65.888935,189.681678,0.584457,55.79843927,0.710436375,687225.3063,0.868464,8.992753,15.178324,3.993043,0.072786,0.068157,32,80.945554,32,32,32,32,32,32,70.337337,79.05705,97.294768,36.185035,72.860361,43.329114,50.583017,79.158517,36.962025,35.949367,41.667014,158.719474,113.930158,159.469854,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.875031,49.186552,198.898761,162.417879,171.009398,177.416037,159.028869,14.491949,195.897556,20.880764,48.852711,49.982879,32.03132,202.001684,160.722393,199.193833,107.926823,194.045568,-0.000495,0.036373,100.469575,65.691057,189.601197,0.595178,55.77108655,0.711285438,687404.6698,0.869356,9.057829,15.167471,3.993138,0.071295,0.067202,32,80.920474,32,32,32,32,32,32,70.345539,79.022881,97.263318,36.185035,72.791234,43.329114,50.583017,79.184049,36.962025,35.949367,41.685633,159.028869,113.974842,159.452426,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.806953,49.20301,198.590806,162.419558,171.093308,177.436371,158.667244,14.482388,195.895676,20.91185,48.67228,49.850353,32.03132,201.84175,160.72848,198.995706,107.905866,193.975118,-0.000495,0.036692,100.539779,65.794375,189.602404,0.620248,55.80148218,0.711019375,687509.2451,0.866216,9.048198,15.153371,3.987943,0.070607,0.066466,32,80.97219,32,32,32,32,32,32,70.341883,79.01762,97.289953,36.185035,72.807281,43.329114,50.583017,79.138273,36.962025,35.949367,41.772993,158.667244,114.029231,159.475676,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.750825,49.20301,198.739454,162.419558,171.125623,177.45798,158.941438,14.481532,195.704415,20.906356,48.910205,50.02168,32.03132,201.861606,160.700033,199.004628,107.862472,193.835507,-0.000495,0.036953,100.595049,65.898883,189.378346,0.656732,55.76109382,0.709907688,687533.9345,0.866754,8.968199,15.196144,3.981859,0.070744,0.066895,32,81.060979,32,32,32,32,32,32,70.334153,79.002577,97.288651,36.185035,72.676318,43.329114,50.583017,79.170571,36.962025,35.949367,41.79575,158.941438,113.965369,159.390271,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.822077,49.220839,198.78478,162.395496,171.114099,177.478286,158.873471,14.477679,196.055221,20.909509,48.885412,49.994924,32.03132,201.894613,160.686025,199.08862,107.899554,193.930251,-0.000494,0.03718,100.618686,65.991899,189.605526,0.701576,55.82639709,0.712520875,688084.1263,0.869344,9.193208,15.139876,3.994697,0.072731,0.069516,32,81.027534,32,32,32,32,32,32,70.338198,79.002066,97.298038,36.185035,72.72117,43.329114,50.583017,79.205167,36.962025,35.949367,41.820989,158.873471,114.016803,159.527918,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.900325,49.246348,198.952173,162.423195,171.112254,177.500699,158.736617,14.481674,195.950368,20.910329,48.327982,49.940929,32.03132,201.911656,160.693501,199.056924,107.882002,193.976526,-0.000494,0.037428,100.601486,66.101259,189.644764,0.713999,55.83691345,0.711013875,687987.0634,0.868476,9.137262,15.137912,3.989894,0.072479,0.069284,32,81.01517,32,32,32,32,32,32,70.331096,78.987234,97.295551,36.185035,72.70587,43.329114,50.583017,79.166753,36.962025,35.949367,41.829942,158.736617,114.12278,159.29865,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.891884,49.159397,198.864709,162.405569,171.098946,177.534856,158.999482,14.483101,195.98007,20.973759,48.23274,49.824914,32.03132,202.059215,160.7236,199.178955,107.865661,194.124054,-0.000495,0.037636,100.619754,65.829229,189.606054,0.714733,55.80103564,0.710466625,688090.9176,0.867882,9.081845,15.172613,3.986992,0.073065,0.068691,32,81.077784,32,32,32,32,32,32,70.335672,78.978625,97.287858,36.185035,72.678725,43.329114,50.583017,79.122082,36.962025,35.949367,41.866434,158.999482,113.934531,159.429138,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.836646,49.159397,198.954035,162.405569,171.032808,177.556363,158.933569,14.478249,195.874704,20.940082,48.169627,50.107576,32.03132,202.014405,160.738124,199.098644,107.837785,194.003627,-0.000496,0.037868,100.639998,65.957839,189.416996,0.748168,55.79555491,0.71074575,688093.0905,0.866566,9.003619,15.243603,3.985913,0.07148,0.067044,32,81.098603,32,32,32,32,32,32,70.321826,78.989554,97.297841,36.185035,72.703853,43.329114,50.583017,79.127189,36.962025,35.949367,41.786947,158.933569,114.106555,159.557147,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.811455,49.086985,198.862507,162.386264,171.003043,177.583301,158.644595,14.484957,195.750334,20.889019,48.56176,49.942587,32.03132,201.994854,160.736306,199.034618,107.859246,194.00103,-0.000497,0.038114,100.646777,65.819486,189.570057,0.739928,55.81438545,0.711840938,688339.3946,0.868098,9.060745,15.226872,3.992123,0.073166,0.070178,32,81.162094,32,32,32,32,32,32,70.314014,78.961292,97.299458,36.185035,72.63784,43.329114,50.583017,79.158521,36.962025,35.949367,41.716413,158.644595,114.161979,159.434724,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.770911,49.129774,198.773607,162.408646,170.954826,177.599832,158.948731,14.486669,196.092487,20.865018,48.940474,49.970939,32.03132,201.994936,160.72302,198.993305,107.847616,193.968298,-0.000496,0.038447,100.581748,65.774969,189.657264,0.696587,55.82581964,0.711633313,688237.1122,0.870122,9.014401,15.204448,3.992305,0.072442,0.069278,32,81.10792,32,32,32,32,32,32,70.312219,78.960747,97.302162,36.185035,72.59903,43.329114,50.583017,79.177927,36.962025,35.949367,41.753916,158.948731,114.137585,159.213048,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.7657,49.24772,198.695571,162.451454,170.896914,177.604909,158.857919,14.479819,195.814494,20.914869,48.925551,49.956455,32.03132,201.877508,160.710834,199.06501,107.832002,193.95296,-0.000497,0.038681,100.597559,65.842446,189.66983,0.750991,55.76738764,0.71299525,688499.7234,0.86964,9.105485,15.194438,3.992309,0.072403,0.068277,32,81.122949,32,32,32,32,32,32,70.292557,78.944569,97.296009,36.185035,72.613327,43.329114,50.583017,79.200299,36.962025,35.949367,41.753794,158.857919,113.998316,159.528744,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.897864,49.282555,198.73889,162.466282,170.830026,177.611999,158.637334,14.483672,195.773729,20.959064,48.920982,50.007577,32.03132,201.894572,160.712137,198.981344,107.851545,193.904902,-0.000498,0.038842,100.591262,66.107831,189.578562,0.753442,55.80150836,0.712824063,688843.0961,0.87034,9.22251,15.213881,3.992621,0.072575,0.068375,32,81.163983,32,32,32,32,32,32,70.289846,78.950508,97.312973,36.185035,72.59302,43.329114,50.583017,79.206242,36.962025,35.949367,41.881003,158.637334,114.030113,159.358957,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.838759,49.282555,198.712147,162.466282,170.833359,177.629132,159.028634,14.4841,195.929095,20.979029,48.50048,49.99631,32.03132,201.905764,160.759884,199.021539,107.873191,194.051921,-0.000498,0.038851,100.602211,65.954705,189.448626,0.715924,55.71858182,0.7109245,688709.81,0.869106,9.120596,15.176527,3.982914,0.071205,0.067248,32,81.131829,32,32,32,32,32,32,70.322184,78.968968,97.300304,36.185035,72.561008,43.329114,50.583017,79.133248,36.962025,35.949367,41.929085,159.028634,113.842784,159.233505,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.804266,49.239217,198.978978,162.450055,170.82353,177.658359,158.701111,14.485242,196.049219,20.957193,48.588352,49.934588,32.03132,201.953224,160.733869,198.969387,107.843308,193.885904,-0.000495,0.038839,100.586191,65.777953,189.412078,0.763086,55.72886255,0.712732625,688785.393,0.868194,9.181717,15.209358,3.987101,0.072445,0.068103,32,81.121089,32,32,32,32,32,32,70.301372,78.964791,97.282122,36.185035,72.539774,43.329114,50.583017,79.166776,36.962025,35.949367,41.900279,158.701111,114.0878,159.370168,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.766098,49.215353,198.795433,162.435506,170.80411,177.672926,158.65431,14.478249,195.867512,20.93229,48.766755,49.968692,32.03132,202.011796,160.759831,199.000368,107.86433,194.013748,-0.000495,0.038841,100.590539,66.18572,189.807272,0.771641,55.74923927,0.713753563,688940.5214,0.870692,9.174074,15.177723,3.99522,0.073131,0.068549,32,81.022345,32,32,32,32,32,32,70.305533,79.009557,97.26279,36.185035,72.61088,43.329114,50.583017,79.186612,36.962025,35.949367,41.911063,158.65431,114.210653,159.32367,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.845031,49.230988,198.981944,162.453132,170.786554,177.677385,158.946405,14.486241,196.010013,20.938213,48.639472,49.970024,32.03132,201.950472,160.746641,199.112177,107.855976,193.96232,-0.000493,0.038844,100.587341,65.76964,189.472304,0.800646,55.76799127,0.713508125,688924.7169,0.871704,9.189731,15.204076,3.994596,0.070021,0.065705,32,80.935491,32,32,32,32,32,32,70.303429,79.021845,97.253932,36.185035,72.529308,43.329114,50.583017,79.210804,36.962025,35.949367,41.896085,158.946405,113.941435,159.407265,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.87908,49.230988,198.859903,162.453132,170.74716,177.693883,158.623592,14.481246,195.823603,20.96076,48.778728,50.016522,32.03132,202.027514,160.739248,199.008254,107.858895,193.991769,-0.000493,0.038852,100.587081,65.945644,189.48493,0.774001,55.86400436,0.712800688,688900.8726,0.868632,9.123662,15.193375,3.992012,0.0714,0.068008,32,80.940959,32,32,32,32,32,32,70.309793,79.02527,97.228339,36.185035,72.582043,43.329114,50.583017,79.166378,36.962025,35.949367,41.920851,158.623592,114.165892,159.069893,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.742706,49.24196,198.831883,162.458168,170.831393,177.711632,158.76737,14.467118,195.913094,20.935206,48.807843,49.98079,32.03132,201.996587,160.745394,198.972287,107.846924,194.000985,-0.000491,0.038838,100.598579,65.978235,189.39787,0.754332,55.78574691,0.710888063,688911.0879,0.86982,9.088447,15.201368,3.98684,0.072517,0.068282,32,80.913047,32,32,32,32,32,32,70.358878,79.036495,97.217831,36.185035,72.515905,43.329114,50.583017,79.146939,36.962025,35.949367,41.941931,158.76737,113.81793,159.266982,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.942439,49.246897,198.881213,162.459847,170.887798,177.73057,158.887699,14.481532,196.010534,20.910466,48.455623,49.961091,32.03132,201.964682,160.756487,199.114801,107.837016,194.019479,-0.000491,0.038858,100.577094,65.804627,189.714127,0.74492,55.73856582,0.713653875,689225.6872,0.871794,9.240569,15.216754,3.997207,0.072437,0.068599,32,80.794261,32,32,32,32,32,32,70.353277,79.083912,97.200163,36.185035,72.450511,43.329114,50.583017,79.21689,36.962025,35.949367,41.961676,158.887699,113.998738,159.275479,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.904142,49.249091,198.956178,162.460407,170.837584,177.744284,158.726189,14.491949,195.902949,20.900073,48.487739,50.056626,32.03132,202.039684,160.775911,199.193344,107.833414,194.064014,-0.000491,0.038873,100.580652,65.765874,189.726666,0.708006,55.82810182,0.712001813,689140.7853,0.869584,9.157416,15.180866,3.987919,0.074663,0.070292,32,80.720071,32,32,32,32,32,32,70.368894,79.123179,97.206972,36.185035,72.495717,43.329114,50.583017,79.112446,36.962025,35.949367,41.973225,158.726189,114.011587,159.564857,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.856712,49.20877,198.884107,162.448376,170.873511,177.755738,158.959412,14.47668,195.946844,20.879869,48.798176,49.984828,32.03132,201.961787,160.773984,199.029438,107.874785,193.978714,-0.000491,0.038874,100.592259,66.069311,189.628348,0.719106,55.85558691,0.711523313,689203.1751,0.869064,9.080643,15.253613,3.986767,0.073093,0.068991,32,80.670956,32,32,32,32,32,32,70.377138,79.155559,97.192955,36.185035,72.481825,43.329114,50.583017,79.132352,36.962025,35.949367,41.987144,158.959412,113.85571,159.332403,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.861377,49.20877,198.880895,162.448376,170.864592,177.784749,158.909026,14.483672,195.930629,20.880669,48.504549,50.046725,32.03132,202.056198,160.737044,199.134544,107.879793,193.979993,-0.000491,0.038869,100.592899,66.032034,189.505303,0.704957,55.83282182,0.711542563,689074.2298,0.868664,9.089361,15.180641,3.989114,0.071559,0.068396,32,80.708494,32,32,32,32,32,32,70.352573,79.159571,97.177115,36.185035,72.474243,43.329114,50.583017,79.15864,36.962025,35.949367,41.956722,158.909026,114.068929,159.409271,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.906696,49.230439,198.91826,162.455091,170.910816,177.800178,158.63922,14.481817,196.166085,20.927044,48.376326,50.060139,32.03132,202.102618,160.768809,199.23015,107.888471,194.091101,-0.000489,0.038634,100.600405,65.728788,189.676397,0.729823,55.80402618,0.711880813,689163.9991,0.86899,9.084535,15.176106,3.988676,0.071598,0.066872,32,80.664585,32,32,32,32,32,32,70.3706,79.202453,97.161772,36.185035,72.490647,43.329114,50.583017,79.15597,36.962025,35.949367,41.986426,158.63922,114.160867,159.54924,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.891279,49.163512,198.969322,162.432148,170.91829,177.825549,159.009344,14.482103,195.944095,20.960138,48.409576,49.994637,32.03132,202.005374,160.781069,199.255208,107.915725,194.104282,-0.000488,0.038391,100.599452,65.835908,189.654166,0.757837,55.84764073,0.711880125,689188.8106,0.869718,9.059352,15.208589,3.985803,0.073213,0.068569,32,80.602545,32,32,32,32,32,32,70.368361,79.209677,97.15317,36.185035,72.460994,43.329114,50.583017,79.128618,36.962025,35.949367,41.996335,159.009344,114.04323,159.371939,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.031904,49.138277,199.021343,162.430749,170.873328,177.868695,158.806874,14.479534,195.961139,20.938239,48.13962,50.239136,32.03132,202.154482,160.753057,199.23406,107.887474,194.20684,-0.000487,0.038138,100.604981,65.78711,189.553049,0.802123,55.73426473,0.711605125,689060.8106,0.867952,9.00836,15.186217,3.988058,0.072757,0.069028,32,80.736904,32,32,32,32,32,32,70.379773,79.184439,97.149905,36.185035,72.431049,43.329114,50.583017,79.136146,36.962025,35.949367,41.933991,158.806874,114.025587,159.204787,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.968667,49.138277,198.996441,162.430749,170.840653,177.906852,158.683111,14.484386,196.093962,20.970554,47.95509,50.051824,32.03132,202.260126,160.775525,199.330668,107.889831,194.216426,-0.000487,0.037905,100.604556,66.127004,189.857787,0.821119,55.82744582,0.71151575,689082.1332,0.866492,8.83791,15.252445,3.977889,0.07332,0.070152,32,80.834391,32,32,32,32,32,32,70.387961,79.225792,97.147868,36.185035,72.47626,43.329114,50.583017,79.0535,36.962025,35.949367,41.910827,158.683111,114.237693,159.409704,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.035555,49.035419,199.211529,162.386264,170.753548,177.917273,158.884514,14.482103,196.150026,21.024904,48.188731,50.187125,32.03132,202.28247,160.760851,199.464309,107.882339,194.222958,-0.000487,0.037752,100.627712,66.011679,189.785672,0.808568,55.96557818,0.711219438,689305.6965,0.868574,8.903172,15.253636,3.982424,0.071889,0.067662,32,80.691041,32,32,32,32,32,32,70.378828,79.195819,97.161194,36.185035,72.451502,43.329114,50.583017,79.136117,36.962025,35.949367,41.804167,158.884514,114.124237,159.482363,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.920909,49.05023,199.192262,162.382347,170.756827,177.920104,158.637418,14.483244,196.29532,21.059714,47.956441,50.09454,32.03132,202.087573,160.749282,199.324149,107.906194,194.300496,-0.000485,0.037745,100.625343,65.877072,189.913751,0.742941,55.90195345,0.708927313,689020.4351,0.86469,8.7279,15.264762,3.981204,0.072356,0.069457,32,80.655002,32,32,32,32,32,32,70.381001,79.234501,97.17167,36.185035,72.473074,43.329114,50.583017,79.043101,36.962025,35.949367,41.809649,158.637418,113.936372,159.257816,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.919362,49.008539,198.985097,162.380108,170.77229,177.911406,158.87712,14.486812,196.072036,21.07925,48.354292,50.03362,32.03132,202.254071,160.740229,199.43023,107.90949,194.19861,-0.000487,0.037767,100.629842,65.983227,189.759218,0.731188,55.85936291,0.712319438,689218.2988,0.869346,8.894349,15.248324,3.989591,0.073292,0.069045,32,80.635453,32,32,32,32,32,32,70.381801,79.207791,97.155704,36.185035,72.493434,43.329114,50.583017,79.106538,36.962025,35.949367,41.75936,158.87712,114.127344,159.432639,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.905989,49.048036,199.070089,162.396056,170.866483,177.912734,159.029135,14.479962,196.08725,21.047684,48.385967,49.978039,32.03132,202.203023,160.739919,199.39274,107.933674,194.128097,-0.000487,0.037757,100.650107,65.976867,189.743068,0.752045,55.89482036,0.711137625,689021.4442,0.868172,8.824362,15.227381,3.986131,0.073589,0.06895,32,80.541557,32,32,32,32,32,32,70.406758,79.190212,97.170133,36.185035,72.447555,43.329114,50.583017,79.151335,36.962025,35.949367,41.751225,159.029135,114.127383,159.295739,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.897191,49.066413,198.888107,162.396336,170.833194,177.916547,158.572586,14.479819,195.934457,21.036353,48.514706,50.124253,32.03132,202.249036,160.72595,199.338651,107.917538,194.143788,-0.000486,0.037758,100.649461,66.039126,189.857789,0.6975,55.87942545,0.711167875,689051.7529,0.867704,8.877679,15.177088,3.988902,0.072492,0.068764,32,80.546629,32,32,32,32,32,32,70.410846,79.148283,97.164655,36.185035,72.442115,43.329114,50.583017,79.113715,36.962025,35.949367,41.780349,158.572586,114.144182,159.435747,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.873688,49.115785,199.131513,162.422915,170.732004,177.914018,159.091997,14.477821,196.124008,20.961011,48.754923,49.980284,32.03132,202.162719,160.72685,199.339098,107.927101,194.192232,-0.000483,0.037732,100.650685,65.835711,189.628022,0.664442,55.87698764,0.711066125,689175.4874,0.870436,8.90515,15.199035,3.985958,0.070846,0.067082,32,80.440915,32,32,32,32,32,32,70.404374,79.026516,97.132917,36.185035,72.468625,43.329114,50.583017,79.116875,36.962025,35.949367,41.789165,159.091997,114.072304,159.316274,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.895118,49.115785,198.984654,162.422915,170.691035,177.897883,158.860937,14.485385,196.099537,20.931474,48.468812,49.975015,32.03132,202.212686,160.750536,199.332971,107.933224,194.171065,-0.000483,0.037713,100.656824,66.080303,189.90186,0.638913,55.86080582,0.713302563,689212.1723,0.869316,8.961701,15.207498,3.99463,0.071284,0.066745,32,80.534944,32,32,32,32,32,32,70.422199,78.99243,97.112978,36.185035,72.477222,43.329114,50.583017,79.130698,36.962025,35.949367,41.834389,158.860937,114.154768,159.420837,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.909628,49.148974,199.024188,162.435226,170.701594,177.887725,158.664434,14.492092,196.005567,20.956455,48.496786,50.09819,32.03132,202.239454,160.768963,199.383846,107.941224,194.279634,-0.00048,0.037713,100.686351,65.755235,189.583229,0.619598,55.89990836,0.711607875,689168.1385,0.868926,8.956664,15.193448,3.988059,0.070434,0.066418,32,80.569428,32,32,32,32,32,32,70.403951,78.983397,97.128717,36.185035,72.471227,43.329114,50.583017,79.117629,36.962025,35.949367,41.866498,158.664434,114.025779,159.238461,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.037936,49.13718,199.105505,162.415361,170.722141,177.897931,159.117105,14.474682,196.159766,20.965102,48.333671,50.073795,32.03132,202.219434,160.766746,199.294562,107.911973,194.18795,-0.000479,0.037695,100.686496,66.001318,189.807457,0.568997,55.78278255,0.711607875,689168.1385,0.868926,8.956664,15.193448,3.988059,0.070933,0.066814,32,80.660144,32,32,32,32,32,32,70.426804,78.931704,97.095486,36.185035,72.424733,43.329114,50.583017,79.107963,36.962025,35.949367,41.86829,159.117105,113.959117,159.270995,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.872493,49.113316,199.056154,162.395496,170.677718,177.901275,158.688402,14.4841,196.275583,20.986025,48.820034,50.064858,32.03132,202.252828,160.751572,199.335109,107.92194,194.26397,-0.000478,0.037694,100.688124,65.852445,189.904002,0.511757,55.91787345,0.711063375,689162.3604,0.869752,8.974856,15.22564,3.987691,0.070702,0.067828,32,80.737626,32,32,32,32,32,32,70.417535,78.890499,97.087479,36.185035,72.46242,43.329114,50.583017,79.03121,36.962025,35.949367,41.857348,158.688402,114.060337,159.186927,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.859723,49.113316,199.115217,162.395496,170.668766,177.892382,158.663694,14.482673,196.337733,20.954494,48.417593,50.160894,32.03132,202.334252,160.73946,199.352099,107.900215,194.29209,-0.000476,0.03769,100.68785,65.952788,189.87647,0.534366,55.88097309,0.711149313,689102.1094,0.864826,8.830592,15.22095,3.979091,0.072217,0.068869,32,80.644736,32,32,32,32,32,32,70.402934,78.870704,97.072322,36.185035,72.433834,43.329114,50.583017,79.124139,36.962025,35.949367,41.832994,158.663694,114.193623,159.285944,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.970777,49.19533,199.218627,162.41704,170.688499,177.88885,159.020083,14.484529,196.085933,20.965188,48.265111,50.101348,32.03132,202.296476,160.751792,199.394373,107.942534,194.388788,-0.000477,0.037664,100.715143,66.038118,189.591002,0.557853,55.83547055,0.7121125,689302.4105,0.87066,8.990793,15.271259,3.993508,0.073245,0.069368,32,80.512172,32,32,32,32,32,32,70.433953,78.863228,97.082993,36.185035,72.437263,43.329114,50.583017,79.13116,36.962025,35.949367,41.914322,159.020083,114.061526,159.106164,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.051719,49.119351,199.250686,162.40389,170.729583,177.890442,158.803921,14.482531,196.502172,20.924466,48.017288,50.202498,32.03132,202.337535,160.764695,199.53987,107.91842,194.387443,-0.000475,0.037668,100.708889,66.079573,190.013544,0.532159,55.95962473,0.7121125,689302.4105,0.87066,8.990793,15.271259,3.993508,0.073248,0.068833,32,80.469258,32,32,32,32,32,32,70.436155,78.839537,97.066221,36.185035,72.48677,43.329114,50.583017,79.064412,36.962025,35.949367,41.920733,158.803921,114.298679,159.310766,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.970453,49.060379,199.184018,162.385984,170.823391,177.882874,158.641824,14.480533,196.266131,20.959735,48.426614,50.138449,32.03132,202.387564,160.778137,199.508699,107.947615,194.382344,-0.000473,0.037667,100.704308,66.14259,189.82636,0.491306,55.91236655,0.711713063,689192.2148,0.866744,8.958047,15.264719,3.986703,0.071549,0.067515,32,80.514956,32,32,32,32,32,32,70.410335,78.842716,97.058378,36.185035,72.502692,43.329114,50.583017,79.013378,36.962025,35.949367,41.845119,158.641824,114.0654,159.286062,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.957031,49.060379,199.294706,162.385984,170.909055,177.887675,159.044629,14.489666,196.605735,20.971445,48.521689,50.12549,32.03132,202.419856,160.756422,199.593943,107.956272,194.465098,-0.000473,0.037658,100.740863,66.03231,189.849036,0.439613,55.90219055,0.710324313,688840.1458,0.86846,8.823431,15.257254,3.986036,0.073206,0.069121,32,80.491919,32,32,32,32,32,32,70.431179,78.834199,97.065935,36.185035,72.482508,43.329114,50.583017,79.055648,36.962025,35.949367,41.782253,159.044629,113.996897,159.265251,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.896348,49.086436,199.234075,162.394098,170.941436,177.89386,158.705609,14.477108,196.225116,20.955809,48.761099,49.939449,32.03132,202.409255,160.766304,199.4246,107.9905,194.44193,-0.000473,0.037662,100.732568,65.840388,189.970268,0.495812,55.86445091,0.710932063,688849.7093,0.866542,8.837289,15.279209,3.989322,0.072941,0.070466,32,80.441164,32,32,32,32,32,32,70.416363,78.816244,97.079677,36.185035,72.51357,43.329114,50.583017,79.060032,36.962025,35.949367,41.801615,158.705609,114.153119,159.407462,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.935587,49.119077,199.274187,162.400253,170.923291,177.916296,158.720963,14.479106,196.59305,20.939361,48.760704,50.038909,32.03132,202.518243,160.776729,199.592673,108.010783,194.454865,-0.000472,0.037681,100.740559,66.152761,189.995108,0.51131,55.85978327,0.712107688,688897.0185,0.86966,8.926043,15.236411,3.992959,0.072924,0.068831,32,80.517427,32,32,32,32,32,32,70.446938,78.819004,97.078095,36.185035,72.530632,43.329114,50.583017,79.091406,36.962025,35.949367,41.828763,158.720963,114.145563,159.195149,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.008775,49.184084,199.349505,162.424314,171.018965,177.9104,158.968621,14.480533,196.481869,20.936955,48.103309,50.126591,32.03132,202.568272,160.75427,199.570631,108.010289,194.589333,-0.00047,0.0377,100.720152,66.195844,190.110257,0.49184,55.976672,0.711900063,688902.1617,0.868896,8.884014,15.229424,3.988444,0.072669,0.068083,32,80.461995,32,32,32,32,32,32,70.424658,78.809673,97.07116,36.185035,72.530519,43.329114,50.583017,79.066387,36.962025,35.949367,41.827574,158.968621,114.152812,159.372529,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.980765,49.107282,199.434908,162.408926,171.060013,177.932514,158.523973,14.477536,196.290919,20.850319,48.310605,50.100853,32.03132,202.633774,160.779292,199.691335,108.01663,194.643634,-0.00047,0.037706,100.713367,66.134039,190.165508,0.513026,55.97402327,0.70983,688977.9074,0.86637,8.907579,15.271127,3.98629,0.072766,0.067836,32,80.42427,32,32,32,32,32,32,70.426124,78.791002,97.065113,36.185035,72.575475,43.329114,50.583017,79.021025,36.962025,35.949367,41.896566,158.523973,114.317013,159.216943,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.950891,49.107282,199.504503,162.408926,171.129938,177.946547,158.78319,14.480247,196.543199,20.859283,48.343206,50.166102,32.03132,202.559832,160.781839,199.709692,108.01467,194.610759,-0.000471,0.037702,100.726934,66.28034,190.170993,0.441623,55.83620509,0.70983,688977.9074,0.86637,8.907579,15.271127,3.98629,0.072903,0.068453,32,80.458728,32,32,32,32,32,32,70.43474,78.804872,97.029347,36.185035,72.608925,43.329114,50.583017,79.032541,36.962025,35.949367,41.821494,158.78319,114.222504,159.083033,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.97768,49.106734,199.426495,162.415921,171.211028,177.95116,158.798923,14.471828,196.471039,20.9203,48.460736,50.144201,32.03132,202.552228,160.786534,199.669492,108.067042,194.636456,-0.000472,0.037457,100.747984,65.861735,190.070388,0.41937,55.93547055,0.710364875,688902.0598,0.869262,8.859688,15.284859,3.990233,0.071718,0.067861,32,80.560315,32,32,32,32,32,32,70.45153,78.820676,97.035725,36.185035,72.566538,43.329114,50.583017,79.046041,36.962025,35.949367,41.818575,158.798923,114.324147,159.18319,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.026904,49.117431,199.495444,162.409486,171.282421,177.965535,158.645174,14.480533,196.437414,20.951971,48.470376,50.247607,32.03132,202.706902,160.765144,199.757079,108.06974,194.741147,-0.000473,0.037222,100.748698,66.41327,190.194283,0.389491,55.93114327,0.712730563,689000.9295,0.868488,8.890534,15.274666,3.994013,0.071867,0.068882,32,80.669648,32,32,32,32,32,32,70.439139,78.805943,97.048511,36.185035,72.62776,43.329114,50.583017,79.026263,36.962025,35.949367,41.816157,158.645174,114.231403,159.227289,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.07957,49.125111,199.606172,162.425713,171.404908,177.984809,158.833685,14.48196,196.865413,20.955662,48.61388,50.165216,32.03132,202.632979,160.788038,199.793546,108.074239,194.630591,-0.000473,0.03697,100.766747,66.053845,190.160958,0.41275,55.98107782,0.710630938,688815.4405,0.867894,8.822223,15.26778,3.987763,0.073207,0.069413,32,80.742719,32,32,32,32,32,32,70.446553,78.820266,97.065533,36.185035,72.683282,43.329114,50.583017,78.993575,36.962025,35.949367,41.825287,158.833685,114.165623,159.089681,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.096029,49.125111,199.570888,162.425713,171.468886,177.998785,158.727249,14.477536,196.749361,20.954367,48.618604,50.357341,32.03132,202.769142,160.780168,199.814547,108.056036,194.785,-0.000474,0.036797,100.736152,66.323042,190.470614,0.408912,55.95839273,0.710630938,688815.4405,0.867894,8.822223,15.26778,3.987763,0.072219,0.067926,32,80.727628,32,32,32,32,32,32,70.455292,78.780049,97.023776,36.185035,72.725829,43.329114,50.583017,78.958182,36.962025,35.949367,41.831971,158.727249,114.2408,159.082993,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.106765,49.138277,199.816454,162.444739,171.631139,178.014018,158.493645,14.485813,196.706318,20.892072,48.676454,50.361557,32.03132,202.886366,160.802886,199.958422,108.113946,194.827721,-0.000475,0.036792,100.763951,66.375098,190.372838,0.378318,56.01420218,0.709748875,688919.1338,0.866294,8.758632,15.297684,3.983767,0.071376,0.067865,32,80.771392,32,32,32,32,32,32,70.463343,78.773647,97.058285,36.185035,72.751747,43.329114,50.583017,78.941364,36.962025,35.949367,41.844723,158.493645,114.336804,159.173276,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.140968,49.134437,199.558964,162.441941,171.782825,178.034415,158.670913,14.481104,196.609104,20.886433,48.276821,50.135933,32.03132,202.811853,160.780051,199.989731,108.074277,194.856476,-0.000474,0.036781,100.77037,66.361731,190.300255,0.377091,55.96864727,0.709625813,688799.452,0.867472,8.760735,15.255554,3.987814,0.073408,0.069529,32,80.764065,32,32,32,32,32,32,70.437745,78.717906,97.037823,36.185035,72.844428,43.329114,50.583017,78.928052,36.962025,35.949367,41.845448,158.670913,114.22285,159.238383,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.140318,49.057362,199.729335,162.40445,171.902699,178.057311,158.841576,14.479962,196.840533,20.936166,48.144249,50.191969,32.03132,202.979513,160.817684,199.976366,108.095585,194.876555,-0.000473,0.036815,100.749922,66.244607,190.456561,0.379887,55.99518836,0.709185813,688959.4551,0.865934,8.721663,15.305843,3.979958,0.07293,0.069726,32,80.820464,32,32,32,32,32,32,70.46722,78.719989,97.066638,36.185035,72.843252,43.329114,50.583017,78.900066,36.962025,35.949367,41.842028,158.841576,114.414282,159.350932,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.139146,49.057362,199.829069,162.40445,171.942321,178.069808,158.671889,14.479248,196.946871,20.946346,48.462779,50.2382,32.03132,202.910463,160.795392,199.997491,108.110265,194.941138,-0.000471,0.036797,100.771411,66.261535,190.661754,0.373581,56.02529455,0.70921125,688798.578,0.86494,8.645256,15.291948,3.983408,0.071187,0.067234,32,80.866335,32,32,32,32,32,32,70.453834,78.730554,97.071852,36.185035,72.866359,43.329114,50.583017,78.890534,36.962025,35.949367,41.761722,158.671889,114.392381,159.193575,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.143155,49.037613,199.673411,162.377031,171.960168,178.089511,158.668779,14.476537,196.864729,20.955545,48.426636,50.198291,32.03132,202.813157,160.780791,200.019064,108.115646,194.98495,-0.000471,0.036886,100.747338,66.053323,190.509426,0.375923,55.94263127,0.709154188,688801.2915,0.865948,8.646464,15.301113,3.98549,0.072765,0.068683,32,80.918588,32,32,32,32,32,32,70.438147,78.757321,97.057996,36.185035,72.905669,43.329114,50.583017,78.881973,36.962025,35.949367,41.734376,158.668779,114.169804,159.222568,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.100615,49.059282,199.763633,162.382067,172.015769,178.12479,158.951827,14.48881,196.656688,20.954657,48.596774,50.276513,32.03132,202.990644,160.769284,200.108751,108.122115,194.968493,-0.000472,0.037117,100.729135,66.288739,190.49543,0.317098,56.06096291,0.709154188,688801.2915,0.865948,8.646464,15.301113,3.98549,0.071958,0.068214,32,80.856436,32,32,32,32,32,32,70.458219,78.783769,97.079829,36.185035,72.904012,43.329114,50.583017,78.871243,36.962025,35.949367,41.72507,158.951827,114.503804,159.145503,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.099365,49.127305,199.704754,162.400533,172.110547,178.137601,158.738294,14.478249,196.708561,21.000374,49.038018,50.259943,32.03132,202.891687,160.759421,200.031044,108.118821,194.905206,-0.000471,0.037453,100.73061,66.277362,190.386649,0.307354,55.96948655,0.709246313,689029.8033,0.865434,8.688076,15.299361,3.987249,0.073372,0.070046,32,80.820671,32,32,32,32,32,32,70.451075,78.775873,97.076493,36.185035,72.95472,43.329114,50.583017,78.89291,36.962025,35.949367,41.736774,158.738294,114.313752,159.1588,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.118238,49.218645,199.868191,162.450894,172.133121,178.145309,158.872021,14.478535,197.001563,21.029696,48.894062,50.363376,32.03132,203.025872,160.761763,200.067184,108.107871,194.949403,-0.00047,0.037519,100.718037,66.252981,190.530024,0.320133,56.09851782,0.710397188,689221.783,0.867442,8.751947,15.281241,3.985859,0.070674,0.0674,32,80.834367,32,32,32,32,32,32,70.459878,78.805124,97.084307,36.185035,73.007327,43.329114,50.583017,78.877655,36.962025,35.949367,41.803063,158.872021,114.342327,159.235235,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.051985,49.218645,199.795193,162.450894,172.325729,178.160225,158.878625,14.476109,196.987043,20.999974,48.714972,50.201274,32.03132,202.933582,160.791673,200.028577,108.141784,195.010967,-0.000471,0.037717,100.744079,66.367027,190.629409,0.316905,55.96584145,0.709251125,689503.1857,0.866018,8.829282,15.306558,3.987933,0.070942,0.066753,32,80.752584,32,32,32,32,32,32,70.470053,78.813558,97.101355,36.185035,73.066536,43.329114,50.583017,78.858955,36.962025,35.949367,41.898269,158.878625,114.183037,159.376148,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.135845,49.204656,199.938633,162.451454,172.416413,178.18564,158.610799,14.483815,197.072872,20.984692,48.754366,50.353062,32.03132,203.087583,160.802761,200.15102,108.133909,195.060463,-0.000471,0.037679,100.715076,66.302204,190.726363,0.334158,56.07302691,0.709251125,689503.1857,0.866018,8.829282,15.306558,3.987933,0.073216,0.068216,32,80.755931,32,32,32,32,32,32,70.449933,78.787884,97.117107,36.185035,73.111948,43.329114,50.583017,78.889362,36.962025,35.949367,41.89283,158.610799,114.480753,159.326541,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
