OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
50.159653,49.196701,200.060064,162.465443,172.447277,178.212349,158.949785,14.487953,196.821394,20.969354,48.64978,50.299373,32.03132,203.029257,160.786319,200.142609,108.123842,195.006488,-0.00047,0.037674,100.679095,66.282329,190.481358,0.344511,55.97816727,0.711642938,689536.1523,0.86733,8.897569,15.29537,3.991754,0.073953,0.068843,32,80.845517,32,32,32,32,32,32,70.430556,78.792105,97.106109,36.185035,73.154867,43.329114,50.583017,78.833748,36.962025,35.949367,41.90017,158.949785,114.221661,159.106282,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.075831,49.187375,199.804328,162.480831,172.388536,178.232632,158.949221,14.48881,196.941723,20.954914,48.729592,50.158583,32.03132,203.007769,160.805362,200.158623,108.147177,194.961637,-0.00047,0.03767,100.678998,66.272567,190.46182,0.287302,56.05356655,0.709654688,689519.3306,0.867268,8.797158,15.32151,3.987938,0.07313,0.06759,32,80.913424,32,32,32,32,32,32,70.481002,78.808794,97.143007,36.185035,73.211433,43.329114,50.583017,78.810985,36.962025,35.949367,41.898922,158.949221,114.494215,159.404826,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.078901,49.187375,199.858136,162.480831,172.398614,178.25166,158.617049,14.481389,196.833789,20.915472,49.193889,50.168544,32.03132,202.973275,160.806373,200.02962,108.108427,194.927118,-0.000469,0.037644,100.688727,66.326078,190.488989,0.285882,56.00515345,0.71096025,689604.6647,0.865072,8.764687,15.311658,3.988466,0.070677,0.067359,32,80.918925,32,32,32,32,32,32,70.467188,78.806614,97.161677,36.185035,73.183456,43.329114,50.583017,78.851759,36.962025,35.949367,41.895711,158.617049,114.416891,159.200538,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.186912,49.302305,199.700558,162.519722,172.53706,178.26696,158.743797,14.477251,196.791406,20.951743,49.325035,50.272589,32.03132,202.962449,160.796142,200.031186,108.124066,194.86862,-0.000468,0.037665,100.662194,66.449193,190.601835,0.295706,56.12015418,0.711258625,689891.5733,0.86861,8.838548,15.297776,3.990865,0.071059,0.066122,32,81.069003,32,32,32,32,32,32,70.462955,78.781888,97.153385,36.185035,73.149033,43.329114,50.583017,78.842994,36.962025,35.949367,42.017769,158.743797,114.399132,159.202112,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.110548,49.335769,199.901679,162.551338,172.697758,178.299934,158.928466,14.481532,197.02025,20.999152,48.325521,50.27622,32.03132,203.047625,160.800221,200.148411,108.138663,194.960235,-0.000468,0.03769,100.630235,66.242419,190.651474,0.295282,56.12073164,0.711258625,689891.5733,0.86861,8.838548,15.297776,3.990865,0.073031,0.068665,32,81.203647,32,32,32,32,32,32,70.488603,78.797841,97.178217,36.185035,73.205308,43.329114,50.583017,78.774626,36.962025,35.949367,42.03484,158.928466,114.398096,159.377997,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.063266,49.234828,199.800991,162.499018,172.826103,178.329175,158.589452,14.484243,196.791861,21.002925,48.574067,50.269185,32.03132,202.885122,160.836302,199.980647,108.154008,194.929482,-0.000469,0.037678,100.636463,66.182075,190.692691,0.283314,56.05228218,0.710021813,690280.6094,0.866896,8.954329,15.279765,3.989214,0.073224,0.069218,32,81.196946,32,32,32,32,32,32,70.489411,78.786732,97.174452,36.185035,73.277651,43.329114,50.583017,78.808733,36.962025,35.949367,42.088038,158.589452,114.345166,159.554079,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.077819,49.234828,199.739983,162.499018,172.840548,178.355567,158.949485,14.481389,197.02926,21.013815,48.857181,50.198595,32.03132,202.963326,160.82856,200.027175,108.171714,194.980987,-0.00047,0.037688,100.655415,66.187062,190.500083,0.291949,56.11071418,0.710021813,690280.6094,0.866896,8.954329,15.279765,3.989214,0.071692,0.06828,32,81.161147,32,32,32,32,32,32,70.487923,78.76185,97.209268,36.185035,73.301614,43.329114,50.583017,78.828745,36.962025,35.949367,42.002823,158.949485,114.324454,159.343615,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.10833,49.28475,199.693884,162.491743,172.875172,178.371033,158.940519,14.4841,196.874091,21.013982,48.822982,50.133082,32.03132,202.906019,160.776898,199.982949,108.13919,194.819968,-0.000472,0.037722,100.647491,66.212153,190.448626,0.286658,56.04058473,0.711126625,690168.0533,0.869558,8.902119,15.253069,3.99097,0.072662,0.067812,32,81.202552,32,32,32,32,32,32,70.48196,78.717748,97.19202,36.185035,73.332526,43.329114,50.583017,78.813587,36.962025,35.949367,42.063748,158.940519,114.303396,159.306636,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.127259,49.300659,199.596999,162.503774,172.941832,178.396405,158.757921,14.472541,196.903718,21.031673,48.635209,50.163919,32.03132,202.786492,160.804175,199.978398,108.161786,194.865543,-0.000474,0.03773,100.666964,66.378652,190.358914,0.258429,56.04902982,0.710149,690193.4838,0.867436,8.887116,15.254374,3.988592,0.073763,0.069329,32,81.282773,32,32,32,32,32,32,70.48467,78.7192,97.227362,36.185035,73.320722,43.329114,50.583017,78.788473,36.962025,35.949367,42.07907,158.757921,114.389735,159.467336,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.098274,49.230988,199.772406,162.506852,173.015233,178.418034,158.752485,14.488239,196.619344,21.052119,48.311261,50.268308,32.03132,203.032641,160.823761,200.012023,108.162606,194.885649,-0.000475,0.037729,100.657433,66.090508,190.340022,0.211554,55.93568145,0.71070725,690433.7939,0.867094,8.905595,15.227447,3.985243,0.07314,0.06927,32,81.262735,32,32,32,32,32,32,70.481802,78.692127,97.223771,36.185035,73.365472,43.329114,50.583017,78.769215,36.962025,35.949367,42.111566,158.752485,114.428858,159.51651,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.082997,49.162414,199.787381,162.491183,173.008719,178.445208,158.790736,14.480961,196.88419,21.050852,48.340289,50.382533,32.03132,202.935987,160.795817,200.040111,108.125522,194.942524,-0.000473,0.037757,100.671221,66.420069,190.500634,0.185008,56.03932655,0.712437,690427.3365,0.868412,8.862194,15.228286,3.987611,0.074236,0.06903,32,81.317452,32,32,32,32,32,32,70.482088,78.644765,97.205524,36.185035,73.400973,43.329114,50.583017,78.776651,36.962025,35.949367,42.058894,158.790736,114.565327,159.417572,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.120327,49.162414,199.698218,162.491183,172.994302,178.489462,158.626615,14.486098,196.996869,21.031866,48.428557,50.278675,32.03132,202.936069,160.853961,200.06937,108.159944,194.908974,-0.000474,0.037761,100.926737,66.231467,190.430882,0.164621,55.99017891,0.711310188,690519.6978,0.868462,8.809365,15.286369,3.989126,0.07063,0.066349,32,81.382831,32,32,32,32,32,32,70.507227,78.655288,97.231529,36.185035,73.442946,43.329114,50.583017,78.775467,36.962025,35.949367,41.997106,158.626615,114.281879,159.198375,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.101263,49.125934,199.792231,162.466003,173.014703,178.508801,158.948323,14.482245,196.786921,21.047528,48.482877,50.238436,32.03132,203.004793,160.806196,200.010756,108.134301,195.057098,-0.000475,0.037795,101.047935,66.365159,190.53455,0.1611,56.10156073,0.711310188,690519.6978,0.868462,8.809365,15.286369,3.989126,0.070957,0.067746,32,81.337148,32,32,32,32,32,32,70.508048,78.619545,97.205968,36.185035,73.471091,43.329114,50.583017,78.746513,36.962025,35.949367,42.000236,158.948323,114.352453,159.21116,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.172256,49.147877,199.886912,162.452853,173.043137,178.534311,158.610769,14.4841,196.891905,21.098333,48.808492,50.270504,32.03132,202.973377,160.790045,200.076335,108.124784,194.949908,-0.000474,0.037794,101.141894,66.341858,190.256751,0.128196,56.10009164,0.710474188,690631.149,0.86747,8.75406,15.319876,3.987768,0.070148,0.066673,32,81.242163,32,32,32,32,32,32,70.497287,78.612994,97.212417,36.185035,73.470839,43.329114,50.583017,78.746727,36.962025,35.949367,41.986047,158.610769,114.394107,159.310648,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.114603,49.196427,199.623488,162.472997,173.116365,178.548964,158.759603,14.481817,196.803817,21.158377,48.709003,50.255388,32.03132,202.976475,160.788262,200.076497,108.131412,194.796137,-0.000474,0.037775,101.227744,66.152859,190.469185,0.138501,56.06817455,0.710474188,690631.149,0.86747,8.75406,15.319876,3.987768,0.070445,0.066832,32,81.260873,32,32,32,32,32,32,70.513982,78.585578,97.188166,36.185035,73.570201,43.329114,50.583017,78.699253,36.962025,35.949367,41.987729,158.759603,114.396754,159.289917,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.079057,49.234828,199.861185,162.485588,173.165155,178.60527,158.879478,14.482103,196.899714,21.18421,49.229726,50.319674,32.03132,202.874501,160.787483,199.930591,108.137342,194.833642,-0.000475,0.037442,101.281845,66.456332,190.406654,0.125161,55.99083491,0.710604125,690934.2233,0.868612,8.810808,15.226424,3.98334,0.073166,0.070235,32,81.181399,32,32,32,32,32,32,70.528881,78.582674,97.20744,36.185035,73.613663,43.329114,50.583017,78.802093,36.962025,35.949367,42.043997,158.879478,114.332892,159.357777,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.01898,49.307517,199.824503,162.506852,173.253095,178.626056,158.500688,14.482673,196.866616,21.23808,48.844107,50.265829,32.03132,202.832341,160.793442,199.774702,108.197159,194.770222,-0.000475,0.037214,101.356513,66.432726,190.396457,0.10748,56.02852073,0.712958813,691269.3885,0.869008,8.885839,15.234344,3.990913,0.072369,0.069127,32,81.22793,32,32,32,32,32,32,70.544989,78.584664,97.240259,36.185035,73.547276,43.329114,50.583017,78.73587,36.962025,35.949367,42.091973,158.500688,114.207316,159.244008,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.120774,49.307517,199.755525,162.506852,173.33524,178.634639,158.839748,14.48353,196.733454,21.202302,48.769824,50.307781,32.03132,202.799763,160.791554,199.883776,108.173846,194.770589,-0.000473,0.03699,101.401598,66.357786,190.322913,0.127722,55.97992436,0.712958813,691269.3885,0.869008,8.885839,15.234344,3.990913,0.070288,0.067428,32,81.28702,32,32,32,32,32,32,70.518027,78.557134,97.232738,36.185035,73.645643,43.329114,50.583017,78.763519,36.962025,35.949367,42.178378,158.839748,114.37539,159.229492,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.017116,49.288041,199.823146,162.490624,173.400967,178.66512,158.737848,14.48353,196.668079,21.226764,48.677431,50.178481,32.03132,202.810038,160.81378,199.834557,108.189922,194.794258,-0.000472,0.03698,101.455907,66.099684,190.19157,0.167679,55.92012945,0.7133995,691393.9855,0.872528,9.020482,15.151102,3.994974,0.072566,0.068721,32,81.368291,32,32,32,32,32,32,70.556635,78.574018,97.277562,36.185035,73.588859,43.329114,50.583017,78.698714,36.962025,35.949367,42.176238,158.737848,114.239343,159.145346,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.019972,49.280635,199.660548,162.479992,173.422153,178.67984,158.502464,14.479534,196.873447,21.286446,49.048885,50.232801,32.03132,202.785329,160.801545,199.920036,108.167157,194.770184,-0.000471,0.036979,101.512278,66.347582,190.420728,0.185995,55.93722764,0.712576563,691371.7345,0.868742,8.91554,15.174552,3.985484,0.072803,0.069316,32,81.380031,32,32,32,32,32,32,70.565121,78.577495,97.281854,36.185035,73.700178,43.329114,50.583017,78.750389,36.962025,35.949367,42.191887,158.502464,114.158182,159.280318,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.088595,49.331106,199.494775,162.498738,173.420909,178.659111,158.67636,14.479248,196.621141,21.319827,48.763877,50.29083,32.03132,202.71524,160.790736,199.820171,108.154758,194.717009,-0.00047,0.036988,101.483939,66.164176,190.252389,0.150157,55.92883636,0.714914063,691527.8989,0.871404,9.002931,15.167218,3.995095,0.073116,0.068251,32,81.418427,32,32,32,32,32,32,70.548641,78.571439,97.256836,36.185035,73.661375,43.329114,50.583017,78.743534,36.962025,35.949367,42.199541,158.67636,114.303166,159.110649,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.152228,49.331106,199.466712,162.498738,173.350202,178.657299,158.792852,14.477251,196.77735,21.344532,48.871253,50.208101,32.03132,202.749123,160.77985,199.744344,108.10908,194.716154,-0.000469,0.036948,101.476771,66.392019,190.530208,0.148451,55.93486836,0.714277438,691640.5965,0.872696,8.992579,15.181092,3.991617,0.072344,0.068916,32,81.442167,32,32,32,32,32,32,70.555297,78.575568,97.28216,36.185035,73.62887,43.329114,50.583017,78.69617,36.962025,35.949367,42.267263,158.792852,114.227376,159.063324,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.054787,49.313825,199.496527,162.493422,173.15763,178.662411,158.466357,14.489238,197.00295,21.386372,48.693552,50.271581,32.03132,202.746105,160.816587,199.811907,108.144303,194.692065,-0.000469,0.036794,101.480626,66.176615,190.346568,0.196451,55.93513018,0.713112813,691626.6553,0.870436,8.972288,15.173844,3.982838,0.072207,0.067939,32,81.48994,32,32,32,32,32,32,70.571755,78.584068,97.30053,36.185035,73.681897,43.329114,50.583017,78.651353,36.962025,35.949367,42.269697,158.466357,114.33293,158.917887,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.15761,49.311357,199.542928,162.486427,172.999965,178.666235,158.763028,14.483387,196.755866,21.401039,48.740858,50.178176,32.03132,202.731773,160.798808,199.773949,108.167289,194.652096,-0.000469,0.036783,101.414924,66.160963,190.526881,0.205252,55.93169455,0.713444875,691678.4923,0.872216,8.989859,15.175083,3.985563,0.072669,0.069604,32,81.310969,32,32,32,32,32,32,70.572055,78.618047,97.276359,36.185035,73.716895,43.329114,50.583017,78.700161,36.962025,35.949367,42.291488,158.763028,114.299599,159.114032,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.078376,49.323152,199.474973,162.479992,172.855417,178.664993,158.739061,14.476537,196.747545,21.388776,48.704001,50.294129,32.03132,202.728675,160.806802,199.825445,108.162059,194.821057,-0.000469,0.036771,101.408489,66.370232,190.368457,0.169487,55.958864,0.712309813,691473.4045,0.868616,8.881447,15.137326,3.978318,0.07294,0.069074,32,81.223677,32,32,32,32,32,32,70.576723,78.651835,97.293177,36.185035,73.70632,43.329114,50.583017,78.630845,36.962025,35.949367,42.309461,158.739061,114.319199,159.036691,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.10063,49.283104,199.751329,162.464883,172.873506,178.680902,158.702256,14.482531,196.774622,21.357802,48.580009,50.183168,32.03132,202.853074,160.809609,199.784827,108.171502,194.832764,-0.000469,0.036755,101.376566,66.362994,190.385382,0.133183,55.99164655,0.712309813,691473.4045,0.868616,8.881447,15.137326,3.978318,0.072799,0.069369,32,81.221539,32,32,32,32,32,32,70.588526,78.658187,97.27419,36.185035,73.779748,43.329114,50.583017,78.614785,36.962025,35.949367,42.34655,158.702256,114.261934,159.187045,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.106913,49.261709,199.768513,162.448935,172.806048,178.676077,158.748555,14.492092,196.603258,21.375068,49.020898,50.180708,32.03132,202.805227,160.815607,199.902769,108.182162,194.826817,-0.000468,0.03674,101.368545,66.25837,190.35758,0.145571,55.93659927,0.712803438,691530.8395,0.87005,8.911882,15.199861,3.987002,0.071575,0.067462,32,81.280443,32,32,32,32,32,32,70.579382,78.672952,97.298251,36.185035,73.829119,43.329114,50.583017,78.686239,36.962025,35.949367,42.327517,158.748555,114.222006,159.018989,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.146607,49.349484,199.681174,162.48251,172.800448,178.672132,158.509869,14.481104,196.755053,21.373577,49.069722,50.230472,32.03132,202.792771,160.797893,199.73744,108.162512,194.689644,-0.000469,0.036758,101.317415,66.305536,190.195507,0.134523,55.94611927,0.712803438,691530.8395,0.87005,8.911882,15.199861,3.987002,0.073188,0.068723,32,81.322832,32,32,32,32,32,32,70.595511,78.647855,97.293635,36.185035,73.771361,43.329114,50.583017,78.63094,36.962025,35.949367,42.319577,158.509869,114.31613,159.25939,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.143307,49.351679,199.439233,162.49566,172.767231,178.665922,158.694191,14.481246,196.804554,21.363158,48.670963,50.284706,32.03132,202.707452,160.817506,199.868617,108.227927,194.647344,-0.000469,0.036965,101.306163,66.639414,190.374145,0.175726,55.91892218,0.712734688,691616.2266,0.870336,8.930904,15.155979,3.981948,0.073014,0.068484,32,81.356295,32,32,32,32,32,32,70.59599,78.661062,97.294731,36.185035,73.879242,43.329114,50.583017,78.59643,36.962025,35.949367,42.431704,158.694191,114.296684,159.051089,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.136639,49.351679,199.675714,162.49566,172.589582,178.666216,158.672266,14.470972,196.560727,21.357743,48.226813,50.144969,32.03132,202.754912,160.819406,199.811242,108.185792,194.710854,-0.000468,0.036999,101.285029,66.325462,190.20887,0.130867,55.93027782,0.712734688,691616.2266,0.870336,8.930904,15.155979,3.981948,0.072482,0.068973,32,81.151502,32,32,32,32,32,32,70.586889,78.624937,97.290267,36.185035,73.808552,43.329114,50.583017,78.59487,36.962025,35.949367,42.455773,158.672266,114.233321,159.083387,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.12007,49.276795,199.854548,162.466562,172.467033,178.666993,158.38139,14.477679,196.709461,21.413308,48.418953,50.346601,32.03132,202.725413,160.80771,199.678765,108.156487,194.535384,-0.000469,0.037036,101.283917,66.482456,190.181314,0.114322,55.93696582,0.713030313,691533.5814,0.869616,8.943364,15.140536,3.982631,0.071833,0.066777,32,81.068854,32,32,32,32,32,32,70.561552,78.599428,97.284319,36.185035,73.889545,43.329114,50.583017,78.587068,36.962025,35.949367,42.40674,158.38139,114.112654,158.94334,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.147102,49.220565,199.609737,162.408087,172.514921,178.667039,158.926834,14.48196,196.701321,21.412851,48.087339,50.20745,32.03132,202.875989,160.797238,199.891007,108.162903,194.784363,-0.000469,0.037014,101.283979,66.218181,190.353322,0.161844,55.94425745,0.713030313,691533.5814,0.869616,8.943364,15.140536,3.982631,0.072097,0.070437,32,81.125849,32,32,32,32,32,32,70.601008,78.630709,97.330215,36.185035,73.876538,43.329114,50.583017,78.58712,36.962025,35.949367,42.364299,158.926834,114.427055,159.199555,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.04596,49.135808,199.680786,162.362202,172.57923,178.659516,158.488535,14.472969,196.607343,21.392644,48.861098,50.154114,32.03132,202.722824,160.784413,199.847628,108.151566,194.80345,-0.000468,0.036805,101.278189,66.211477,190.269931,0.234323,55.94357527,0.712258938,691296.857,0.867704,8.801473,15.190582,3.980484,0.072411,0.068438,32,81.118252,32,32,32,32,32,32,70.581892,78.615879,97.304666,36.185035,73.969853,43.329114,50.583017,78.552624,36.962025,35.949367,42.29033,158.488535,114.326985,159.242749,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.954995,49.275149,199.62221,162.394937,172.601743,178.662069,158.686696,14.491236,196.528528,21.367459,49.16444,50.32296,32.03132,202.807469,160.763288,199.901098,108.147471,194.743851,-0.000468,0.036578,101.281249,66.297209,190.039217,0.243927,55.98435636,0.712258938,691296.857,0.867704,8.801473,15.190582,3.980484,0.072234,0.069132,32,81.164814,32,32,32,32,32,32,70.585966,78.611289,97.31419,36.185035,74.000542,43.329114,50.583017,78.608225,36.962025,35.949367,42.290809,158.686696,114.260055,159.066156,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.07822,49.345644,199.789162,162.45593,172.536865,178.644325,158.774923,14.473397,196.604666,21.369441,48.784171,50.276533,32.03132,202.775116,160.759826,199.809919,108.147609,194.659737,-0.00047,0.036243,101.241588,66.408749,190.210806,0.275914,55.92739345,0.714322813,691710.3596,0.872844,9.054162,15.191049,3.996041,0.072426,0.069541,32,81.268155,32,32,32,32,32,32,70.572197,78.583272,97.290609,36.185035,74.071795,43.329114,50.583017,78.570851,36.962025,35.949367,42.446505,158.774923,114.227222,159.088815,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.23065,49.309985,199.821708,162.454251,172.511855,178.648115,158.414541,14.488239,196.787194,21.35922,48.265929,50.405892,32.03132,202.785554,160.777397,199.968997,108.148644,194.714409,-0.00047,0.036007,101.217154,66.313162,190.285853,0.329074,55.97043055,0.714322813,691710.3596,0.872844,9.054162,15.191049,3.996041,0.071062,0.068137,32,81.267176,32,32,32,32,32,32,70.544713,78.548652,97.264719,36.185035,74.071361,43.329114,50.583017,78.576034,36.962025,35.949367,42.536974,158.414541,114.4078,159.088422,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.075536,49.182712,199.775166,162.411724,172.536407,178.664879,158.844311,14.481532,196.533697,21.322847,48.311486,50.243083,32.03132,202.747532,160.831172,199.78122,108.175923,194.670483,-0.000471,0.035666,101.255636,66.403488,190.282246,0.346402,55.90963782,0.713995563,691640.024,0.870058,8.99752,15.15983,3.989542,0.071977,0.068602,32,81.33666,32,32,32,32,32,32,70.587424,78.578229,97.284295,36.185035,74.084991,43.329114,50.583017,78.479548,36.962025,35.949367,42.526998,158.844311,114.353949,158.982285,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.029658,49.196427,199.608604,162.402491,172.528915,178.661819,158.456698,14.495089,196.869225,21.266373,48.794458,50.246569,32.03132,202.779519,160.770407,199.90821,108.161641,194.727462,-0.000469,0.035326,101.254855,66.120064,190.427146,0.386369,55.91223418,0.713946063,691247.8008,0.869432,8.837354,15.135487,3.989476,0.07188,0.068026,32,81.344045,32,32,32,32,32,32,70.548617,78.541017,97.24933,36.185035,74.130898,43.329114,50.583017,78.547223,36.962025,35.949367,42.413379,158.456698,114.253035,159.2409,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.089997,49.306694,199.468809,162.436905,172.540267,178.64714,158.670025,14.479962,196.74672,21.273112,49.116451,50.152984,32.03132,202.708451,160.753879,199.763842,108.146853,194.609004,-0.000469,0.035175,101.209388,66.142183,190.411693,0.400714,55.904944,0.714080813,691378.5805,0.872466,8.898376,15.170824,3.989805,0.071525,0.066914,32,81.219463,32,32,32,32,32,32,70.553199,78.578009,97.227121,36.185035,74.124996,43.329114,50.583017,78.571602,36.962025,35.949367,42.432883,158.670025,114.193814,159.132679,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.117644,49.345918,199.559498,162.460127,172.486006,178.645786,158.675362,14.484957,196.795353,21.320738,48.763269,50.278183,32.03132,202.711978,160.746668,199.749605,108.124004,194.689089,-0.00047,0.035156,101.217136,66.333076,190.440835,0.42506,55.97365673,0.713235875,691545.9221,0.870324,8.94643,15.141836,3.982208,0.072628,0.069282,32,80.996029,32,32,32,32,32,32,70.519953,78.571775,97.197956,36.185035,74.214784,43.329114,50.583017,78.525645,36.962025,35.949367,42.560617,158.675362,114.180467,159.276935,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.054524,49.28667,199.508314,162.457329,172.474941,178.641026,158.536457,14.472256,196.84247,21.317434,48.646425,50.163471,32.03132,202.647902,160.769822,199.815786,108.149286,194.697447,-0.000469,0.035166,101.241279,65.984026,190.115032,0.425066,55.94947636,0.71231875,691674.7431,0.86985,8.957168,15.194282,3.981821,0.07234,0.068525,32,81.164228,32,32,32,32,32,32,70.513968,78.616372,97.197819,36.185035,74.158857,43.329114,50.583017,78.481689,36.962025,35.949367,42.612029,158.536457,114.348119,159.362537,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.097175,49.258143,199.579246,162.452013,172.435927,178.625549,158.679926,14.48196,196.512878,21.292002,48.636408,50.240262,32.03132,202.640808,160.768201,199.818156,108.139878,194.712048,-0.00047,0.03494,101.232646,65.977558,190.247595,0.432309,55.936336,0.713149938,691516.2013,0.871666,8.962975,15.172089,3.98582,0.072735,0.068399,32,81.172547,32,32,32,32,32,32,70.52006,78.640479,97.203171,36.185035,74.228599,43.329114,50.583017,78.537448,36.962025,35.949367,42.576623,158.679926,114.093054,159.351994,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.087991,49.240588,199.632151,162.459567,172.405803,178.615557,158.778787,14.478678,196.544408,21.256122,48.426015,50.129609,32.03132,202.745168,160.757877,199.852847,108.127375,194.73015,-0.000471,0.034661,101.212554,66.161154,190.123412,0.415838,55.89725964,0.712835063,691366.6668,0.869908,8.890483,15.186891,3.983842,0.072361,0.068628,32,81.222721,32,32,32,32,32,32,70.517384,78.661242,97.177243,36.185035,74.258013,43.329114,50.583017,78.502444,36.962025,35.949367,42.565562,158.778787,114.299983,159.399712,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.042838,49.181889,199.531773,162.435506,172.451349,178.591843,158.847333,14.480961,196.745595,21.195333,48.711815,50.106877,32.03132,202.736524,160.784461,199.859205,108.152719,194.804912,-0.00047,0.034376,101.146805,66.199703,190.457887,0.434434,55.92290909,0.713507438,691341.4864,0.869452,8.882391,15.206083,3.985629,0.071049,0.067974,32,81.250492,32,32,32,32,32,32,70.502327,78.677133,97.143793,36.185035,74.215092,43.329114,50.583017,78.524157,36.962025,35.949367,42.562921,158.847333,114.332547,159.311435,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.12088,49.198895,199.789548,162.436065,172.442456,178.55638,158.605487,14.477964,196.822355,21.165603,48.371184,50.359719,32.03132,202.768429,160.784299,199.855231,108.207345,194.908838,-0.000469,0.03439,101.136279,66.225946,190.301847,0.465267,55.99526691,0.713266125,691089.743,0.86969,8.870245,15.208357,3.987219,0.074049,0.069631,32,81.326065,32,32,32,32,32,32,70.517906,78.679009,97.140799,36.185035,74.286456,43.329114,50.583017,78.493986,36.962025,35.949367,42.531082,158.605487,114.323802,159.271899,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.066226,49.125934,199.888457,162.427392,172.46932,178.549214,158.797928,14.486384,196.736145,21.173852,48.333348,50.313559,32.03132,202.958372,160.770105,200.055639,108.244496,194.863878,-0.00047,0.034384,101.117394,66.210516,190.127529,0.475971,55.997968,0.711865,690726.9183,0.869774,8.80979,15.153844,3.982333,0.071566,0.068092,32,81.456902,32,32,32,32,32,32,70.505572,78.656525,97.159118,36.185035,74.336948,43.329114,50.583017,78.448604,36.962025,35.949367,42.540104,158.797928,114.364727,159.211475,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.127626,49.095762,199.660174,162.412284,172.40279,178.525162,158.561906,14.488382,196.880496,21.184521,48.832175,50.168551,32.03132,203.00098,160.778449,200.032538,108.240751,194.903585,-0.000472,0.034421,101.094135,66.145375,190.551129,0.445975,56.045856,0.7114635,690587.3958,0.868528,8.790526,15.14392,3.987384,0.072802,0.069197,32,81.505854,32,32,32,32,32,32,70.513114,78.665227,97.198754,36.185035,74.436036,43.329114,50.583017,78.478558,36.962025,35.949367,42.437366,158.561906,114.27789,159.36946,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.082958,49.170643,199.75336,162.433547,172.446734,178.519665,158.955077,14.482103,197.128526,21.186397,48.8469,50.339979,32.03132,202.988177,160.782962,200.011102,108.229168,195.010431,-0.000472,0.034432,101.066202,66.226818,190.477628,0.440138,56.04370618,0.71050375,690223.6981,0.86908,8.69673,15.156763,3.983037,0.072698,0.068625,32,81.544265,32,32,32,32,32,32,70.500259,78.663995,97.195066,36.185035,74.483747,43.329114,50.583017,78.437002,36.962025,35.949367,42.508549,158.955077,114.285945,159.454551,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.039479,49.210964,200.155972,162.462645,172.589861,178.538462,158.620814,14.470258,196.942947,21.144698,48.224374,50.194448,32.03132,203.164054,160.778895,200.208359,108.222023,194.986017,-0.000473,0.034408,101.012861,66.117613,190.735322,0.47229,56.10906182,0.711476563,690478.0577,0.867948,8.817633,15.207788,3.98845,0.070996,0.067992,32,81.547134,32,32,32,32,32,32,70.527291,78.660375,97.19909,36.185035,74.600658,43.329114,50.583017,78.448293,36.962025,35.949367,42.554667,158.620814,114.371056,159.378508,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.101089,49.127305,200.09414,162.458168,172.740183,178.53193,158.907206,14.480105,196.976819,21.123383,48.156046,50.291686,32.03132,203.054842,160.795279,200.127752,108.218252,195.130864,-0.000474,0.034555,100.972055,66.320873,190.598163,0.446454,55.97171491,0.71240125,690725.1906,0.870808,8.902785,15.205922,3.999961,0.07286,0.069604,32,81.43353,32,32,32,32,32,32,70.517988,78.640892,97.207335,36.185035,74.5578,43.329114,50.583017,78.458383,36.962025,35.949367,42.480534,158.907206,114.187716,159.379846,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.055252,49.069705,200.192285,162.439143,172.886861,178.519136,158.825943,14.48567,197.136997,21.154314,48.231328,50.232114,32.03132,203.164788,160.797516,200.241047,108.231727,195.191768,-0.000475,0.03459,100.98437,66.086469,190.659692,0.474081,56.09516073,0.712988375,690441.5367,0.867814,8.755611,15.263141,3.993808,0.07304,0.069338,32,81.454382,32,32,32,32,32,32,70.522529,78.644568,97.238671,36.185035,74.736099,43.329114,50.583017,78.417595,36.962025,35.949367,42.421685,158.825943,114.430277,159.370326,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.089531,49.069156,199.959583,162.426832,172.953116,178.534157,158.754574,14.490379,197.051325,21.213282,48.777021,50.151219,32.03132,203.06267,160.785169,200.204848,108.254864,195.022136,-0.000476,0.03461,100.952627,66.231828,190.527021,0.478494,55.99938327,0.712072625,690275.2917,0.868938,8.745259,15.272132,3.999426,0.071601,0.067791,32,81.346402,32,32,32,32,32,32,70.521354,78.661477,97.270542,36.185035,74.741692,43.329114,50.583017,78.436941,36.962025,35.949367,42.412985,158.754574,114.366606,159.463913,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.124359,49.150071,200.24159,162.467681,172.967468,178.543599,158.865171,14.481246,197.028463,21.291408,48.272384,50.256442,32.03132,203.07001,160.760815,200.224562,108.26788,195.104091,-0.000478,0.0346,100.931039,66.179732,190.762953,0.501598,56.10423564,0.712322188,690202.2907,0.86874,8.709373,15.186412,3.992043,0.073292,0.068642,32,81.307411,32,32,32,32,32,32,70.500718,78.666504,97.279298,36.185035,74.815164,43.329114,50.583017,78.384964,36.962025,35.949367,42.48738,158.865171,114.377768,159.625558,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.008685,49.115511,200.07756,162.480272,172.941193,178.538545,158.657676,14.484671,197.049049,21.259515,48.883071,50.069977,32.03132,203.179283,160.821632,200.169152,108.291734,195.126779,-0.000477,0.034593,100.864178,66.122879,190.403512,0.583328,56.07939927,0.71150475,690341.2335,0.868076,8.756608,15.202846,3.995024,0.073571,0.069444,32,81.422906,32,32,32,32,32,32,70.520923,78.675015,97.337223,36.185035,74.957879,43.329114,50.583017,78.369357,36.962025,35.949367,42.453751,158.657676,114.404502,159.309036,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.097441,49.118802,200.315567,162.483909,172.955171,178.523324,158.962307,14.49252,197.226056,21.283798,48.470388,50.273888,32.03132,203.072966,160.76967,200.238444,108.271889,195.291502,-0.000477,0.034578,100.823572,66.465606,190.687915,0.481116,56.17958255,0.712752563,690312.8742,0.870968,8.8391,15.188152,4.000856,0.073141,0.068609,32,81.438473,32,32,32,32,32,32,70.507995,78.679872,97.322758,36.185035,74.885504,43.329114,50.583017,78.409441,36.962025,35.949367,42.455137,158.962307,114.448611,159.233505,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.086308,49.165706,200.001064,162.520841,172.885157,178.523275,158.665805,14.480961,197.224139,21.330656,48.307822,50.190857,32.03132,203.204277,160.805668,200.265348,108.276128,195.227053,-0.000479,0.034598,100.828221,66.192515,190.670156,0.600376,56.16174982,0.710912813,690215.6139,0.86752,8.750867,15.268743,3.998519,0.072633,0.068602,32,81.507937,32,32,32,32,32,32,70.5141,78.712205,97.336296,36.185035,75.114108,43.329114,50.583017,78.366627,36.962025,35.949367,42.502594,158.665805,114.425137,159.326463,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.05297,49.114414,200.430178,162.506572,172.830313,178.528914,159.043594,14.483815,197.213755,21.331148,48.646479,50.13702,32.03132,203.258669,160.83776,200.313347,108.291499,195.215379,-0.00048,0.034599,100.801427,66.095886,190.89409,0.701821,56.03329455,0.710575938,690323.9875,0.86947,8.809244,15.240743,3.993129,0.072409,0.069416,32,81.594194,32,32,32,32,32,32,70.503875,78.718095,97.324521,36.185035,75.082938,43.329114,50.583017,78.33491,36.962025,35.949367,42.453536,159.043594,114.196154,159.436966,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.053857,49.114414,200.080115,162.506572,172.749719,178.520048,158.589605,14.481817,197.22712,21.321483,48.931778,50.300709,32.03132,203.135492,160.824688,200.244691,108.337088,195.193465,-0.000482,0.03457,100.812105,66.128846,190.775434,0.684727,56.07614691,0.713636688,690218.2008,0.86795,8.792321,15.221066,4.004361,0.071529,0.067469,32,81.603124,32,32,32,32,32,32,70.494021,78.725175,97.324849,36.185035,75.194455,43.329114,50.583017,78.387117,36.962025,35.949367,42.451332,158.589605,114.406841,159.047785,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.115174,49.187101,200.259083,162.505453,172.842679,178.522592,158.971656,14.482388,197.158557,21.362857,48.733053,50.225583,32.03132,203.210107,160.815722,200.346145,108.351355,195.301285,-0.000485,0.034884,100.807698,66.37886,190.799173,0.666516,56.03169455,0.71214825,690026.8118,0.870374,8.791406,15.167395,3.997297,0.072481,0.068863,32,81.64321,32,32,32,32,32,32,70.486206,78.710453,97.302307,36.185035,75.317535,43.329114,50.583017,78.318505,36.962025,35.949367,42.525185,158.971656,114.339681,159.249279,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.149509,49.196701,200.481605,162.507131,172.810218,178.52002,158.790986,14.484957,197.083656,21.398594,48.00232,50.185918,32.03132,203.331245,160.829926,200.40103,108.390068,195.434283,-0.000486,0.035212,100.804315,66.376365,190.735989,0.641171,56.16623418,0.712571063,690079.7839,0.86729,8.800894,15.192885,3.995977,0.072501,0.067627,32,81.596344,32,32,32,32,32,32,70.485697,78.705843,97.272758,36.185035,75.295677,43.329114,50.583017,78.296762,36.962025,35.949367,42.542684,158.790986,114.490457,159.443772,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.082825,49.095488,200.217707,162.514686,172.760152,178.530151,158.97602,14.479248,197.155581,21.451949,48.266656,50.268251,32.03132,203.308086,160.820142,200.432318,108.36574,195.462039,-0.000485,0.035626,100.79226,66.354811,191.024293,0.636411,56.03641455,0.71100425,689918.8602,0.867628,8.775131,15.20319,3.997678,0.071687,0.068085,32,81.637574,32,32,32,32,32,32,70.461222,78.740334,97.276266,36.185035,75.381103,43.329114,50.583017,78.326063,36.962025,35.949367,42.466538,158.97602,114.608707,159.362615,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.119422,49.05599,200.125081,162.53623,172.712893,178.509922,158.745887,14.484243,197.18362,21.447634,47.923969,50.301348,32.03132,203.318137,160.823422,200.379129,108.382471,195.358479,-0.000485,0.035973,100.772405,66.278128,190.768886,0.616526,56.15896873,0.71263775,689893.9317,0.867702,8.742615,15.237745,3.997732,0.073285,0.06888,32,81.695753,32,32,32,32,32,32,70.478939,78.806751,97.284766,36.185035,75.481334,43.329114,50.583017,78.311052,36.962025,35.949367,42.442344,158.745887,114.596088,159.510688,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.064428,49.02527,200.174441,162.521121,172.704746,178.494299,158.724122,14.473112,197.337234,21.533161,48.272989,50.236287,32.03132,203.373874,160.831319,200.483876,108.395506,195.339186,-0.000486,0.036299,100.777912,66.159183,190.936414,0.649566,56.156032,0.710215688,689616.5193,0.86806,8.665407,15.182852,3.992965,0.072153,0.067426,32,81.715738,32,32,32,32,32,32,70.473962,78.840836,97.279471,36.185035,75.566209,43.329114,50.583017,78.284332,36.962025,35.949367,42.394985,158.724122,114.418348,159.398217,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.133872,49.036242,200.244751,162.527276,172.745474,178.501593,158.264208,14.480105,197.137642,21.573951,48.518816,50.330834,32.03132,203.3352,160.818603,200.511893,108.386839,195.309776,-0.000486,0.036487,100.791918,66.293919,190.916649,0.670246,56.14659055,0.710941,689512.8915,0.869088,8.691362,15.162706,3.998337,0.072174,0.069523,32,81.783746,32,32,32,32,32,32,70.468649,78.933715,97.277127,36.185035,75.630884,43.329114,50.583017,78.296659,36.962025,35.949367,42.351854,158.264208,114.580822,159.240782,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.093972,49.049682,200.155118,162.529235,172.808939,178.505445,158.92414,14.488952,197.176889,21.523467,48.071598,50.123965,32.03132,203.51285,160.848214,200.474455,108.412584,195.477947,-0.000487,0.036507,100.800616,66.096122,190.804596,0.66573,56.14048,0.710417813,689502.6104,0.870334,8.630776,15.160531,3.994201,0.073602,0.07012,32,81.790231,32,32,32,32,32,32,70.508768,78.971795,97.266611,36.185035,75.726668,43.329114,50.583017,78.226044,36.962025,35.949367,42.360484,158.92414,114.498128,159.199319,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.173805,48.998116,200.474002,162.497339,172.966039,178.514263,158.580578,14.493091,197.287262,21.581273,48.805463,50.380044,32.03132,203.469202,160.823771,200.426929,108.416177,195.447968,-0.000488,0.036801,100.794265,66.239276,190.978909,0.671366,56.12304,0.71082,689519.8774,0.86754,8.685321,15.19676,3.995593,0.072288,0.068339,32,81.755056,32,32,32,32,32,32,70.503791,79.023528,97.25658,36.185035,75.897094,43.329114,50.583017,78.230605,36.962025,35.949367,42.293022,158.580578,114.58485,159.23913,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.177274,49.108379,200.608608,162.512447,173.035693,178.523655,158.845468,14.489381,197.396977,21.607598,48.55227,50.321267,32.03132,203.389816,160.807361,200.500307,108.410305,195.36884,-0.000489,0.037101,100.776827,66.31463,190.78055,0.631052,56.14415127,0.7107595,689313.9655,0.867798,8.551535,15.182122,3.995591,0.073018,0.069562,32,81.747365,32,32,32,32,32,32,70.494403,79.054879,97.254251,36.185035,75.9756,43.329114,50.583017,78.222262,36.962025,35.949367,42.39074,158.845468,114.586115,159.141136,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.096569,49.093293,200.138283,162.521121,173.03006,178.537899,158.238409,14.471257,197.239932,21.627285,48.64235,50.317763,32.03132,203.351306,160.831071,200.361417,108.437704,195.143727,-0.000489,0.037323,100.807495,66.087411,190.820185,0.588435,56.08582545,0.711073,689620.2228,0.866598,8.658227,15.158836,3.997997,0.072427,0.06897,32,81.714629,32,32,32,32,32,32,70.509768,79.114017,97.244205,36.185035,75.924861,43.329114,50.583017,78.184513,36.962025,35.949367,42.394321,158.238409,114.557579,159.226974,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.072341,49.110848,200.444043,162.533432,173.016266,178.561009,158.455392,14.485385,197.074115,21.641941,48.155517,50.140377,32.03132,203.336729,160.796215,200.369025,108.400802,195.425733,-0.00049,0.037562,100.780039,66.094678,190.832681,0.53083,56.09930473,0.711323938,689675.0687,0.867536,8.713687,15.154095,3.994536,0.07134,0.068066,32,81.640976,32,32,32,32,32,32,70.493724,79.130565,97.226132,36.185035,75.967026,43.329114,50.583017,78.222129,36.962025,35.949367,42.370829,158.455392,114.481673,159.167887,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.019004,49.085065,199.998177,162.523919,173.003283,178.554838,158.369974,14.480533,197.143137,21.67047,48.605495,50.059179,32.03132,203.217385,160.798037,200.303708,108.383251,195.226625,-0.00049,0.037832,100.813007,66.094564,190.769581,0.458586,56.17137455,0.712709938,689943.9343,0.870944,8.768784,15.189305,4.003089,0.073415,0.069847,32,81.565983,32,32,32,32,32,32,70.460898,79.144459,97.25138,36.185035,76.010637,43.329114,50.583017,78.226562,36.962025,35.949367,42.385439,158.369974,114.500161,159.272568,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.117147,49.163786,200.406307,162.560571,172.96873,178.534645,158.262729,14.483672,197.16785,21.660091,48.736548,50.251883,32.03132,203.21237,160.828866,200.214276,108.387195,195.235641,-0.00049,0.038052,100.845632,66.199147,190.814,0.496101,56.00470836,0.71125175,689983.2605,0.872354,8.798007,15.133462,3.998444,0.073859,0.069819,32,81.590107,32,32,32,32,32,32,70.471672,79.146503,97.304827,36.185035,76.205723,43.329114,50.583017,78.250551,36.962025,35.949367,42.355596,158.262729,114.577984,159.305692,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.040171,49.223582,199.894941,162.582675,173.010065,178.547137,158.734372,14.480818,197.22939,21.642293,48.693465,50.069373,32.03132,203.15015,160.84949,200.278406,108.35984,195.086686,-0.00049,0.038426,100.83771,66.306558,190.60165,0.519349,55.97801018,0.712436313,689963.2582,0.869614,8.797901,15.163517,4.001932,0.072784,0.069003,32,81.520558,32,32,32,32,32,32,70.448798,79.135767,97.279539,36.185035,76.27289,43.329114,50.583017,78.204687,36.962025,35.949367,42.50075,158.734372,114.217863,159.263638,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.985677,49.20301,199.962937,162.560851,172.963839,178.556405,158.865902,14.48353,196.836746,21.613521,48.692904,50.078745,32.03132,203.000858,160.8234,200.167033,108.365269,195.107844,-0.000489,0.038816,100.847136,66.093967,190.486234,0.508821,56.04171345,0.713452438,690323.1605,0.870244,8.914688,15.105255,3.994689,0.072496,0.068222,32,81.352974,32,32,32,32,32,32,70.462741,79.190207,97.318809,36.185035,76.113344,43.329114,50.583017,78.192201,36.962025,35.949367,42.498952,158.865902,114.284295,159.232875,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.98544,49.211787,200.104762,162.560292,172.999717,178.542108,158.552937,14.486669,196.824686,21.647822,49.009202,50.021457,32.03132,203.026015,160.830498,200.059021,108.364155,195.061032,-0.000489,0.039059,100.846417,66.179274,190.542074,0.498522,56.068096,0.713452438,690323.1605,0.870244,8.914688,15.105255,3.994689,0.073172,0.068216,32,81.274434,32,32,32,32,32,32,70.466837,79.199597,97.322907,36.185035,76.331945,43.329114,50.583017,78.208003,36.962025,35.949367,42.50395,158.552937,114.391538,159.384527,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.937861,49.24772,199.775341,162.580437,172.918967,178.558477,158.8701,14.479248,197.083669,21.592466,48.966709,50.132616,32.03132,202.884042,160.802392,200.120703,108.379428,194.988641,-0.000488,0.038898,101.114935,65.988078,190.490601,0.489383,55.98194327,0.713486125,690333.4968,0.872246,8.959367,15.091475,4.003261,0.069904,0.066366,32,81.279949,32,32,32,32,32,32,70.44372,79.220638,97.339579,36.185035,76.227849,43.329114,50.583017,78.265402,36.962025,35.949367,42.563567,158.8701,114.327062,159.274063,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.049603,49.270761,199.786753,162.597504,172.83982,178.528239,158.655732,14.48353,196.81599,21.545518,48.910307,50.119679,32.03132,202.879027,160.805063,199.943752,108.377272,194.807481,-0.000488,0.038545,101.314568,65.867229,190.347713,0.47021,56.05299055,0.71449675,690489.7988,0.871596,9.04443,15.049486,4.000479,0.070957,0.067393,32,81.292467,32,32,32,32,32,32,70.436712,79.214112,97.347849,36.185035,76.299584,43.329114,50.583017,78.250201,36.962025,35.949367,42.581769,158.655732,114.330437,159.392356,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.892536,49.245525,199.844328,162.578758,172.810797,178.507766,158.994921,14.484671,196.932355,21.516597,48.975062,50.13414,32.03132,202.778887,160.826211,199.853626,108.367025,194.697782,-0.000487,0.038559,101.451933,66.053289,190.300559,0.468367,55.98999564,0.71212625,690279.6172,0.870516,8.95214,14.984752,3.991775,0.072941,0.068129,32,81.233988,32,32,32,32,32,32,70.415245,79.222009,97.316165,36.185035,76.313407,43.329114,50.583017,78.188193,36.962025,35.949367,42.618548,158.994921,114.30635,159.434448,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.976078,49.292704,199.596854,162.588551,172.805884,178.498682,159.069379,14.484814,196.850615,21.492966,48.993472,50.163684,32.03132,202.700908,160.830185,199.739358,108.381142,194.709841,-0.000489,0.038573,101.470856,66.000832,190.326807,0.422836,56.03796218,0.7149395,690381.9275,0.871538,9.089074,14.954473,4.005495,0.072105,0.068301,32,81.162548,32,32,32,32,32,32,70.414236,79.20336,97.335686,36.185035,76.367586,43.329114,50.583017,78.273678,36.962025,35.949367,42.663045,159.069379,114.420956,159.369893,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.910198,49.336592,199.873721,162.608696,172.846303,178.483568,158.685778,14.482959,196.579088,21.48401,49.059823,50.015635,32.03132,202.737706,160.852864,199.732124,108.331506,194.74847,-0.000491,0.038585,101.4613,65.92857,190.200136,0.437906,55.98865745,0.712694813,690297.1911,0.869582,9.049948,14.944811,3.993848,0.073212,0.0695,32,81.138788,32,32,32,32,32,32,70.443396,79.157513,97.352566,36.185035,76.314242,43.329114,50.583017,78.280063,36.962025,35.949367,42.738763,158.685778,114.322651,159.422686,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
