OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.941186,49.343998,199.638424,162.622406,173.000383,178.463239,158.949141,14.482245,196.640318,21.515171,48.722233,50.041724,32.03132,202.646638,160.85383,199.853644,108.330871,194.751511,-0.00049,0.03857,101.445941,66.0721,190.264849,0.355304,56.03819782,0.712694813,690297.1911,0.869582,9.049948,14.944811,3.993848,0.072557,0.06937,32,81.186869,32,32,32,32,32,32,70.440314,79.155283,97.334233,36.185035,76.41718,43.329114,50.583017,78.260673,36.962025,35.949367,42.764781,158.949141,114.236428,159.449083,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.83089,49.274601,199.863058,162.609815,173.14402,178.414094,158.677418,14.488524,196.558504,21.527321,49.138753,49.969708,32.03132,202.691245,160.889092,199.780879,108.349676,194.685148,-0.000489,0.038579,101.438128,65.885456,190.32187,0.263544,56.01905309,0.714909938,690597.9974,0.872996,9.161885,15.00872,4.004667,0.071588,0.068818,32,81.166131,32,32,32,32,32,32,70.457224,79.18844,97.343224,36.185035,76.450348,43.329114,50.583017,78.260703,36.962025,35.949367,42.807169,158.677418,114.20279,159.443733,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.962891,49.334398,199.743204,162.638074,173.12929,178.414879,158.96409,14.480675,196.689904,21.55493,48.565252,50.076378,32.03132,202.88449,160.870931,199.868536,108.366511,194.803647,-0.000488,0.038628,101.419187,66.082781,190.2902,0.277036,56.03025164,0.715094188,690226.3954,0.874094,9.181905,14.967153,4.010827,0.073068,0.069574,32,81.009426,32,32,32,32,32,32,70.451709,79.217052,97.319263,36.185035,76.554735,43.329114,50.583017,78.255258,36.962025,35.949367,42.830354,158.96409,114.268339,159.52123,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.957147,49.322877,199.573545,162.646188,173.062092,178.417383,158.599228,14.478963,196.635401,21.605224,48.345557,50.098381,32.03132,202.718216,160.911898,199.8207,108.353238,194.769287,-0.000486,0.038608,101.42777,65.966393,190.19663,0.360441,56.01375564,0.713073625,690206.4515,0.869922,9.102605,15.014058,3.997677,0.072448,0.068605,32,81.023586,32,32,32,32,32,32,70.438416,79.230165,97.310245,36.185035,76.524789,43.329114,50.583017,78.30939,36.962025,35.949367,42.845325,158.599228,114.363346,159.443496,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.987446,49.101248,199.928084,162.579318,173.132243,178.384244,158.858007,14.483101,196.89205,21.608956,48.295881,50.062885,32.03132,202.951665,160.940234,199.994499,108.370537,194.911037,-0.000487,0.038624,101.415263,65.95828,190.395416,0.43107,55.97410182,0.712925813,690175.0626,0.872204,9.099669,14.994678,3.994895,0.070659,0.066511,32,81.050034,32,32,32,32,32,32,70.455985,79.262329,97.317309,36.185035,76.703904,43.329114,50.583017,78.204082,36.962025,35.949367,42.778567,158.858007,114.33807,159.329846,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.961167,49.085888,200.068848,162.547981,173.143011,178.373964,158.940457,14.481246,197.029607,21.643497,48.055537,50.065578,32.03132,203.01097,160.878048,200.106892,108.369326,194.984273,-0.000486,0.038592,101.393357,66.198028,190.418525,0.427691,56.03229818,0.713335563,689436.7052,0.869492,8.846757,15.029729,3.999566,0.072077,0.068137,32,80.806677,32,32,32,32,32,32,70.384077,79.266278,97.293567,36.185035,76.650644,43.329114,50.583017,78.243831,36.962025,35.949367,42.634336,158.940457,114.350305,159.303253,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.905571,49.04831,200.120958,162.518603,173.048597,178.372503,158.677931,14.465121,196.565827,21.568757,49.019421,49.992112,32.03132,202.82963,160.863953,199.815985,108.331271,194.829066,-0.000487,0.038626,101.377501,65.900931,190.262572,0.359602,55.99534545,0.7132125,689402.5012,0.869462,8.858527,15.057975,4.004487,0.072514,0.068269,32,80.703077,32,32,32,32,32,32,70.388854,79.244325,97.288805,36.185035,76.698464,43.329114,50.583017,78.198067,36.962025,35.949367,42.559398,158.677931,114.28372,159.281341,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.973093,49.193958,199.957302,162.564768,173.109041,178.349501,159.103543,14.491664,196.684222,21.612329,48.88961,50.193438,32.03132,202.795176,160.843841,199.985786,108.328847,194.765827,-0.000487,0.03859,101.376266,66.09769,190.3844,0.374639,55.99025745,0.714436938,689508.3828,0.87188,8.878384,15.038725,4.009992,0.071036,0.067656,32,80.690332,32,32,32,32,32,32,70.421418,79.253977,97.283537,36.185035,76.882918,43.329114,50.583017,78.223929,36.962025,35.949367,42.571112,159.103543,114.30424,159.391687,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.944464,49.155009,199.718954,162.564209,173.058999,178.312748,158.708048,14.482245,196.587527,21.562536,48.837816,50.03344,32.03132,202.866,160.86348,199.926985,108.297273,194.8648,-0.000486,0.038584,101.336264,66.095133,190.599161,0.371763,55.99899055,0.713452438,689674.7827,0.868486,8.954284,15.01779,4.001299,0.071019,0.066992,32,80.782313,32,32,32,32,32,32,70.394968,79.2631,97.268452,36.185035,76.818456,43.329114,50.583017,78.233643,36.962025,35.949367,42.68483,158.708048,114.327982,159.478705,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.836386,49.129774,199.78377,162.579038,172.877633,178.275767,158.95328,14.485956,196.779354,21.517586,48.555147,50.016033,32.03132,202.971644,160.906917,199.879194,108.294685,194.883365,-0.000484,0.0386,101.296659,66.077933,190.36466,0.425727,56.00507491,0.712859813,689589.8684,0.87093,8.944899,15.08592,3.998821,0.071492,0.068166,32,80.849702,32,32,32,32,32,32,70.401818,79.296147,97.208735,36.185035,76.884314,43.329114,50.583017,78.177126,36.962025,35.949367,42.715082,158.95328,114.350842,159.521073,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.96755,49.19341,199.751437,162.595266,172.829415,178.250357,158.434806,14.481532,196.678666,21.53672,48.731456,50.036787,32.03132,202.854848,160.860562,199.95903,108.339929,194.958603,-0.000485,0.038588,101.246094,66.05162,190.353873,0.478347,56.02964945,0.714118625,689540.38,0.87144,9.031392,15.095363,4.008793,0.072211,0.067853,32,80.839439,32,32,32,32,32,32,70.391749,79.342001,97.191826,36.185035,77.060124,43.329114,50.583017,78.261919,36.962025,35.949367,42.668738,158.434806,114.253726,159.437163,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.98124,49.20109,200.343843,162.621566,172.872549,178.207226,158.686877,14.480961,197.032264,21.492863,48.296201,50.063506,32.03132,202.971868,160.896005,200.095035,108.407364,195.034755,-0.000485,0.038554,101.233694,66.112961,190.592493,0.500098,55.94842618,0.712098063,689265.5606,0.871772,8.959457,15.077896,3.997623,0.071808,0.06811,32,80.898369,32,32,32,32,32,32,70.373192,79.437317,97.197393,36.185035,77.113372,43.329114,50.583017,78.156778,36.962025,35.949367,42.75157,158.686877,114.429126,159.339641,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.933451,49.06559,199.908443,162.571763,172.948158,178.21617,159.044626,14.485099,196.918891,21.471839,48.349705,50.055136,32.03132,203.131435,160.917509,200.146111,108.394453,195.139776,-0.000485,0.038587,101.240651,66.201064,190.674295,0.45466,56.06471273,0.71431525,688872.6883,0.869932,8.953006,15.038569,4.008381,0.071366,0.066431,32,81.003436,32,32,32,32,32,32,70.365389,79.453809,97.187936,36.185035,77.262249,43.329114,50.583017,78.133221,36.962025,35.949367,42.696881,159.044626,114.333352,159.512222,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.9777,49.110299,200.423816,162.576799,172.948056,178.176111,158.776285,14.485813,197.13338,21.449229,48.778146,50.210815,32.03132,203.014068,160.898092,200.040889,108.415537,194.962884,-0.000485,0.038232,101.250643,66.147053,190.65135,0.428473,56.11223418,0.712061625,688703.1402,0.86861,8.866857,15.090228,4.003497,0.07338,0.068923,32,80.930153,32,32,32,32,32,32,70.372175,79.559823,97.20366,36.185035,77.22115,43.329114,50.583017,78.213048,36.962025,35.949367,42.661203,158.776285,114.255298,159.431301,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.994463,49.162963,200.442433,162.598064,172.888126,178.171031,159.099829,14.48353,197.175389,21.458056,48.685237,50.2264,32.03132,203.181892,160.884171,200.182516,108.445019,195.131677,-0.000487,0.037929,101.2201,66.311393,190.625572,0.408703,56.12498036,0.712151688,688515.7059,0.869136,8.865869,15.003869,4.010265,0.071068,0.068668,32,80.664762,32,32,32,32,32,32,70.377144,79.585254,97.191299,36.185035,77.265909,43.329114,50.583017,78.161912,36.962025,35.949367,42.711808,159.099829,114.325451,159.443378,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.066795,49.128128,200.109324,162.620447,172.770915,178.163094,159.008192,14.4841,197.483385,21.529367,48.237105,50.222748,32.03132,203.376545,160.934368,200.34525,108.456717,195.362581,-0.000485,0.03753,101.214713,66.035239,190.792891,0.437577,56.14732509,0.711924125,688501.7545,0.867148,8.901229,15.036675,4.009293,0.071787,0.067697,32,80.637087,32,32,32,32,32,32,70.400576,79.621973,97.171784,36.185035,77.626356,43.329114,50.583017,78.142716,36.962025,35.949367,42.682917,159.008192,114.490188,159.482836,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.011491,49.063396,200.225846,162.610095,172.743882,178.146541,158.462615,14.486526,197.203228,21.531679,48.911817,50.150777,32.03132,203.348309,160.950141,200.394777,108.484295,195.324033,-0.000486,0.03735,101.201366,66.153648,190.775249,0.401419,56.19057164,0.709771563,688262.547,0.866132,8.791781,15.110116,3.996847,0.071492,0.068684,32,80.652031,32,32,32,32,32,32,70.442028,79.601848,97.158702,36.185035,77.697718,43.329114,50.583017,78.097399,36.962025,35.949367,42.617049,158.462615,114.411176,159.389681,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.031683,49.179969,200.283515,162.670531,172.967787,178.165671,158.918491,14.481246,197.127179,21.590978,48.458334,50.218432,32.03132,203.440396,160.964065,200.564861,108.505938,195.544188,-0.000484,0.037304,101.183662,66.383273,190.663589,0.367186,56.19342982,0.710009438,688027.162,0.869942,8.784089,15.068331,4.003597,0.071851,0.068734,32,80.637491,32,32,32,32,32,32,70.45863,79.576013,97.139206,36.185035,77.652178,43.329114,50.583017,78.09837,36.962025,35.949367,42.729223,158.918491,114.580669,159.508288,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.922499,49.082048,200.358807,162.611494,173.144917,178.165687,158.924032,14.479819,197.452954,21.604754,48.263125,50.158527,32.03132,203.379113,160.960116,200.474937,108.495425,195.50489,-0.000483,0.036819,101.153219,66.279749,191.197812,0.366975,56.14325964,0.71020125,688277.3643,0.867436,8.879831,15.127807,4.003134,0.073028,0.070242,32,80.702859,32,32,32,32,32,32,70.431879,79.54134,97.158315,36.185035,77.773551,43.329114,50.583017,78.066763,36.962025,35.949367,42.68657,158.924032,114.667506,159.509586,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.089833,49.138551,200.31205,162.626043,173.122286,178.19595,158.713593,14.47511,197.364238,21.596847,48.764269,50.194915,32.03132,203.48384,160.913906,200.520262,108.516048,195.379872,-0.000483,0.036349,101.146034,66.170819,190.764974,0.385657,56.13093382,0.712191563,688229.1947,0.869276,8.894629,15.123846,4.013397,0.073501,0.069687,32,80.820432,32,32,32,32,32,32,70.440631,79.515942,97.18805,36.185035,78.050901,43.329114,50.583017,78.114697,36.962025,35.949367,42.687319,158.713593,114.482248,159.423237,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.149125,49.168449,200.408502,162.686199,173.037029,178.217663,158.889165,14.487097,197.430813,21.508879,48.461799,50.325481,32.03132,203.43956,160.946832,200.539258,108.525466,195.409979,-0.000484,0.035857,101.162643,66.270038,190.820362,0.467419,56.16563055,0.710351813,688182.8608,0.86748,8.778457,15.05716,3.999056,0.071649,0.06791,32,81.014908,32,32,32,32,32,32,70.452479,79.501814,97.224128,36.185035,78.156198,43.329114,50.583017,78.125436,36.962025,35.949367,42.72347,158.889165,114.265309,159.270208,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.022027,49.043099,200.353577,162.640313,173.060893,178.227488,158.947141,14.484671,197.309895,21.55762,48.316218,50.228029,32.03132,203.43322,160.977889,200.45029,108.591293,195.469584,-0.000482,0.03537,101.140284,66.017678,190.787262,0.474402,56.17208291,0.709561875,688225.7697,0.865562,8.747275,15.058836,3.996251,0.071842,0.068842,32,80.956262,32,32,32,32,32,32,70.44236,79.505342,97.238937,36.185035,78.413381,43.329114,50.583017,77.986476,36.962025,35.949367,42.60186,158.947141,114.57434,159.344047,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.068233,49.117157,200.319044,162.664375,172.997709,178.256201,158.53232,14.48567,197.47188,21.555157,48.531104,50.262978,32.03132,203.529792,160.934824,200.600414,108.622269,195.560202,-0.000482,0.034877,101.163784,66.352575,191.148515,0.453593,56.19529309,0.71071,687920.1288,0.867432,8.752922,15.014971,4.005307,0.07128,0.068258,32,80.82641,32,32,32,32,32,32,70.437576,79.544924,97.274334,36.185035,78.481105,43.329114,50.583017,78.036893,36.962025,35.949367,42.62017,158.53232,114.653238,159.260176,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.017991,49.134437,200.292969,162.669412,172.932159,178.262525,158.850394,14.483815,197.494867,21.499873,48.549004,50.184614,32.03132,203.512279,160.950927,200.677604,108.629543,195.560796,-0.000482,0.034558,101.13406,66.149303,191.094449,0.402832,56.18789673,0.710025938,688039.6375,0.86913,8.779326,15.017374,4.000921,0.072124,0.068933,32,80.860139,32,32,32,32,32,32,70.433356,79.503,97.270846,36.185035,78.464794,43.329114,50.583017,78.00036,36.962025,35.949367,42.674069,158.850394,114.57902,159.337399,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.100389,49.141568,200.369367,162.670251,172.951231,178.294566,158.900989,14.482388,197.490989,21.487508,48.451103,50.398255,32.03132,203.607404,160.970486,200.654011,108.67976,195.650457,-0.000483,0.03456,101.14382,66.273823,191.069854,0.391113,56.19859636,0.710749188,688146.5674,0.868432,8.848423,15.010318,4.004418,0.072929,0.068568,32,80.967683,32,32,32,32,32,32,70.465298,79.507521,97.310054,36.185035,78.535659,43.329114,50.583017,78.013724,36.962025,35.949367,42.666322,158.900989,114.634827,159.47009,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.097396,49.141843,200.440807,162.686199,173.281865,178.335257,158.608673,14.485099,197.675116,21.455681,48.143401,50.195158,32.03132,203.694109,160.961935,200.613045,108.652626,195.575792,-0.00048,0.034545,101.138899,66.290419,191.137666,0.506459,56.21839709,0.709907688,688010.3263,0.866742,8.770595,14.993117,3.999358,0.072035,0.069375,32,81.060517,32,32,32,32,32,32,70.445913,79.476851,97.27493,36.185035,78.667026,43.329114,50.583017,77.952161,36.962025,35.949367,42.683229,158.608673,114.517651,159.455731,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.047536,49.029384,200.399375,162.628281,173.24831,178.370844,159.036897,14.480675,197.220912,21.395769,48.646486,50.175302,32.03132,203.542085,160.948438,200.606828,108.653564,195.623769,-0.000481,0.034538,101.124315,66.145347,190.79795,0.469584,56.17874327,0.71004175,688261.3424,0.868596,8.773954,14.992759,4.001022,0.072604,0.069576,32,81.118007,32,32,32,32,32,32,70.437661,79.531468,97.258993,36.185035,78.848284,43.329114,50.583017,77.983136,36.962025,35.949367,42.596264,159.036897,114.486122,159.480829,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.056299,49.071899,200.286068,162.641712,173.312141,178.393724,158.754795,14.482816,197.403814,21.392594,48.682879,50.206682,32.03132,203.424841,160.933242,200.518027,108.609929,195.479483,-0.000483,0.034553,101.106827,65.92026,190.861439,0.474239,56.19560727,0.71096575,688202.1027,0.867114,8.712895,15.009486,4.004181,0.072108,0.068443,32,81.203629,32,32,32,32,32,32,70.439564,79.531299,97.238514,36.185035,78.931548,43.329114,50.583017,77.926662,36.962025,35.949367,42.59412,158.754795,114.413592,159.385117,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.914337,49.151169,200.73183,162.682562,173.330101,178.41169,158.761865,14.479819,197.374668,21.426417,49.095572,50.120354,32.03132,203.373568,160.95802,200.453424,108.609238,195.342628,-0.000483,0.034551,101.08225,66.059545,190.888463,0.494564,56.15477382,0.710534,688520.6515,0.868702,8.746373,14.999982,4.001216,0.072183,0.0691,32,81.132475,32,32,32,32,32,32,70.479748,79.554645,97.21771,36.185035,79.165366,43.329114,50.583017,77.943973,36.962025,35.949367,42.64175,158.761865,114.520259,159.486651,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.056958,49.221387,200.713487,162.711381,173.355164,178.46003,158.990673,14.488524,197.178422,21.489836,48.888126,50.116227,32.03132,203.36156,160.962927,200.377706,108.596618,195.179931,-0.000481,0.034593,101.053671,66.082789,191.028511,0.488328,56.10643927,0.71423825,688960.1912,0.871692,8.972185,14.950242,4.021527,0.070681,0.067077,32,81.060884,32,32,32,32,32,32,70.488893,79.484089,97.219401,36.185035,79.073452,43.329114,50.583017,77.976155,36.962025,35.949367,42.744778,158.990673,114.382792,159.333347,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.998615,49.237297,200.221042,162.732086,173.325718,178.496374,158.848641,14.488239,197.161303,21.45389,48.637007,50.119353,32.03132,203.306638,160.969144,200.504055,108.580364,195.340927,-0.000482,0.034557,101.036972,66.12808,190.798498,0.527769,56.13476218,0.713342438,689159.1736,0.868088,8.895181,14.902873,4.009702,0.073559,0.069617,32,81.173536,32,32,32,32,32,32,70.466306,79.448198,97.195297,36.185035,79.434065,43.329114,50.583017,77.963848,36.962025,35.949367,42.78133,158.848641,114.485164,159.275519,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.887486,49.270486,200.02224,162.692635,173.276322,178.542153,158.700057,14.479391,196.997353,21.55915,49.459302,50.054301,32.03132,203.128989,160.967012,200.287899,108.567894,195.09538,-0.000483,0.034877,101.020883,65.90491,190.720634,0.523718,56.07898036,0.712645313,689473.9945,0.870208,8.971277,14.978488,4.004532,0.073042,0.069883,32,81.305638,32,32,32,32,32,32,70.437827,79.4114,97.150094,36.185035,79.346351,43.329114,50.583017,77.967495,36.962025,35.949367,42.756321,158.700057,114.354946,159.317375,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.963474,49.418608,199.91638,162.742159,173.239745,178.542463,158.937728,14.483815,196.831148,21.419776,49.295222,50.183152,32.03132,203.03735,160.973164,200.297701,108.564172,195.177996,-0.000483,0.035308,101.013566,66.315109,190.690631,0.501337,56.11228655,0.714516,689910.0609,0.873484,9.119255,14.900409,4.009467,0.073141,0.06988,32,81.289513,32,32,32,32,32,32,70.413093,79.367226,97.124608,36.185035,79.552485,43.329114,50.583017,78.020222,36.962025,35.949367,43.006119,158.937728,114.317971,159.411553,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.856109,49.40407,199.801823,162.760906,173.160151,178.553018,158.756573,14.485813,197.003611,21.368537,49.102393,50.103607,32.03132,202.962042,160.988359,200.082285,108.53824,194.917666,-0.000483,0.035807,100.968052,66.062762,190.420807,0.42529,56.06618182,0.713187063,690170.241,0.871068,9.188866,14.934607,4.001251,0.070538,0.066097,32,81.121065,32,32,32,32,32,32,70.424877,79.3518,97.092306,36.185035,79.631477,43.329114,50.583017,77.985663,36.962025,35.949367,43.101049,158.756573,114.336497,159.460452,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.972335,49.374994,199.88539,162.734884,172.930641,178.529284,158.6977,14.481104,196.963436,21.296681,48.498466,50.182228,32.03132,202.934825,160.986258,199.964469,108.527728,194.941851,-0.000485,0.03626,100.955518,65.984706,190.317876,0.476838,56.08461818,0.7148515,690400.1648,0.874164,9.285284,14.864473,4.00757,0.072797,0.069122,32,81.004134,32,32,32,32,32,32,70.434587,79.322419,97.112621,36.185035,79.47358,43.329114,50.583017,77.980994,36.962025,35.949367,43.079273,158.6977,114.363883,159.480593,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.916907,49.170918,199.791818,162.634997,172.683537,178.516954,158.828289,14.482816,196.879834,21.266893,48.42685,50.054315,32.03132,202.869995,160.938747,200.051908,108.540698,194.968213,-0.000487,0.036726,100.933093,66.087536,190.371473,0.461527,56.04916073,0.713194625,690122.4134,0.872042,9.136103,14.883913,3.999921,0.071151,0.066545,32,80.912651,32,32,32,32,32,32,70.421166,79.282459,97.091579,36.185035,79.748437,43.329114,50.583017,77.953493,36.962025,35.949367,43.028404,158.828289,114.332777,159.291766,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.913797,49.21645,199.666161,162.637795,172.73775,178.47168,158.720812,14.483672,196.746181,21.274826,48.936357,50.021872,32.03132,202.9356,160.941138,199.91081,108.517662,194.823132,-0.000485,0.037176,100.929896,65.924873,190.484582,0.450469,55.99781091,0.71361125,689630.2487,0.87184,8.989277,14.880675,4.002488,0.073167,0.069097,32,80.887239,32,32,32,32,32,32,70.41468,79.237047,97.108055,36.185035,79.786588,43.329114,50.583017,78.017164,36.962025,35.949367,42.976543,158.720812,114.220702,159.442395,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.900155,49.33961,199.610962,162.655142,172.740334,178.447566,158.623258,14.482816,196.773109,21.224165,49.244822,50.067797,32.03132,202.737074,160.947317,199.831072,108.521585,194.72531,-0.000484,0.000621,100.903571,66.101421,190.283694,0.287976,56.00916655,0.713902063,689639.4376,0.872382,9.038024,14.850143,4.00022,0.073048,0.06926,32,80.707324,32,32,32,32,32,32,70.42896,79.237635,97.122082,36.185035,79.648708,43.329114,50.583017,78.001578,36.962025,35.949367,43.057536,158.623258,114.428129,159.294047,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.925737,49.354147,199.712357,162.666054,172.608523,178.420515,158.805138,14.478107,196.754018,21.195867,47.970603,50.147231,32.03132,202.871484,160.957144,200.052088,108.520306,194.843195,-0.000486,-0.073631,100.921797,66.002129,190.189247,0.316537,56.05797236,0.713966,689834.011,0.873368,9.175281,14.810085,4.000207,0.073079,0.069889,32,80.667895,32,32,32,32,32,32,70.468829,79.250005,97.15939,36.185035,79.744134,43.329114,50.583017,77.889055,36.962025,35.949367,43.18176,158.805138,114.132599,159.297942,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.947179,49.147328,200.278959,162.602261,172.640663,178.414422,159.001907,14.478535,196.775366,21.273221,48.372116,50.012836,32.03132,202.889363,160.973908,199.90225,108.496079,194.954137,-0.000487,-0.136281,100.8756,65.92725,190.334234,0.209037,55.99537164,0.713205625,689736.9699,0.871774,9.163384,14.854908,4.000188,0.070824,0.067564,32,80.850216,32,32,32,32,32,32,70.452899,79.257634,97.18069,36.185035,80.097167,43.329114,50.583017,77.938326,36.962025,35.949367,43.025085,159.001907,114.321078,159.276266,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.908669,49.146231,199.610297,162.610654,172.559208,178.375902,158.654581,14.480675,196.754952,21.240982,49.064242,50.010266,32.03132,202.642622,160.92073,199.753962,108.518283,194.706519,-0.000488,-0.200332,100.860841,66.043739,190.47408,0.254356,55.971952,0.714693375,689289.8523,0.869744,8.934414,14.920098,4.009815,0.070546,0.067784,32,80.784225,32,32,32,32,32,32,70.443181,79.245964,97.175436,36.185035,79.841271,43.329114,50.583017,78.050377,36.962025,35.949367,43.001657,158.654581,114.324645,159.245621,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.902207,49.264178,199.993652,162.636116,172.530338,178.32979,158.655956,14.479819,196.497826,21.326337,48.502233,49.977084,32.03132,202.694935,160.927867,199.70356,108.494741,194.696195,-0.000488,-0.275721,100.833644,65.995183,190.179538,0.247544,55.88406836,0.713611938,689106.5888,0.872204,8.973105,14.806443,3.999512,0.071432,0.068315,32,80.782462,32,32,32,32,32,32,70.441099,79.248829,97.210699,36.185035,79.867523,43.329114,50.583017,77.955594,36.962025,35.949367,43.139236,158.655956,114.159601,159.201168,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.893911,49.215902,199.387428,162.592468,172.145122,178.263397,158.857444,14.481817,196.524176,21.357153,48.850021,50.094088,32.03132,202.732161,160.916598,199.806605,108.453257,194.664729,-0.000487,-0.342366,100.825483,65.985746,189.94773,0.105265,55.91805673,0.715884125,689291.4141,0.872386,9.097729,14.826171,4.007712,0.074139,0.069639,32,80.703588,32,32,32,32,32,32,70.437795,79.23817,97.221758,36.185035,79.918048,43.329114,50.583017,77.985477,36.962025,35.949367,43.119584,158.857444,114.123739,159.214582,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.834039,49.241685,199.460808,162.611494,171.883079,178.192141,158.588013,14.481674,196.532369,21.463707,48.988802,50.013051,32.03132,202.654712,160.917409,199.705578,108.467672,194.62851,-0.000488,-0.407808,100.800919,65.96159,190.253999,0.223437,55.88768727,0.7136195,689072.7591,0.870998,9.058028,14.856027,3.996228,0.07355,0.069866,32,80.705355,32,32,32,32,32,32,70.437444,79.212374,97.24239,36.185035,80.180503,43.329114,50.583017,77.956212,36.962025,35.949367,43.157434,158.588013,114.184302,159.189209,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.852495,49.261983,199.657033,162.652064,171.714033,178.141328,158.679894,14.481674,196.391976,21.485596,48.768244,50.055123,32.03132,202.715709,160.938167,199.753005,108.499137,194.606635,-0.000489,-0.485565,100.783103,65.751189,190.121514,0.159253,55.93130182,0.7147305,688886.7618,0.873356,9.145732,14.828225,4.002501,0.073696,0.069135,32,80.893112,32,32,32,32,32,32,70.415134,79.202607,97.240081,36.185035,80.230545,43.329114,50.583017,77.98737,36.962025,35.949367,43.234756,158.679894,114.167618,159.200106,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.869978,49.258143,199.627183,162.647587,171.68756,178.090277,158.988117,14.476537,196.676776,21.418746,48.437306,49.970066,32.03132,202.689206,160.947009,199.74363,108.502081,194.711359,-0.00049,-0.550221,100.768932,66.102166,190.276762,0.153902,55.90798545,0.714282938,688605.8603,0.872294,9.146935,14.788674,4.004956,0.072518,0.068217,32,80.917452,32,32,32,32,32,32,70.351476,79.204461,97.283672,36.185035,80.31683,43.329114,50.583017,77.920048,36.962025,35.949367,43.231308,158.988117,114.137125,159.355062,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.837973,49.210416,199.396072,162.610375,171.712466,178.024713,158.769174,14.486526,196.486882,21.420423,48.642763,49.953416,32.03132,202.663152,160.92415,199.663492,108.448811,194.612467,-0.000489,-0.625574,100.755319,65.747546,190.234704,0.209536,55.90798545,0.71406775,688370.0975,0.870004,9.125014,14.824434,4.002953,0.072835,0.068766,32,80.84855,32,32,32,32,32,32,70.323357,79.214808,97.269525,36.185035,80.365704,43.329114,50.583017,78.009454,36.962025,35.949367,43.20286,158.769174,114.312141,159.333386,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.923857,49.19341,200.213406,162.624924,171.812045,177.973888,158.554551,14.482816,196.631409,21.275627,48.441435,49.935898,32.03132,202.734791,160.912324,199.845577,108.41028,194.609246,-0.000487,-0.692167,100.77959,65.868476,190.048255,0.2645,56.003056,0.713515688,688225.4908,0.871388,9.110391,14.841158,4.000886,0.071737,0.068961,32,80.95873,32,32,32,32,32,32,70.294549,79.196151,97.285185,36.185035,80.453747,43.329114,50.583017,77.981129,36.962025,35.949367,43.221945,158.554551,114.244329,159.323906,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.766985,49.163512,199.444869,162.621007,171.923705,177.938898,158.892198,14.481104,196.45106,21.410957,49.095927,49.882855,32.03132,202.53867,160.925581,199.667196,108.423787,194.625164,-0.000487,-0.769841,100.79035,65.856472,190.312002,0.324004,55.93691345,0.713062625,688005.8572,0.87061,9.004589,14.878499,4.010375,0.072205,0.068444,32,80.886639,32,32,32,32,32,32,70.277235,79.266857,97.300874,36.185035,80.503483,43.329114,50.583017,78.025963,36.962025,35.949367,43.186217,158.892198,114.322996,159.479256,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.909473,49.239217,199.566389,162.664095,172.077644,177.894932,158.937968,14.479677,196.527756,21.397204,48.42285,50.088374,32.03132,202.553553,160.957658,199.82777,108.485338,194.696216,-0.000487,-0.835286,100.74696,65.893597,190.202727,0.409598,55.90851055,0.713728813,687963.0809,0.871558,9.136971,14.870873,4.007574,0.072552,0.069632,32,80.804306,32,32,32,32,32,32,70.300177,79.293252,97.262693,36.185035,80.328972,43.329114,50.583017,77.966153,36.962025,35.949367,43.29678,158.937968,114.044074,159.261632,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.849578,49.128402,199.996368,162.620167,172.068506,177.884633,158.636856,14.481674,196.240469,21.310089,48.691293,49.820888,32.03132,202.572186,160.945859,199.774355,108.486435,194.78718,-0.000488,-0.912954,100.728547,65.91046,190.012361,0.347812,55.95277964,0.712582063,687574.9563,0.868514,9.065258,14.835582,3.998567,0.072596,0.069818,32,80.778396,32,32,32,32,32,32,70.316196,79.298432,97.232845,36.185035,80.634706,43.329114,50.583017,77.965633,36.962025,35.949367,43.22067,158.636856,114.199951,159.242671,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.97371,49.224953,199.501333,162.648427,172.220692,177.881229,158.720022,14.483101,196.555533,21.372072,48.535933,50.12055,32.03132,202.655976,160.932315,199.745794,108.464047,194.778649,-0.00049,-0.990656,100.687372,65.988501,190.167973,0.318711,55.99906909,0.713595438,687356.3799,0.871002,9.016373,14.868091,4.011997,0.072518,0.068226,32,80.814701,32,32,32,32,32,32,70.276782,79.335362,97.216604,36.185035,80.442543,43.329114,50.583017,77.967826,36.962025,35.949367,43.289672,158.720022,114.10809,159.365094,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.853222,49.136905,199.599647,162.619048,172.190818,177.891576,158.764716,14.475681,196.546151,21.343262,48.696095,49.980093,32.03132,202.801211,160.932281,199.782378,108.46236,194.854808,-0.000492,-1.051625,100.639481,66.075663,190.38718,0.390249,55.93106473,0.710359375,687477.8625,0.868362,8.984642,14.887328,3.992126,0.071777,0.069025,32,80.781001,32,32,32,32,32,32,70.294581,79.368157,97.192377,36.185035,80.74729,43.329114,50.583017,77.971394,36.962025,35.949367,43.221549,158.764716,114.241145,159.236494,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.961461,49.130048,199.85381,162.619888,172.138424,177.869879,158.851994,14.48567,196.757985,21.406028,48.273719,50.038814,32.03132,202.850832,160.971533,200.033901,108.525613,194.855003,-0.000492,-1.055275,100.66351,65.849767,190.425233,0.436609,55.98427782,0.715668938,687475.0372,0.86891,9.015266,14.891615,4.01546,0.07274,0.068602,32,80.863489,32,32,32,32,32,32,70.335394,79.404844,97.154311,36.185035,80.862585,43.329114,50.583017,77.932986,36.962025,35.949367,43.263886,158.851994,114.556467,159.358327,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.93105,49.076836,199.671196,162.590509,172.122885,177.837097,158.710529,14.480961,196.676624,21.400423,48.616976,50.069353,32.03132,202.96143,160.954846,200.007516,108.486532,194.861557,-0.000492,-1.058734,100.647004,65.995672,190.508466,0.501925,56.12170182,0.711348,687025.2537,0.86759,8.902385,14.853963,4.000159,0.069761,0.066418,32,80.964903,32,32,32,32,32,32,70.307445,79.398532,97.117136,36.185035,80.739707,43.329114,50.583017,77.997136,36.962025,35.949367,43.1654,158.710529,114.239036,159.287635,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.894459,49.140471,199.751639,162.634157,172.175011,177.828572,158.577056,14.482103,196.905924,21.441685,48.723454,50.011043,32.03132,202.954417,160.95587,200.010287,108.482886,194.954929,-0.000492,-1.062203,100.613077,65.865149,190.391154,0.536597,55.995712,0.709281375,686946.6903,0.868662,8.880583,14.895463,3.998938,0.072025,0.067923,32,80.933694,32,32,32,32,32,32,70.298205,79.44397,97.090923,36.185035,81.068674,43.329114,50.583017,77.92174,36.962025,35.949367,43.223422,158.577056,114.325719,159.289917,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.892835,49.119625,199.787957,162.621566,172.136647,177.842996,158.732421,14.480675,197.057638,21.360281,48.573626,50.097332,32.03132,202.951848,160.9374,200.071118,108.488712,194.85817,-0.000493,-1.064497,100.597016,66.025117,190.434433,0.548918,56.06872582,0.711651188,687124.8671,0.870214,8.982032,14.933584,4.003483,0.073051,0.069245,32,80.965923,32,32,32,32,32,32,70.313916,79.464027,97.085564,36.185035,80.980597,43.329114,50.583017,77.930769,36.962025,35.949367,43.204869,158.732421,114.202521,159.284763,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.952818,49.1391,199.734751,162.648427,172.400548,177.841972,158.928508,14.490665,196.875262,21.406014,48.430048,50.04527,32.03132,202.978962,160.964251,200.045089,108.496063,195.008057,-0.000494,-1.064443,100.610366,66.031513,190.421906,0.626312,56.04635491,0.710848188,687112.819,0.869414,8.962864,14.892034,4.004342,0.070836,0.067605,32,80.999725,32,32,32,32,32,32,70.345196,79.496614,97.108695,36.185035,81.051621,43.329114,50.583017,77.913894,36.962025,35.949367,43.194899,158.928508,114.243523,159.352623,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.948608,49.099328,199.87748,162.639753,172.586048,177.867089,158.978861,14.485242,196.947635,21.379137,48.586147,50.135848,32.03132,202.903246,160.933082,200.058083,108.484189,194.91432,-0.000493,-1.065768,100.621155,65.950783,190.59449,0.590469,55.96067491,0.710277563,687054.2568,0.867226,8.920361,14.940016,3.998468,0.071704,0.06757,32,80.848598,32,32,32,32,32,32,70.337358,79.496246,97.147737,36.185035,81.098749,43.329114,50.583017,77.918982,36.962025,35.949367,43.156082,158.978861,114.188138,159.269539,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.852374,49.089179,199.72477,162.644789,172.692872,177.868781,158.831439,14.478963,196.912754,21.254101,48.725368,50.095945,32.03132,202.843799,160.944808,199.954017,108.45213,194.839644,-0.000494,-1.067134,100.58222,65.883409,190.445773,0.611261,56.05529745,0.711790063,687101.6177,0.867058,8.884938,14.917289,4.001663,0.071644,0.068753,32,80.92285,32,32,32,32,32,32,70.343657,79.477036,97.115666,36.185035,81.187441,43.329114,50.583017,77.939513,36.962025,35.949367,43.143492,158.831439,114.37654,159.356085,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.838163,49.151443,199.811121,162.676406,172.756918,177.885398,158.654658,14.482816,196.97283,21.259402,48.783132,50.054153,32.03132,202.815522,160.959763,199.966019,108.484931,194.960703,-0.000494,-1.069911,100.620704,66.020397,190.430863,0.666143,56.03494691,0.711410563,687317.6694,0.869708,8.974257,14.921774,4.006324,0.072966,0.069631,32,81.02879,32,32,32,32,32,32,70.39292,79.550393,97.162965,36.185035,81.273022,43.329114,50.583017,77.913774,36.962025,35.949367,43.210863,158.654658,114.36488,159.239681,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.900149,49.152814,199.753896,162.666893,172.802583,177.917182,158.961154,14.481532,196.857793,21.206661,48.393911,50.159265,32.03132,202.874746,160.961415,199.927738,108.508991,194.964153,-0.000496,-1.070497,100.612184,66.032834,190.258262,0.580091,56.00851055,0.712270625,687438.0099,0.871186,9.051221,14.933671,4.009199,0.07195,0.067639,32,81.090069,32,32,32,32,32,32,70.411332,79.577224,97.160796,36.185035,81.363768,43.329114,50.583017,77.917843,36.962025,35.949367,43.217006,158.961154,114.329363,159.437281,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.904423,49.048859,199.600108,162.58911,172.897974,177.957089,159.036719,14.481674,196.606406,21.214742,48.897038,49.978615,32.03132,202.631063,160.918517,199.78446,108.446199,194.783588,-0.000499,-1.071089,100.537634,65.864231,190.322199,0.514703,55.88055418,0.711803813,687400.4627,0.868464,8.988493,14.910883,4.003072,0.070877,0.068016,32,81.12727,32,32,32,32,32,32,70.411294,79.552979,97.117701,36.185035,81.383775,43.329114,50.583017,77.97276,36.962025,35.949367,43.108662,159.036719,114.28978,159.413323,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.877583,49.167626,200.26697,162.614012,172.855124,177.977288,159.077099,14.478963,196.553519,21.229865,48.853418,50.069792,32.03132,202.600462,160.899093,199.815974,108.431039,194.614208,-0.000501,-1.076385,100.530789,66.086786,190.216535,0.508597,55.960176,0.712913438,687515.6131,0.86791,8.88012,14.907,3.999648,0.070131,0.066402,32,81.113679,32,32,32,32,32,32,70.430099,79.517832,97.128082,36.185035,81.631362,43.329114,50.583017,77.935013,36.962025,35.949367,43.200359,159.077099,114.131256,159.468319,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.808277,49.080402,199.494494,162.612613,172.802668,177.985396,158.816099,14.478107,196.679163,21.370244,48.251036,49.85127,32.03132,202.595203,160.923689,199.673489,108.407062,194.653672,-0.0005,-1.078228,100.558913,65.778168,190.277353,0.51989,55.94659055,0.7142905,687950.3924,0.868598,9.026633,14.859574,4.01517,0.073369,0.069446,32,81.090172,32,32,32,32,32,32,70.421146,79.481071,97.131543,36.185035,81.504679,43.329114,50.583017,77.932581,36.962025,35.949367,43.220584,158.816099,114.341445,159.451718,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.910686,49.088356,199.566881,162.601701,172.782143,177.985475,158.460715,14.479677,196.566817,21.320626,48.501883,49.971906,32.03132,202.553226,160.911072,199.695431,108.401513,194.554196,-0.0005,-1.081159,100.562108,65.880202,190.213006,0.571379,55.91123782,0.713211125,687952.8412,0.871196,9.011106,14.898136,4.005248,0.073699,0.069962,32,81.315012,32,32,32,32,32,32,70.425478,79.496026,97.115869,36.185035,81.480548,43.329114,50.583017,77.91218,36.962025,35.949367,43.140142,158.460715,114.08569,159.349633,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.843235,49.113865,200.081154,162.577919,172.881759,177.952043,158.5512,14.483101,196.401902,21.333453,48.480839,50.063372,32.03132,202.531698,160.909793,199.747587,108.427417,194.547827,-0.0005,-1.085827,100.576943,65.869742,190.177599,0.554467,55.91779491,0.712555938,687852.5228,0.87118,8.913145,14.866914,3.99848,0.071234,0.067064,32,81.36957,32,32,32,32,32,32,70.439828,79.565617,97.178297,36.185035,81.571459,43.329114,50.583017,77.91669,36.962025,35.949367,43.148139,158.5512,114.276164,159.33913,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.796987,49.023076,199.353328,162.536509,173.080894,177.952839,158.717417,14.482388,196.360492,21.340698,48.420911,49.912404,32.03132,202.439652,160.898753,199.523593,108.413645,194.518383,-0.000501,-1.088766,100.568304,65.648335,190.019275,0.511339,55.84900364,0.712555938,687852.5228,0.87118,8.913145,14.866914,3.99848,0.069781,0.067074,32,81.41842,32,32,32,32,32,32,70.439263,79.579829,97.165554,36.185035,81.843133,43.329114,50.583017,77.94119,36.962025,35.949367,43.110666,158.717417,114.163514,159.277053,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.814228,49.170918,199.295606,162.620447,173.131958,177.95914,158.242608,14.48196,196.576782,21.227541,48.765467,49.99287,32.03132,202.416064,160.852215,199.562931,108.388941,194.542114,-0.000501,-1.091722,100.578572,66.028525,190.151984,0.516691,55.87903273,0.713976313,687683.6424,0.871658,8.965468,14.84154,4.003321,0.073568,0.069606,32,81.293446,32,32,32,32,32,32,70.43563,79.553667,97.144957,36.185035,81.531098,43.329114,50.583017,77.980623,36.962025,35.949367,43.137049,158.242608,114.218247,159.289641,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.890828,49.103991,199.143809,162.601701,173.234569,177.941959,158.913971,14.481389,196.392834,21.160117,48.274615,50.096746,32.03132,202.278821,160.913061,199.441268,108.380753,194.44164,-0.0005,-1.094619,100.582307,65.600126,190.129713,0.426478,55.80038109,0.714029938,687933.2484,0.86954,8.991967,14.790113,4.009293,0.071259,0.06771,32,81.094979,32,32,32,32,32,32,70.445091,79.595441,97.166823,36.185035,81.570445,43.329114,50.583017,77.926483,36.962025,35.949367,43.126883,158.913971,113.99425,159.277564,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.828512,49.116608,199.737888,162.559172,172.986615,177.898813,158.833939,14.482245,196.089043,21.119416,48.792488,50.067876,32.03132,202.195358,160.836565,199.356397,108.344834,194.325616,-0.000501,-1.099278,100.59168,66.168153,189.799357,0.377806,55.85519273,0.712993875,687813.0952,0.868904,8.949305,14.846051,3.991592,0.07233,0.067038,32,81.080043,32,32,32,32,32,32,70.454036,79.644087,97.132053,36.185035,81.563064,43.329114,50.583017,78.003414,36.962025,35.949367,43.126639,158.833939,114.052628,159.177525,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.781166,49.090002,199.900155,162.542385,172.87094,177.875979,158.876944,14.482959,196.22541,21.133858,48.686341,49.89267,32.03132,202.182045,160.867764,199.357763,108.343225,194.288458,-0.000501,-1.103969,100.579312,65.832517,190.028166,0.330276,55.80342255,0.714472688,687876.4283,0.87037,9.026373,14.839046,4.008506,0.072912,0.068673,32,81.224183,32,32,32,32,32,32,70.4196,79.658023,97.10147,36.185035,81.525306,43.329114,50.583017,77.979437,36.962025,35.949367,43.102628,158.876944,114.119635,159.213284,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.843376,49.111671,199.028649,162.533711,172.678893,177.868232,158.643554,14.485242,196.048566,21.044329,48.704748,49.904537,32.03132,202.252502,160.862007,199.34766,108.370436,194.154761,-0.0005,-1.108065,100.599041,65.754593,189.792727,0.278902,55.84087418,0.716005813,687792.9845,0.870878,9.048774,14.826904,4.015578,0.071259,0.067248,32,81.200649,32,32,32,32,32,32,70.42901,79.64764,97.079164,36.185035,81.570679,43.329114,50.583017,78.037431,36.962025,35.949367,43.115359,158.643554,114.022787,159.238422,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.836237,49.110848,198.993453,162.536789,172.675487,177.8123,158.565025,14.479677,196.229973,21.123163,48.253913,49.85219,32.03132,202.285589,160.867647,199.286844,108.370059,194.255792,-0.000501,-1.112273,100.598663,65.773857,189.920463,0.189443,55.84415127,0.712510563,687635.4268,0.870964,9.006057,14.750201,3.993081,0.072717,0.069054,32,81.277658,32,32,32,32,32,32,70.429425,79.671845,97.06712,36.185035,81.513483,43.329114,50.583017,78.0135,36.962025,35.949367,43.111037,158.565025,113.981286,159.304669,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.825511,49.081499,198.863164,162.525318,172.55938,177.774165,158.618994,14.480818,196.219837,21.027815,49.03178,49.857879,32.03132,202.066065,160.859809,199.159396,108.355189,194.15099,-0.000501,-1.116224,100.57578,65.747392,189.698893,0.131347,55.82828509,0.712245875,687430.5468,0.871258,9.012619,14.78798,3.992947,0.071062,0.067547,32,81.367965,32,32,32,32,32,32,70.427001,79.677652,97.107958,36.185035,81.497337,43.329114,50.583017,78.068424,36.962025,35.949367,43.073738,158.618994,113.978333,159.279531,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.789817,49.202461,198.976723,162.56225,172.475468,177.743035,158.780587,14.489381,196.225458,21.038726,48.653992,49.88366,32.03132,202.107572,160.837033,199.265256,108.355333,194.195955,-0.0005,-1.123645,100.583094,65.906568,189.704844,0.167221,55.82335418,0.712028625,687276.4242,0.870912,8.994369,14.764051,3.991192,0.071279,0.068755,32,81.459006,32,32,32,32,32,32,70.395245,79.674137,97.082768,36.185035,81.715258,43.329114,50.583017,78.088476,36.962025,35.949367,43.197567,158.780587,114.073378,159.232993,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.663273,49.124562,199.716774,162.553577,172.376257,177.693815,158.891473,14.495802,195.982474,20.962993,48.493051,49.848011,32.03132,202.271869,160.871441,199.286183,108.353916,194.238943,-0.000501,-1.128337,100.589638,65.873948,189.933162,0.156961,55.79744291,0.712982188,687484.5275,0.870862,9.152276,14.780555,3.996334,0.071532,0.06748,32,81.459182,32,32,32,32,32,32,70.419094,79.745725,97.0753,36.185035,81.787837,43.329114,50.583017,78.026781,36.962025,35.949367,43.135631,158.891473,114.151125,159.440585,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.735645,49.130048,199.014027,162.542385,172.235992,177.653761,158.986551,14.48353,196.239873,20.941678,48.844556,49.868388,32.03132,202.06845,160.828003,199.26185,108.350854,194.12138,-0.0005,-1.128855,100.580991,65.8473,189.788568,0.14952,55.85679273,0.716466438,687286.3764,0.872286,9.205524,14.797886,4.021418,0.072626,0.067727,32,81.551411,32,32,32,32,32,32,70.416392,79.814838,97.080644,36.185035,81.791559,43.329114,50.583017,78.071566,36.962025,35.949367,43.129856,158.986551,114.063981,159.361238,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.715707,49.08479,199.023259,162.542665,172.225165,177.640142,159.056774,14.477393,196.377071,20.902023,48.417097,49.770799,32.03132,202.275315,160.856849,199.308519,108.374332,194.266568,-0.000498,-1.131133,100.557543,65.927579,189.92079,0.166246,55.86041164,0.712826125,687056.047,0.870172,9.135975,14.757421,4.001437,0.070653,0.0662,32,81.546144,32,32,32,32,32,32,70.437423,79.88978,97.120107,36.185035,81.562246,43.329114,50.583017,78.055454,36.962025,35.949367,43.157411,159.056774,113.990683,159.470798,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
