OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.602941,49.037887,199.869899,162.515525,172.168706,177.588062,158.921929,14.481104,196.052272,20.941497,48.80931,49.912744,32.03132,202.19389,160.856849,199.341076,108.379293,194.205798,-0.000497,-1.131077,100.538622,65.702918,189.736541,0.224329,55.82888873,0.712898313,686850.0858,0.869998,9.111381,14.787696,4.003227,0.072834,0.068968,32,81.41616,32,32,32,32,32,32,70.463965,79.948429,97.137598,36.185035,81.627987,43.329114,50.583017,78.105752,36.962025,35.949367,43.047335,158.921929,114.052014,159.50219,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.747882,49.112494,199.06066,162.595546,171.704971,177.532598,158.836763,14.468688,196.161127,20.939948,48.558305,49.764206,32.03132,202.271665,160.875515,199.424492,108.397707,194.293449,-0.000498,-1.135147,100.490176,65.713862,189.866237,0.187238,55.898624,0.7166115,686670.4593,0.872564,9.181465,14.76024,4.029396,0.072939,0.068311,32,81.354489,32,32,32,32,32,32,70.440591,80.001185,97.149412,36.185035,81.946193,43.329114,50.583017,78.09106,36.962025,35.949367,43.087409,158.836763,114.140462,159.43437,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.7417,49.111396,199.167514,162.587152,171.419501,177.513935,158.649836,14.474111,196.293541,20.928563,48.724917,49.907376,32.03132,202.170262,160.890524,199.439205,108.448133,194.38539,-0.000496,-1.140976,100.477833,65.72827,189.894339,0.196983,55.89977745,0.711726813,686378.2837,0.870118,9.105741,14.77427,4.00139,0.073941,0.068895,32,81.329927,32,32,32,32,32,32,70.461706,80.072505,97.139365,36.185035,81.634272,43.329114,50.583017,78.097362,36.962025,35.949367,43.078719,158.649836,114.12255,159.235865,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.857814,49.039259,199.699138,162.560851,171.327534,177.507614,158.481174,14.478535,196.287178,20.893504,48.30976,49.916348,32.03132,202.385566,160.872941,199.417552,108.45066,194.424258,-0.000496,-1.145669,100.458459,65.92676,190.033532,0.248053,55.87745891,0.711994938,686144.1048,0.87117,9.11105,14.757863,4.004035,0.073594,0.06935,32,81.293223,32,32,32,32,32,32,70.455585,80.057841,97.146347,36.185035,81.671524,43.329114,50.583017,78.047275,36.962025,35.949367,43.001736,158.481174,114.069236,159.308996,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.783681,48.951762,200.035962,162.521121,171.511969,177.500006,158.5754,14.480818,196.309401,20.90492,47.98439,49.842285,32.03132,202.341694,160.845153,199.385121,108.425654,194.35798,-0.000496,-1.149215,100.484756,65.754743,189.876409,0.243676,55.85587491,0.71163125,685951.3282,0.86907,8.95181,14.727987,3.99742,0.073477,0.069397,32,81.199453,32,32,32,32,32,32,70.464751,80.062804,97.213906,36.185035,81.709677,43.329114,50.583017,78.04806,36.962025,35.949367,42.88769,158.5754,114.153081,159.211042,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.775934,49.049682,199.101632,162.554696,171.58872,177.482112,158.549266,14.478678,196.201026,20.851386,48.370258,50.03572,32.03132,202.423873,160.826661,199.551337,108.408185,194.405791,-0.000495,-1.152726,100.440539,65.799975,189.73591,0.293871,55.86416291,0.713834,685740.7272,0.870302,8.907931,14.770201,4.018103,0.073706,0.069539,32,81.236719,32,32,32,32,32,32,70.500344,79.994248,97.221546,36.185035,81.794794,43.329114,50.583017,78.094176,36.962025,35.949367,42.936058,158.549266,114.086265,159.174614,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.7556,48.952859,199.077787,162.533432,171.663613,177.469544,158.734131,14.481389,196.280553,20.951665,48.351129,49.967121,32.03132,202.305405,160.838156,199.475004,108.39698,194.430376,-0.000494,-1.15737,100.428499,65.87293,189.959702,0.330192,55.92881018,0.711572125,685967.8458,0.870748,9.013871,14.805359,3.999958,0.073422,0.069093,32,81.159227,32,32,32,32,32,32,70.514264,79.906715,97.259252,36.185035,82.072448,43.329114,50.583017,78.100586,36.962025,35.949367,42.810851,158.734131,113.969588,159.2802,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.835969,49.048859,199.273104,162.536509,171.609981,177.476425,158.847402,14.478392,196.381829,20.979818,48.734795,49.922703,32.03132,202.278271,160.8656,199.522368,108.397857,194.352289,-0.000494,-1.162057,100.457264,65.888229,190.0918,0.391737,55.93770036,0.710689375,685761.7706,0.869832,8.938111,14.825657,4.001113,0.071899,0.067189,32,81.237532,32,32,32,32,32,32,70.549918,79.894402,97.319644,36.185035,81.835374,43.329114,50.583017,78.151822,36.962025,35.949367,42.862121,158.847402,114.149514,159.465802,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.813528,49.054893,199.127271,162.564768,171.59359,177.478091,158.897989,14.481817,196.121793,21.02645,48.494742,49.978757,32.03132,202.312846,160.868251,199.431428,108.401559,194.420031,-0.000492,-1.166316,100.481295,65.698241,189.756018,0.40133,55.91147491,0.710289938,685898.931,0.867922,8.950907,14.795893,3.99858,0.07092,0.066202,32,81.269197,32,32,32,32,32,32,70.548696,79.864482,97.322992,36.185035,81.82096,43.329114,50.583017,78.120897,36.962025,35.949367,42.848957,158.897989,114.071192,159.259075,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.667041,49.068333,199.057937,162.570924,171.388753,177.435659,158.942062,14.488096,196.403791,21.1047,48.745597,49.771756,32.03132,202.297271,160.874171,199.399244,108.391325,194.253438,-0.000494,-1.170389,100.452702,65.491504,189.945361,0.43871,55.86542109,0.710558063,685937.5264,0.868102,8.980163,14.817251,3.997454,0.071675,0.06907,32,81.371655,32,32,32,32,32,32,70.548589,79.750753,97.258752,36.185035,81.833884,43.329114,50.583017,78.135206,36.962025,35.949367,42.839174,158.942062,114.212417,159.281301,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.758953,49.200267,198.985749,162.624085,171.379076,177.424184,158.99284,14.48353,196.285962,21.183849,48.777379,49.914845,32.03132,202.174624,160.883435,199.400708,108.421963,194.349591,-0.000493,-1.176229,100.509334,65.653234,189.908163,0.39261,55.86518545,0.712694125,686027.3658,0.87053,9.145387,14.765843,4.007848,0.072408,0.067846,32,81.434777,32,32,32,32,32,32,70.520655,79.706711,97.276109,36.185035,82.026607,43.329114,50.583017,78.161228,36.962025,35.949367,42.960279,158.99284,114.075372,159.327092,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.677139,49.202187,198.834732,162.642271,171.264845,177.392418,158.957241,14.47882,196.053094,21.042827,49.057936,49.726906,32.03132,202.132567,160.892914,199.177933,108.364673,194.17152,-0.000496,-1.183262,100.50125,65.636763,189.828237,0.416088,55.84333964,0.711583813,686066.0145,0.868732,9.182044,14.770789,3.998994,0.07205,0.06783,32,81.407634,32,32,32,32,32,32,70.506227,79.677258,97.271969,36.185035,81.774127,43.329114,50.583017,78.166303,36.962025,35.949367,42.992308,158.957241,113.873123,159.469736,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.749437,49.153363,199.629174,162.602261,171.140135,177.393993,158.879697,14.483815,196.137356,21.016302,48.262827,49.90311,32.03132,202.117011,160.867817,199.176083,108.320456,194.053757,-0.000495,-1.192646,100.492341,65.626729,189.751,0.390142,55.79395491,0.712389563,686243.469,0.870366,9.268766,14.762168,4.00254,0.0725,0.069002,32,81.255983,32,32,32,32,32,32,70.490161,79.628542,97.252926,36.185035,81.728111,43.329114,50.583017,78.16404,36.962025,35.949367,43.059402,158.879697,114.220817,159.518083,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.629676,49.1487,198.66807,162.57652,171.301349,177.428156,158.926344,14.480105,196.132992,21.023856,48.97577,49.771399,32.03132,201.888395,160.874151,199.027485,108.270807,194.019684,-0.000494,-1.200271,100.513837,65.588224,189.547583,0.392449,55.754432,0.714039563,686187.3322,0.869274,9.144999,14.762773,4.012692,0.073182,0.068809,32,81.244502,32,32,32,32,32,32,70.481388,79.584988,97.219136,36.185035,81.948535,43.329114,50.583017,78.274843,36.962025,35.949367,42.937822,158.926344,113.978409,159.411829,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.660821,49.212336,199.552213,162.592188,171.588813,177.384742,159.005576,14.482959,195.975351,21.030468,48.775321,49.686212,32.03132,201.93561,160.875772,199.06489,108.255651,194.109383,-0.000495,-1.205582,100.502616,65.479343,189.477832,0.332572,55.725584,0.713731563,686633.143,0.871504,9.264524,14.799798,4.00301,0.07207,0.068245,32,81.413542,32,32,32,32,32,32,70.442948,79.596193,97.210624,36.185035,81.702277,43.329114,50.583017,78.267992,36.962025,35.949367,43.044514,159.005576,113.989072,159.427682,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.636123,49.323426,199.343861,162.623245,171.515143,177.342576,159.063015,14.482388,195.854817,21.079644,49.011422,49.716829,32.03132,201.784667,160.854525,198.958546,108.2908,193.795553,-0.000495,-1.211509,100.513975,65.737854,189.417382,0.354853,55.75561309,0.715946,686624.2228,0.870406,9.29584,14.848181,4.018303,0.073229,0.068659,32,81.398196,32,32,32,32,32,32,70.432786,79.656708,97.201584,36.185035,81.886287,43.329114,50.583017,78.32087,36.962025,35.949367,43.178454,159.063015,113.912054,159.396093,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.65622,49.269938,199.344322,162.62968,171.395084,177.328288,158.792743,14.48039,195.568601,21.13483,48.794318,49.759014,32.03132,201.715964,160.868826,198.837248,108.244109,193.786046,-0.000496,-1.219089,100.484266,65.822924,189.387973,0.402541,55.79298473,0.715416625,686621.8402,0.870636,9.432559,14.696734,4.016105,0.073319,0.069189,32,81.310333,32,32,32,32,32,32,70.425749,79.586974,97.136609,36.185035,81.576265,43.329114,50.583017,78.316594,36.962025,35.949367,43.174561,158.792743,113.781607,159.441805,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.656076,49.207124,198.525009,162.570644,171.368621,177.307321,158.871261,14.482245,195.709705,21.171163,48.923863,49.822921,32.03132,201.746686,160.866315,198.94944,108.231178,193.914739,-0.0005,-1.228988,100.506349,65.695075,189.32587,0.283585,55.73135418,0.71450775,686573.8831,0.871524,9.358216,14.739899,4.014488,0.070271,0.06637,32,81.299047,32,32,32,32,32,32,70.443716,79.560026,97.151261,36.185035,81.519704,43.329114,50.583017,78.34534,36.962025,35.949367,43.146618,158.871261,113.864724,159.308091,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.608196,49.224679,199.118928,162.596385,171.262321,177.276828,158.773427,14.478392,195.64064,20.973064,48.868458,49.781057,32.03132,201.685914,160.881284,198.80184,108.194618,193.842978,-0.000499,-1.234856,100.503534,65.706904,189.336701,0.249837,55.75548218,0.712961563,686394.8793,0.87084,9.295552,14.80054,3.998,0.072603,0.069107,32,81.210158,32,32,32,32,32,32,70.439903,79.571025,97.152039,36.185035,81.479187,43.329114,50.583017,78.371848,36.962025,35.949367,43.191011,158.773427,113.989302,159.266274,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.648917,49.213433,199.224997,162.580717,171.110534,177.259667,158.810851,14.477251,195.754068,20.98435,48.442569,49.872992,32.03132,201.665853,160.878443,198.766147,108.23227,193.73524,-0.0005,-1.240726,100.471195,65.695471,189.380102,0.291252,55.69723345,0.71471125,686502.2159,0.872204,9.362801,14.810498,4.013831,0.072112,0.06756,32,81.221549,32,32,32,32,32,32,70.429719,79.530586,97.146335,36.185035,81.43358,43.329114,50.583017,78.366669,36.962025,35.949367,43.264342,158.810851,113.798407,159.250145,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.685798,49.060379,199.312322,162.511328,171.080048,177.266133,158.922087,14.474825,195.613701,20.912414,48.257103,49.822647,32.03132,201.640594,160.876347,198.77464,108.216607,193.719918,-0.000502,-1.245971,100.483367,65.544882,189.332807,0.299489,55.72524364,0.715114813,686225.5203,0.871092,9.309289,14.732897,4.012676,0.073374,0.069339,32,81.191881,32,32,32,32,32,32,70.445241,79.474545,97.129669,36.185035,81.602243,43.329114,50.583017,78.387409,36.962025,35.949367,43.148994,158.922087,114.131717,159.262615,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.643356,49.12758,198.255754,162.49594,171.06109,177.244952,158.89617,14.482245,195.458175,20.799057,48.426967,49.645701,32.03132,201.454422,160.800988,198.65999,108.128268,193.565404,-0.000503,-1.252366,100.467654,65.333896,189.139053,0.295257,55.64748218,0.714194938,685900.7571,0.869424,9.117978,14.742878,4.011455,0.070895,0.067264,32,81.294076,32,32,32,32,32,32,70.427656,79.472329,97.098928,36.185035,81.270341,43.329114,50.583017,78.431598,36.962025,35.949367,43.125667,158.89617,113.721849,159.230239,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.689811,49.096859,198.407351,162.462925,171.017323,177.239209,158.711603,14.477821,195.699724,20.750712,48.248413,49.814111,32.03132,201.450161,160.795061,198.734285,108.114728,193.526863,-0.000503,-1.255928,100.471998,65.678236,189.070834,0.369476,55.631328,0.713074313,686322.7239,0.870452,9.229207,14.773888,3.993601,0.072817,0.069094,32,81.282162,32,32,32,32,32,32,70.427341,79.462579,97.11015,36.185035,81.239797,43.329114,50.583017,78.428789,36.962025,35.949367,43.110207,158.711603,113.872318,159.398768,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.707247,49.001133,199.066781,162.419838,171.058637,177.19111,158.93522,14.481817,195.691953,20.864863,48.350375,49.814858,32.03132,201.726524,160.773208,198.736162,108.073829,193.698833,-0.0005,-1.262352,100.452488,65.688603,189.329195,0.342133,55.71845091,0.712987,686212.7475,0.870456,9.150297,14.773124,3.992918,0.073549,0.069273,32,81.229756,32,32,32,32,32,32,70.359691,79.485513,97.112572,36.185035,81.120161,43.329114,50.583017,78.466802,36.962025,35.949367,43.021334,158.93522,113.825256,159.293457,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.670504,48.996745,198.413983,162.452573,171.204507,177.194019,159.021502,14.483101,195.775446,20.84753,48.401006,49.756528,32.03132,201.641858,160.801697,198.593536,108.051864,193.490027,-0.000501,-1.264046,100.468301,65.638757,189.200278,0.204827,55.67551855,0.712947125,685925.9829,0.868422,9.036491,14.877834,4.004784,0.074085,0.070386,32,81.212022,32,32,32,32,32,32,70.362908,79.555989,97.071834,36.185035,81.000546,43.329114,50.583017,78.45663,36.962025,35.949367,42.942552,159.021502,113.794955,159.244913,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.566961,49.010459,198.290414,162.438583,170.983588,177.174237,159.035171,14.472399,195.25825,20.847782,48.850501,49.812911,32.03132,201.44164,160.777296,198.587723,108.068137,193.478018,-0.0005,-1.268804,100.461518,65.473683,189.165428,0.151344,55.58792291,0.71228025,686042.7508,0.868668,9.070205,14.822313,3.994604,0.073778,0.068414,32,81.322984,32,32,32,32,32,32,70.349683,79.58763,97.058953,36.185035,80.919535,43.329114,50.583017,78.537577,36.962025,35.949367,42.913244,159.035171,113.7146,159.234803,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.624271,49.136631,199.006909,162.489225,170.686951,177.169273,158.86854,14.480961,195.391025,20.745667,48.624644,49.722874,32.03132,201.571381,160.760048,198.667507,108.085539,193.577832,-0.000499,-1.273321,100.456266,65.721725,188.972979,0.153072,55.55301673,0.714358563,686078.575,0.870546,9.191406,14.801581,4.000455,0.074371,0.070046,32,81.09849,32,32,32,32,32,32,70.32195,79.537628,96.984074,36.185035,80.79,43.329114,50.583017,78.536842,36.962025,35.949367,43.023697,158.86854,113.637237,159.189996,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.597164,49.04831,199.119,162.45621,170.552911,177.170824,159.018614,14.484243,195.570003,20.813558,48.349941,49.750847,32.03132,201.422823,160.79716,198.681057,108.102415,193.481537,-0.000497,-1.277834,100.486735,65.505784,189.011014,0.003445,55.72366982,0.7161935,686220.1855,0.870624,9.258065,14.821229,4.010274,0.070726,0.066696,32,81.05978,32,32,32,32,32,32,70.33841,79.530113,96.954508,36.185035,80.701615,43.329114,50.583017,78.517716,36.962025,35.949367,42.954176,159.018614,113.805848,159.381813,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.623297,48.918026,198.520702,162.403051,170.602414,177.135104,158.797411,14.483101,195.592723,20.684654,48.330931,49.757015,32.03132,201.553135,160.801132,198.786829,108.092907,193.657185,-0.000498,-1.281328,100.5011,65.58485,189.388564,-0.009376,55.70861527,0.714445875,685998.7292,0.870124,9.197887,14.768611,4.014726,0.072844,0.068698,32,81.149092,32,32,32,32,32,32,70.344035,79.466741,96.901841,36.185035,80.688097,43.329114,50.583017,78.55041,36.962025,35.949367,42.768709,158.797411,113.863995,159.423945,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.577735,48.96959,199.146314,162.420397,170.433131,177.112027,158.773022,14.484386,195.646307,20.730137,48.688687,49.840168,32.03132,201.636455,160.781477,198.833747,108.181829,193.700749,-0.000498,-1.282989,100.497477,65.388147,189.32899,0.030691,55.71268073,0.712325625,685562.344,0.870332,9.04047,14.843306,4.000554,0.070763,0.067322,32,81.291155,32,32,32,32,32,32,70.376277,79.53598,96.921512,36.185035,80.96984,43.329114,50.583017,78.577694,36.962025,35.949367,42.760998,158.773022,113.826905,159.450066,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.664709,49.039533,199.11217,162.48223,170.460108,177.140006,158.682321,14.477536,195.36145,20.841151,48.420043,49.771104,32.03132,201.628464,160.730348,198.770344,108.13249,193.676106,-0.000498,-1.287305,100.484636,65.535015,188.906574,-0.093133,55.69657745,0.714487813,685354.2919,0.871366,9.139346,14.770546,4.01685,0.071761,0.067616,32,81.34429,32,32,32,32,32,32,70.349336,79.589749,96.910959,36.185035,80.635444,43.329114,50.583017,78.592359,36.962025,35.949367,42.819899,158.682321,113.905726,159.24625,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.81072,49.049956,198.442136,162.478313,170.486858,177.132404,158.654585,14.479534,195.774003,20.958585,48.018044,50.0395,32.03132,201.713313,160.797325,198.797603,108.135598,193.733442,-0.000498,-1.294022,100.513644,65.699715,189.37847,-0.293208,55.68839564,0.71376525,685673.8016,0.870478,9.119006,14.810742,4.009128,0.072003,0.067423,32,81.243485,32,32,32,32,32,32,70.332371,79.632458,96.916117,36.185035,80.54224,43.329114,50.583017,78.590426,36.962025,35.949367,42.763736,158.654585,113.811371,159.186888,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.615198,48.976996,198.512003,162.413682,170.559428,177.133757,158.706072,14.485099,195.906886,21.1215,48.938642,49.784353,32.03132,201.664895,160.7383,198.875531,108.163654,193.704727,-0.000498,-1.298761,100.506732,65.648596,189.443914,-0.290472,55.55139055,0.710272063,685468.4274,0.867782,8.978131,14.828902,3.983924,0.07268,0.069427,32,81.221636,32,32,32,32,32,32,70.314554,79.639862,96.912355,36.185035,80.781356,43.329114,50.583017,78.64698,36.962025,35.949367,42.664614,158.706072,113.662014,159.3409,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.738848,49.221936,198.463171,162.491743,170.554655,177.107269,158.586659,14.481389,195.81018,21.202167,48.633237,49.989213,32.03132,201.602471,160.76092,198.704442,108.147622,193.673266,-0.000501,-1.302893,100.50778,65.758581,189.294503,-0.404619,55.74900364,0.71455175,685466.8319,0.871128,9.107848,14.790195,4.001032,0.072483,0.068904,32,81.147769,32,32,32,32,32,32,70.347383,79.619409,96.902553,36.185035,80.424992,43.329114,50.583017,78.6495,36.962025,35.949367,42.874324,158.586659,113.9096,159.44629,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.683434,49.097956,198.945967,162.417879,170.535065,177.15891,158.700195,14.481246,195.392128,21.249011,48.777374,49.846775,32.03132,201.487836,160.765807,198.746511,108.125339,193.536328,-0.000503,-1.309232,100.5165,65.666306,189.102649,-0.428371,55.66261527,0.710746438,685819.2873,0.869844,9.224543,14.794557,3.990104,0.071793,0.068461,32,81.112502,32,32,32,32,32,32,70.321665,79.621458,96.924632,36.185035,80.55108,43.329114,50.583017,78.692639,36.962025,35.949367,42.787201,158.700195,113.819349,159.420562,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.569755,49.074642,198.434164,162.40445,170.431093,177.163145,158.900294,14.471685,195.443856,21.278681,48.754064,49.771426,32.03132,201.530791,160.74409,198.659372,108.098677,193.512891,-0.000504,-1.317724,100.504497,65.579641,188.908066,-0.380194,55.67661964,0.713742563,685877.3039,0.87025,9.158007,14.766025,4.004272,0.071127,0.067558,32,81.150537,32,32,32,32,32,32,70.341264,79.591611,96.949114,36.185035,80.205527,43.329114,50.583017,78.719774,36.962025,35.949367,42.755223,158.900294,113.745246,159.43854,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.636503,49.158026,198.888776,162.448376,170.699958,177.179262,158.976962,14.489095,195.236376,21.224269,48.567674,49.870542,32.03132,201.368146,160.744112,198.46491,108.089225,193.493735,-0.000506,-1.324194,100.455581,65.536936,189.061876,-0.40632,55.63693964,0.713656625,686078.5172,0.871332,9.252688,14.783987,4.00313,0.072731,0.069272,32,81.062152,32,32,32,32,32,32,70.392719,79.583839,96.992633,36.185035,80.070257,43.329114,50.583017,78.728342,36.962025,35.949367,42.85401,158.976962,113.821075,159.434173,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.517691,49.079853,198.216426,162.405569,170.832623,177.203807,159.007805,14.475253,195.099792,21.238677,48.83161,49.75274,32.03132,201.318422,160.717842,198.387669,108.043637,193.387498,-0.000507,-1.330081,100.47917,65.542206,188.78698,-0.321792,55.59093964,0.714738063,686276.8807,0.869894,9.266765,14.786329,4.006906,0.072616,0.069487,32,81.33212,32,32,32,32,32,32,70.439231,79.589234,96.996742,36.185035,79.915076,43.329114,50.583017,78.812914,36.962025,35.949367,42.758513,159.007805,113.989072,159.256479,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.542133,49.192038,197.990024,162.401652,170.752536,177.232052,158.790478,14.48196,195.301643,21.044113,49.089011,49.629334,32.03132,201.102343,160.68916,198.257474,108.007873,193.255451,-0.000509,-1.335951,100.45565,65.370529,188.80935,-0.300781,55.584672,0.715033,686497.9169,0.871972,9.312009,14.792471,4.002942,0.071351,0.06749,32,81.274366,32,32,32,32,32,32,70.455296,79.611282,96.982246,36.185035,79.707787,43.329114,50.583017,78.858692,36.962025,35.949367,42.877463,158.790478,113.71226,159.415408,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.585975,49.144311,197.879646,162.385144,170.681682,177.201627,158.703977,14.472399,195.086805,21.062519,48.397284,49.76353,32.03132,201.058369,160.711503,198.165771,107.960588,193.129009,-0.000509,-1.341867,100.454438,65.439868,188.636304,-0.404203,55.55432727,0.714580625,686950.3936,0.873102,9.398785,14.779181,3.996397,0.070551,0.067992,32,81.293595,32,32,32,32,32,32,70.434314,79.510923,97.021643,36.185035,79.498733,43.329114,50.583017,78.882376,36.962025,35.949367,42.850547,158.703977,113.709652,159.323866,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.608396,49.048859,198.636321,162.357166,170.838179,177.14929,158.660304,14.481674,194.887698,21.067579,48.244268,49.891386,32.03132,201.242808,160.716625,198.300215,107.957522,193.232312,-0.000509,-1.347821,100.433836,65.403078,188.733522,-0.340995,55.61236655,0.713783125,686736.3576,0.872442,9.295876,14.764566,3.990078,0.071611,0.068766,32,81.227781,32,32,32,32,32,32,70.427106,79.367959,97.018539,36.185035,79.43225,43.329114,50.583017,78.878071,36.962025,35.949367,42.78247,158.660304,113.802703,159.250892,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.460626,49.049682,198.456159,162.344296,171.021342,177.100079,158.784295,14.482245,195.074914,20.982606,49.041255,49.663082,32.03132,201.089744,160.673697,198.195665,107.950279,193.144243,-0.000506,-1.351345,100.427368,65.371468,188.778962,-0.207714,55.58850036,0.714399125,686380.796,0.871764,9.186772,14.820933,4.004087,0.072792,0.067705,32,81.133491,32,32,32,32,32,32,70.419997,79.294847,97.008792,36.185035,79.522231,43.329114,50.583017,78.937828,36.962025,35.949367,42.708736,158.784295,113.652694,159.266038,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.597489,49.191489,197.886546,162.426553,170.980858,177.089122,158.769975,14.481389,195.017345,20.802243,48.68447,49.720054,32.03132,200.957761,160.691041,198.118045,107.896264,192.991083,-0.000504,-1.356012,100.41941,65.786515,188.642358,-0.213728,55.53927418,0.715933625,686408.296,0.873734,9.341194,14.795443,4.012407,0.073021,0.069057,32,81.127357,32,32,32,32,32,32,70.418801,79.211983,96.973408,36.185035,79.056168,43.329114,50.583017,78.965704,36.962025,35.949367,42.874541,158.769975,113.618596,159.274378,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.550772,49.050779,197.961395,162.345415,170.756568,177.077134,158.977421,14.478535,195.223201,20.718932,48.429821,49.724509,32.03132,201.108215,160.695358,198.076239,107.923218,193.135798,-0.000499,-1.360666,100.436482,65.493705,188.529045,-0.115213,55.49440145,0.713607125,686689.5979,0.871428,9.340728,14.792506,3.98985,0.072353,0.069819,32,81.295201,32,32,32,32,32,32,70.47706,79.289345,97.005525,36.185035,78.883543,43.329114,50.583017,78.977964,36.962025,35.949367,42.718035,158.977421,113.805426,159.194362,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.555439,49.02143,198.414657,162.344296,170.513218,177.050648,159.081623,14.48353,195.081102,20.685995,48.272449,49.767027,32.03132,201.022366,160.676837,198.225633,107.92996,193.245104,-0.000496,-1.363402,100.430097,65.396929,188.821199,-0.019668,55.54459782,0.714616375,686294.2741,0.870798,9.248547,14.819364,3.995122,0.070241,0.06659,32,81.21329,32,32,32,32,32,32,70.463273,79.35286,96.981784,36.185035,78.76512,43.329114,50.583017,78.949979,36.962025,35.949367,42.66793,159.081623,113.702978,159.242474,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.618187,49.055716,198.351587,162.346534,170.448506,177.00046,158.572268,14.479106,195.094492,20.646482,48.656442,49.840086,32.03132,200.971624,160.657433,198.185354,107.898138,193.072705,-0.000494,-1.364871,100.41372,65.598006,188.552458,-0.027046,55.40832727,0.714918188,686097.6001,0.869936,9.21435,14.853249,4.003893,0.072387,0.067352,32,81.282042,32,32,32,32,32,32,70.471737,79.427719,96.992198,36.185035,78.762284,43.329114,50.583017,79.059586,36.962025,35.949367,42.671809,158.572268,113.645943,159.267926,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.631643,49.064493,198.015677,162.342338,170.519525,176.982163,158.586691,14.482531,195.279169,20.654735,48.427163,49.699916,32.03132,200.965752,160.651557,198.28298,107.880998,193.125755,-0.000492,-1.364053,100.369441,65.432848,188.721652,-0.013838,55.61530327,0.714918188,686097.6001,0.869936,9.21435,14.853249,4.003893,0.071829,0.067994,32,81.419968,32,32,32,32,32,32,70.474795,79.442235,96.95755,36.185035,78.494477,43.329114,50.583017,79.040441,36.962025,35.949367,42.687456,158.586691,113.713411,159.292474,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.62758,49.073819,197.994778,162.321914,170.232118,176.9261,158.8595,14.478107,194.926624,20.691869,48.529081,49.757381,32.03132,201.108113,160.681767,198.236671,107.909588,193.121495,-0.000493,-1.363966,100.396919,65.554208,188.628144,-0.109149,55.54074327,0.715575438,686002.0341,0.871342,9.183466,14.820987,3.997558,0.07195,0.069338,32,81.367959,32,32,32,32,32,32,70.489029,79.490379,96.981268,36.185035,78.339212,43.329114,50.583017,79.030982,36.962025,35.949367,42.656225,158.8595,113.586684,159.259586,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.630046,49.068882,198.102717,162.321074,170.158566,176.898094,158.94751,14.479819,195.150448,20.75587,48.718463,49.785733,32.03132,201.177672,160.678666,198.211655,107.94687,193.134634,-0.000491,-1.365117,100.36738,65.719929,188.560677,-0.062751,55.51590691,0.712561438,685705.1944,0.869262,9.191819,14.827677,3.989612,0.072505,0.06894,32,81.495227,32,32,32,32,32,32,70.445798,79.508334,96.911224,36.185035,78.085861,43.329114,50.583017,79.047762,36.962025,35.949367,42.63248,158.94751,113.724611,159.431301,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.588266,49.103168,198.102267,162.31408,170.258959,176.914583,158.661046,14.483672,195.296982,20.837714,48.700057,49.638032,32.03132,201.266334,160.716741,198.373434,107.96652,193.403917,-0.000484,-1.365096,100.367964,65.502436,188.803558,-0.105604,55.58632436,0.712561438,685705.1944,0.869262,9.191819,14.827677,3.989612,0.071697,0.068163,32,81.574017,32,32,32,32,32,32,70.458339,79.536334,96.907792,36.185035,78.008134,43.329114,50.583017,79.078955,36.962025,35.949367,42.655024,158.661046,113.640689,159.244677,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.682425,49.128128,198.235197,162.353809,170.617701,176.914593,158.690306,14.482959,195.553845,20.709442,48.338985,49.838253,32.03132,201.505043,160.718336,198.56308,107.978136,193.394715,-0.000484,-1.365042,100.350533,65.776976,189.088209,-0.079544,55.66151418,0.7127835,685597.6146,0.87113,9.261986,14.875684,3.994942,0.072072,0.068851,32,81.492653,32,32,32,32,32,32,70.464659,79.510172,96.938057,36.185035,78.076264,43.329114,50.583017,79.106433,36.962025,35.949367,42.679085,158.690306,113.900778,159.399122,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.698815,48.961911,198.625062,162.284423,170.560471,176.956414,158.674037,14.487383,195.512834,20.725018,48.123008,49.830982,32.03132,201.568996,160.649983,198.600262,107.930273,193.573153,-0.000485,-1.366136,100.32922,65.695148,189.068159,-0.163862,55.70591418,0.7110345,685481.89,0.86896,9.192776,14.859379,3.990253,0.073538,0.068548,32,81.569821,32,32,32,32,32,32,70.478036,79.423693,96.910909,36.185035,77.79173,43.329114,50.583017,79.085662,36.962025,35.949367,42.489708,158.674037,114.147021,159.278862,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.819772,49.068059,198.615029,162.334784,170.483751,176.922613,158.904944,14.477964,195.47465,20.835484,48.338434,50.000894,32.03132,201.551259,160.678048,198.585628,107.939089,193.531086,-0.000486,-1.367558,100.348819,65.61369,189.211457,-0.141164,55.66392727,0.71104825,685415.4863,0.868768,9.006011,14.97476,3.996575,0.071323,0.06664,32,81.499899,32,32,32,32,32,32,70.494881,79.307393,96.913803,36.185035,77.84542,43.329114,50.583017,79.081479,36.962025,35.949367,42.542163,158.904944,113.8732,159.198847,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.685059,49.00991,198.414262,162.283864,170.623476,176.943676,158.945777,14.480675,195.34939,20.912082,48.566017,49.904844,32.03132,201.409959,160.649864,198.616372,107.958186,193.516984,-0.000488,-1.367739,100.363191,65.80034,189.011036,-0.204731,55.65553455,0.710112563,685339.6983,0.865258,8.986867,14.950331,3.986671,0.073084,0.068779,32,81.473729,32,32,32,32,32,32,70.49325,79.27951,96.887286,36.185035,77.64289,43.329114,50.583017,79.132479,36.962025,35.949367,42.473563,158.945777,113.657718,159.282718,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.803697,48.954779,198.418596,162.282185,171.225426,177.02134,158.816784,14.482673,195.450431,20.955524,48.28646,49.842029,32.03132,201.643224,160.630045,198.732129,107.958607,193.743438,-0.000487,-1.369748,100.309829,65.739609,189.295624,-0.158559,55.77845527,0.711377563,685399.8713,0.867604,9.068274,14.925998,3.993439,0.072668,0.069579,32,81.467203,32,32,32,32,32,32,70.471811,79.179892,96.909836,36.185035,77.567923,43.329114,50.583017,79.088248,36.962025,35.949367,42.36831,158.816784,114.035483,159.287163,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.681708,49.010459,198.871258,162.294495,171.262765,177.052673,158.720298,14.488667,195.575407,20.880536,48.705597,49.790357,32.03132,201.697819,160.602911,198.752302,107.962986,193.720048,-0.000486,-1.371986,100.469989,65.695943,189.238802,-0.149658,55.71194618,0.70850175,685422.5704,0.866256,8.890225,15.0096,3.984013,0.072294,0.067988,32,81.398431,32,32,32,32,32,32,70.427792,79.105942,96.896974,36.185035,77.641962,43.329114,50.583017,79.089263,36.962025,35.949367,42.360682,158.720298,113.951062,159.220719,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.691705,49.114962,198.355131,162.317997,171.148462,177.114021,158.781093,14.483387,195.528941,20.874142,48.884915,49.958885,32.03132,201.515746,160.624355,198.575894,107.940003,193.609641,-0.000486,-1.37652,100.90812,65.774137,189.267785,-0.076905,55.69870255,0.712316,685817.6206,0.869438,9.072299,14.996547,4.002907,0.072334,0.069103,32,81.063098,32,32,32,32,32,32,70.441069,79.134274,96.932829,36.185035,77.499883,43.329114,50.583017,79.170177,36.962025,35.949367,42.488856,158.781093,113.974957,159.47304,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.717223,49.108928,198.844943,162.315758,171.452051,177.203192,158.946402,14.481532,195.505348,20.870161,48.60147,50.00966,32.03132,201.39842,160.6322,198.578439,107.906083,193.467889,-0.000484,-1.377666,101.060444,65.865885,188.873207,-0.076721,55.72227927,0.711499938,686356.5269,0.869468,9.166436,14.978569,3.991715,0.071667,0.068278,32,80.961353,32,32,32,32,32,32,70.454282,79.167056,96.945944,36.185035,77.221142,43.329114,50.583017,79.171855,36.962025,35.949367,42.442679,158.946402,113.895216,159.347273,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.709814,49.149523,198.559459,162.31408,171.70747,177.236379,158.9066,14.481532,195.307262,20.856446,48.46428,49.836826,32.03132,201.297139,160.571695,198.470059,107.946048,193.396552,-0.000485,-1.38348,101.184481,65.801523,189.028697,-0.069304,55.60074764,0.712483063,686764.8717,0.86849,9.133947,14.959876,3.999518,0.070771,0.067854,32,80.901793,32,32,32,32,32,32,70.454753,79.188047,96.878615,36.185035,77.016951,43.329114,50.583017,79.175353,36.962025,35.949367,42.427283,158.9066,113.728983,159.311711,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.670081,49.081225,198.072094,162.291418,171.616367,177.283023,158.774003,14.481532,195.393557,20.753166,48.307009,49.998614,32.03132,201.296486,160.59013,198.451153,107.889717,193.273959,-0.000489,-1.389972,101.244659,65.643068,188.92346,-0.030552,55.53082909,0.713626375,686859.9562,0.869114,9.182221,14.893422,3.994371,0.071649,0.068535,32,81.122246,32,32,32,32,32,32,70.468444,79.226638,96.890358,36.185035,76.90476,43.329114,50.583017,79.184486,36.962025,35.949367,42.480073,158.774003,113.726375,159.267061,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.546603,49.031579,198.531638,162.273792,171.149698,177.351709,158.80992,14.472399,195.146132,20.762407,49.055832,49.753297,32.03132,201.155247,160.606304,198.329891,107.891683,193.375503,-0.000488,-1.396403,101.179363,65.555034,188.888058,0.050249,55.62849455,0.713801,687121.8809,0.870674,9.155124,14.904212,3.987755,0.071993,0.067659,32,81.050957,32,32,32,32,32,32,70.448953,79.115393,96.964748,36.185035,76.733579,43.329114,50.583017,79.274612,36.962025,35.949367,42.333034,158.80992,113.861617,159.429649,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.621631,49.129774,198.081866,162.283864,171.395218,177.385653,159.015259,14.48196,194.938649,20.703861,48.278583,49.761234,32.03132,201.307515,160.635304,198.41866,107.875339,193.28565,-0.000492,-1.401483,101.157017,65.408428,188.734624,0.061971,55.58351709,0.713801,687121.8809,0.870674,9.155124,14.904212,3.987755,0.071953,0.068431,32,81.119709,32,32,32,32,32,32,70.448166,79.101478,97.038693,36.185035,76.697297,43.329114,50.583017,79.233665,36.962025,35.949367,42.430413,159.015259,113.730556,159.308367,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.597935,49.126208,198.073627,162.281066,171.362121,177.395797,158.894068,14.478392,195.155395,20.584528,48.812992,49.712671,32.03132,201.202014,160.565681,198.309971,107.83746,193.212379,-0.000493,-1.406531,101.09717,65.424789,188.77054,0.044975,55.54585745,0.714291875,687743.83,0.870918,9.253948,14.922936,3.991845,0.073658,0.069361,32,81.049937,32,32,32,32,32,32,70.458076,79.055045,97.022868,36.185035,76.509837,43.329114,50.583017,79.277398,36.962025,35.949367,42.426549,158.894068,113.697378,159.266392,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.746799,49.125385,197.942898,162.248612,171.05575,177.366796,158.59339,14.485242,195.263576,20.651612,48.35496,49.901126,32.03132,201.13221,160.582834,198.353002,107.856885,193.30444,-0.000495,-1.411229,101.025474,65.683533,188.972039,-0.032875,55.59812509,0.715091438,687931.7864,0.872086,9.274984,14.933588,3.993586,0.070039,0.066632,32,81.017126,32,32,32,32,32,32,70.484867,79.045027,97.039316,36.185035,76.238064,43.329114,50.583017,79.30897,36.962025,35.949367,42.424629,158.59339,113.727986,159.216628,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.654845,49.103442,198.219778,162.23826,170.715531,177.33498,158.817114,14.480818,195.123989,20.755296,48.754065,49.976134,32.03132,201.120284,160.560122,198.293328,107.801953,193.198154,-0.000499,-1.415676,100.967638,65.640558,188.640808,0.01929,55.53636364,0.7120575,687559.1529,0.870692,9.119756,14.94837,3.979008,0.071742,0.068476,32,81.12064,32,32,32,32,32,32,70.456924,79.015311,97.042423,36.185035,76.102997,43.329114,50.583017,79.325053,36.962025,35.949367,42.391859,158.817114,113.626574,159.200696,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.71699,49.129774,198.350566,162.236861,170.98323,177.296474,158.945399,14.490379,195.140578,20.911749,48.274303,49.90935,32.03132,201.205357,160.580829,198.34722,107.811729,193.287704,-0.000498,-1.417931,100.917317,65.581836,189.038034,-0.006723,55.61299491,0.714566875,687687.6689,0.871044,9.193148,14.963809,3.991952,0.072605,0.069464,32,81.164712,32,32,32,32,32,32,70.40303,79.037092,97.078058,36.185035,75.892218,43.329114,50.583017,79.290067,36.962025,35.949367,42.423373,158.945399,113.73792,159.432639,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.731496,49.049133,198.093698,162.202728,171.017441,177.28137,158.677933,14.472399,195.33049,20.882299,48.760246,49.826231,32.03132,201.271207,160.56848,198.268122,107.845899,193.307921,-0.000499,-1.415584,100.902988,65.676571,188.973553,-0.060245,55.63332073,0.713031,687486.8723,0.869008,9.155034,14.987307,3.989593,0.072384,0.068766,32,81.16062,32,32,32,32,32,32,70.425081,79.031003,97.102191,36.185035,75.677196,43.329114,50.583017,79.340304,36.962025,35.949367,42.320629,158.677933,113.836954,159.286809,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.845634,49.126757,198.199068,162.215318,170.954145,177.238205,158.702029,14.479534,195.368351,20.977891,48.186065,49.728107,32.03132,201.345863,160.581942,198.353813,107.851629,193.398962,-0.000502,-1.415617,100.893999,65.694814,188.88883,-0.002587,55.59529309,0.711680063,687108.9244,0.86992,9.059358,14.960649,3.983264,0.073643,0.069801,32,81.052668,32,32,32,32,32,32,70.44573,79.069918,97.084667,36.185035,75.468926,43.329114,50.583017,79.355466,36.962025,35.949367,42.410109,158.702029,113.676282,159.264346,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.727428,49.138825,198.056809,162.229587,170.903144,177.25623,158.827604,14.481246,195.244217,21.051356,48.833861,49.933679,32.03132,201.238466,160.515271,198.344769,107.842372,193.380922,-0.000503,-1.411548,100.864017,65.839953,189.000838,-0.016635,55.61881745,0.710980875,686954.1337,0.867554,9.018806,14.988735,3.976257,0.073878,0.06981,32,80.980452,32,32,32,32,32,32,70.459729,79.070229,97.105859,36.185035,75.330408,43.329114,50.583017,79.382236,36.962025,35.949367,42.291598,158.827604,113.727871,159.280082,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.803244,49.083968,198.278982,162.204127,171.00505,177.220834,158.576205,14.483958,195.312957,21.035149,48.905741,49.955395,32.03132,201.517132,160.560473,198.480797,107.876948,193.414976,-0.000504,-1.411034,100.856067,65.811463,188.910875,-0.037706,55.62230545,0.71192,687237.7815,0.869274,9.153268,14.991292,3.982848,0.072753,0.068021,32,81.004224,32,32,32,32,32,32,70.463946,79.201251,97.119546,36.185035,75.181515,43.329114,50.583017,79.399814,36.962025,35.949367,42.326233,158.576205,113.725761,159.172332,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.875237,49.250463,198.343007,162.277708,170.838081,177.228625,158.73009,14.48196,195.531763,21.040967,47.998457,49.984748,32.03132,201.646098,160.554291,198.74478,107.911072,193.643474,-0.000503,-1.410187,100.811829,65.92169,189.049194,-0.103838,55.68207564,0.711222188,686758.8235,0.868872,9.019883,14.969364,3.981246,0.072868,0.068923,32,81.098801,32,32,32,32,32,32,70.459618,79.222417,97.094171,36.185035,75.092565,43.329114,50.583017,79.349437,36.962025,35.949367,42.501638,158.73009,113.815283,159.269185,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.711856,49.00415,198.7313,162.189299,170.878136,177.326346,159.004003,14.481246,195.813469,21.114957,48.713007,49.834917,32.03132,201.747155,160.576345,198.895147,107.923471,193.774659,-0.000501,-1.406303,100.861687,65.665979,189.396661,0.037349,55.70969164,0.710100875,686970.8447,0.867082,9.111896,15.020054,3.976783,0.074139,0.068666,32,81.133292,32,32,32,32,32,32,70.456978,79.341294,97.140101,36.185035,75.040043,43.329114,50.583017,79.370222,36.962025,35.949367,42.254079,159.004003,114.046299,159.439641,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.838786,49.026916,198.853695,162.25057,170.87071,177.354089,158.799189,14.485242,195.840837,21.001806,48.01078,50.045858,32.03132,201.887008,160.592978,198.999375,107.894038,193.902065,-0.000499,-1.403658,100.844529,65.700359,189.440957,0.048335,55.77947927,0.71268175,686957.868,0.868628,9.034731,15.056314,3.997664,0.072137,0.068778,32,81.219666,32,32,32,32,32,32,70.453337,79.354518,97.126793,36.185035,75.072095,43.329114,50.583017,79.336704,36.962025,35.949367,42.353608,158.799189,113.876,159.345857,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.854547,49.16214,198.751165,162.306806,170.965769,177.445375,158.636251,14.48353,196.044892,21.014527,48.771758,49.911759,32.03132,201.947924,160.599754,199.004996,107.95404,193.832444,-0.000497,-1.401288,100.813091,65.720046,189.730646,0.047585,55.77520436,0.710651563,687053.4769,0.867478,8.92605,15.132982,3.989939,0.072622,0.070289,32,81.198391,32,32,32,32,32,32,70.473249,79.323743,97.10188,36.185035,74.92771,43.329114,50.583017,79.373078,36.962025,35.949367,42.325239,158.636251,114.048217,159.42902,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.877242,49.078482,199.118436,162.278268,170.95911,177.551212,159.011731,14.478392,196.224929,21.026072,47.711336,50.151415,32.03132,201.915387,160.61428,199.085748,107.950263,193.840039,-0.000498,-1.401944,100.797757,65.872547,189.644745,0.105715,55.82345891,0.710651563,687053.4769,0.867478,8.92605,15.132982,3.989939,0.074013,0.06913,32,81.203506,32,32,32,32,32,32,70.450696,79.349853,97.143899,36.185035,74.952445,43.329114,50.583017,79.340708,36.962025,35.949367,42.341961,159.011731,114.003072,159.444716,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.825291,49.065042,198.745865,162.257564,171.019556,177.595765,158.882496,14.478107,195.676475,21.049251,48.505135,50.058865,32.03132,201.941196,160.563346,198.99338,107.985212,193.925292,-0.000497,-1.407605,100.777045,65.729815,189.497127,0.084791,55.79057164,0.71119125,687695.0799,0.866664,8.937841,15.053765,3.99217,0.073133,0.068746,32,81.323074,32,32,32,32,32,32,70.453843,79.321775,97.188126,36.185035,74.860993,43.329114,50.583017,79.321351,36.962025,35.949367,42.199702,158.882496,114.070425,159.442828,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.886225,49.090276,198.648341,162.214199,170.951646,177.703822,158.634671,14.483244,195.80991,21.010676,48.715034,50.131576,32.03132,201.872941,160.542677,198.978471,107.930143,193.867255,-0.000495,-1.408405,100.775198,66.03716,189.342206,0.147984,55.83507782,0.711458,687789.3916,0.86856,8.978139,15.050416,3.988855,0.072877,0.069832,32,81.416576,32,32,32,32,32,32,70.477503,79.167874,97.204758,36.185035,74.805222,43.329114,50.583017,79.383607,36.962025,35.949367,42.132921,158.634671,113.84474,159.362183,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.832756,49.140197,198.574024,162.235182,171.033857,177.794186,158.892343,14.478392,195.678885,21.053069,48.707208,49.958114,32.03132,201.750825,160.545997,198.79858,107.838176,193.62848,-0.000496,-1.412478,100.758271,65.60203,189.335559,0.060053,55.60979636,0.710354563,688370.304,0.869326,8.94035,15.083975,3.982028,0.073728,0.070052,32,81.322605,32,32,32,32,32,32,70.454622,79.04834,97.236319,36.185035,74.668385,43.329114,50.583017,79.398007,36.962025,35.949367,42.201781,158.892343,113.918536,159.266943,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.764461,49.087808,198.488426,162.230986,171.072552,177.874464,158.686447,14.48353,195.601977,21.139885,48.817662,49.927515,32.03132,201.548018,160.557008,198.669586,107.787818,193.536978,-0.000497,-1.416013,100.729298,65.817896,189.240354,0.194184,55.738304,0.714190125,689209.3225,0.869514,9.04557,15.087386,3.984809,0.07071,0.067355,32,81.054871,32,32,32,32,32,32,70.456393,78.915422,97.230386,36.185035,74.458001,43.329114,50.583017,79.353987,36.962025,35.949367,42.202714,158.686447,113.842401,159.287399,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
