OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.767569,49.1295,198.559312,162.227069,170.765354,177.887362,158.701216,14.482245,195.612623,21.068066,48.643611,49.948485,32.03132,201.478071,160.542246,198.525207,107.776436,193.500434,-0.000499,-1.41863,100.637042,65.793578,188.918626,0.078817,55.69130618,0.714190125,689209.3225,0.869514,9.04557,15.087386,3.984809,0.073542,0.069113,32,81.180751,32,32,32,32,32,32,70.436385,78.908752,97.163376,36.185035,74.311512,43.329114,50.583017,79.377556,36.962025,35.949367,42.241185,158.701216,113.853447,159.404708,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.80051,49.128677,198.336107,162.252808,171.079758,177.871394,159.083832,14.480961,195.242624,20.989612,48.260065,49.948337,32.03132,201.401763,160.537537,198.520174,107.829743,193.454422,-0.000497,-1.420584,100.576574,65.826109,188.840331,0.048701,55.691648,0.714295313,689836.7057,0.87226,9.102353,15.101604,3.989733,0.071386,0.06807,32,81.377789,32,32,32,32,32,32,70.466859,78.905253,97.121225,36.185035,74.165478,43.329114,50.583017,79.463674,36.962025,35.949367,42.236081,159.083832,113.735964,159.350774,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.758444,49.133614,198.239841,162.220354,171.474858,177.848746,158.72089,14.484529,195.230829,20.88834,48.551334,49.926078,32.03132,201.305681,160.540927,198.572798,107.759665,193.359065,-0.0005,-1.424238,100.542164,65.578599,188.920909,0.008987,55.66471273,0.713220063,689547.3928,0.869442,9.067422,15.031215,3.982612,0.070909,0.067428,32,81.32399,32,32,32,32,32,32,70.490503,78.840378,97.018116,36.185035,73.952563,43.329114,50.583017,79.460406,36.962025,35.949367,42.18472,158.72089,113.825562,159.436337,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.743295,49.212061,198.109554,162.251689,171.338023,177.742293,159.052106,14.481246,195.356989,20.834928,48.658733,49.826957,32.03132,201.247273,160.527942,198.329286,107.772765,193.357742,-0.000501,-1.425435,100.470852,65.707145,189.036733,-0.048789,55.66395345,0.713779688,689760.6988,0.87215,9.115919,15.065882,3.984044,0.072103,0.067375,32,81.384578,32,32,32,32,32,32,70.47121,78.695602,96.993974,36.185035,73.726448,43.329114,50.583017,79.53427,36.962025,35.949367,42.268397,159.052106,113.769333,159.431223,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.771881,49.136631,197.982918,162.198811,171.181191,177.710833,158.660938,14.481246,195.069666,20.848505,48.467291,49.775952,32.03132,201.338116,160.502511,198.459832,107.75501,193.345826,-0.000499,-1.425292,100.438311,65.783922,188.825116,0.049699,55.62191273,0.7133885,689504.8328,0.870298,9.210061,15.05229,3.982638,0.072689,0.069386,32,81.24958,32,32,32,32,32,32,70.485888,78.596774,96.936182,36.185035,73.530899,43.329114,50.583017,79.481911,36.962025,35.949367,42.187656,158.660938,113.68963,159.432521,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.731531,49.05599,198.211196,162.215878,171.074549,177.621386,158.896688,14.480105,195.386246,20.771339,48.399908,49.882344,32.03132,201.218894,160.5461,198.419901,107.738596,193.384188,-0.000497,-1.424819,100.415878,65.819372,188.958417,0.062254,55.65125964,0.712935438,689230.3476,0.871548,9.105019,15.065619,3.977807,0.072449,0.068523,32,81.493482,32,32,32,32,32,32,70.479203,78.65423,96.94209,36.185035,73.319517,43.329114,50.583017,79.51696,36.962025,35.949367,42.151324,158.896688,113.751153,159.429256,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.720283,49.106734,198.137522,162.205526,171.039765,177.536536,158.743556,14.481674,195.228301,20.713727,48.513261,49.923386,32.03132,201.297608,160.528719,198.436465,107.695289,193.341846,-0.000497,-1.424823,100.40353,65.695974,189.182535,0.207648,55.57971491,0.713133438,688806.0484,0.870404,9.066179,15.096281,3.985624,0.07302,0.069846,32,81.555708,32,32,32,32,32,32,70.487411,78.66236,96.947722,36.185035,73.089697,43.329114,50.583017,79.54783,36.962025,35.949367,42.170903,158.743556,113.822609,159.269382,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.737243,49.089453,198.221392,162.189299,171.152328,177.432307,158.778408,14.481817,195.394987,20.735862,48.217859,49.897051,32.03132,201.24817,160.490416,198.331323,107.680053,193.304444,-0.000494,-1.422503,100.330884,65.530475,188.968614,0.109457,55.58438255,0.713779,688753.9187,0.87117,9.128579,15.123862,3.985044,0.07271,0.068814,32,81.551883,32,32,32,32,32,32,70.428178,78.652163,96.91983,36.185035,72.91973,43.329114,50.583017,79.571107,36.962025,35.949367,42.136653,158.778408,113.644179,159.181538,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.866677,48.987419,198.186868,162.114879,171.071548,177.408676,158.55855,14.481104,195.429903,20.716251,48.140126,50.041882,32.03132,201.407288,160.515769,198.589746,107.737379,193.37931,-0.00049,-1.422522,100.29952,65.936516,188.893337,0.095816,55.63602182,0.713262,688338.0971,0.870096,9.093724,15.125204,3.985372,0.072158,0.068788,32,81.688711,32,32,32,32,32,32,70.468572,78.656845,96.904254,36.185035,72.757528,43.329114,50.583017,79.511574,36.962025,35.949367,42.056223,158.55855,113.789048,159.244834,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.809964,49.05599,198.508166,162.159643,170.829308,177.418661,158.963403,14.474254,195.400008,20.746156,48.456033,49.986788,32.03132,201.704608,160.470727,198.682639,107.72576,193.741385,-0.000491,-1.421186,100.290259,65.725309,189.08652,0.145039,55.74166109,0.710534,687649.894,0.868426,8.857705,15.095687,3.974335,0.071455,0.068323,32,81.541254,32,32,32,32,32,32,70.472413,78.684472,96.904559,36.185035,72.652036,43.329114,50.583017,79.55789,36.962025,35.949367,41.977364,158.963403,113.985467,159.458603,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.876484,49.020333,198.701762,162.157125,170.644,177.468791,158.755275,14.48724,195.624809,20.83187,48.389079,49.972485,32.03132,201.814962,160.532809,198.936996,107.778486,193.893289,-0.000491,-1.418204,100.298908,65.784361,189.405755,0.266145,55.75590109,0.710930688,687971.2193,0.867526,8.984949,15.241686,3.98531,0.070662,0.067002,32,81.238969,32,32,32,32,32,32,70.484455,78.688184,96.916106,36.185035,72.611846,43.329114,50.583017,79.523142,36.962025,35.949367,41.895714,158.755275,113.953248,159.420011,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.87574,49.020333,198.86094,162.189299,170.730046,177.511778,158.897646,14.486955,195.950745,20.823885,48.441584,49.911123,32.03132,201.924928,160.558278,199.103763,107.825418,194.047103,-0.000489,-1.41597,100.28143,65.773131,189.681534,0.276,55.81703418,0.710930688,687971.2193,0.867526,8.984949,15.241686,3.98531,0.073423,0.069708,32,81.322149,32,32,32,32,32,32,70.468991,78.699975,96.939085,36.185035,72.643702,43.329114,50.583017,79.489758,36.962025,35.949367,41.931947,158.897646,113.854521,159.433976,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.975848,48.952859,199.019582,162.194055,170.754497,177.556728,158.980961,14.48724,195.878137,20.836107,48.619555,50.115105,32.03132,202.134789,160.533168,199.256271,107.848786,194.111542,-0.000488,-1.411047,100.251873,66.01943,189.37867,0.151114,55.84981673,0.7103415,687836.7405,0.86698,8.881246,15.255345,3.987128,0.073717,0.069268,32,81.208645,32,32,32,32,32,32,70.482777,78.680771,96.949471,36.185035,72.535143,43.329114,50.583017,79.490231,36.962025,35.949367,41.763127,158.980961,114.059838,159.444244,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.91387,49.08095,199.031653,162.233783,170.77258,177.649384,158.873413,14.482959,195.980581,20.823209,48.652171,50.079636,32.03132,202.107837,160.514282,199.218579,107.871085,194.128318,-0.000491,-1.411086,100.24316,65.887241,189.578827,0.08474,55.85136436,0.709093688,687646.673,0.864652,8.710341,15.255845,3.982315,0.072962,0.068249,32,81.188632,32,32,32,32,32,32,70.453662,78.704509,96.986526,36.185035,72.486652,43.329114,50.583017,79.470013,36.962025,35.949367,41.835098,158.873413,114.142917,159.42957,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.901902,49.130048,199.041027,162.253648,171.118061,177.741076,158.944193,14.484957,195.923741,20.856572,48.721999,50.09073,32.03132,202.171322,160.521849,199.298155,107.88862,194.201163,-0.000494,-1.409303,100.222497,65.978595,189.565651,0.024318,55.86282473,0.710540188,688308.6663,0.867196,8.902449,15.23976,3.987502,0.071447,0.068204,32,81.104322,32,32,32,32,32,32,70.435048,78.667181,97.006291,36.185035,72.519103,43.329114,50.583017,79.433309,36.962025,35.949367,41.859032,158.944193,114.077444,159.532599,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.93741,48.941888,199.171872,162.22567,171.214873,177.885742,158.59791,14.483387,196.208023,20.827417,48.076458,50.093871,32.03132,202.198783,160.524405,199.273116,107.839298,194.264726,-0.000498,-1.40919,100.196136,66.009696,189.844062,0.050685,55.90575709,0.710878438,688762.5113,0.866952,8.97376,15.255763,3.989253,0.07166,0.06743,32,81.109174,32,32,32,32,32,32,70.459431,78.615752,97.004217,36.185035,72.502132,43.329114,50.583017,79.389414,36.962025,35.949367,41.745205,158.59791,114.061986,159.434527,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.919364,49.014024,199.013041,162.223152,171.818238,178.028475,159.157853,14.479962,196.203781,20.960476,48.883202,49.971704,32.03132,202.209873,160.538776,199.331297,107.844245,194.220165,-0.000503,-1.409219,100.200301,65.884408,189.848306,0.084059,55.89408582,0.710552563,688981.8509,0.869062,8.739065,15.322048,3.98843,0.073023,0.069206,32,81.168745,32,32,32,32,32,32,70.445831,78.579689,96.993942,36.185035,72.48557,43.329114,50.583017,79.415526,36.962025,35.949367,41.590307,159.157853,114.012277,159.515448,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.885251,49.215902,198.899853,162.271833,172.041845,178.103157,158.711545,14.482959,196.065241,20.973547,48.645153,50.060793,32.03132,202.089082,160.527688,199.249219,107.876011,194.095344,-0.000506,-1.410991,100.175979,65.719475,189.79077,0.006425,55.83937891,0.711249,689708.0077,0.867224,8.829846,15.300605,3.98669,0.071207,0.067601,32,81.316561,32,32,32,32,32,32,70.440655,78.582779,97.011623,36.185035,72.395127,43.329114,50.583017,79.423806,36.962025,35.949367,41.850917,158.711545,114.071,159.439366,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.926212,49.234005,198.979259,162.265398,172.201832,178.133614,158.973547,14.486384,195.889375,21.012955,48.940928,50.089558,32.03132,202.114524,160.572755,199.113297,107.873866,194.082608,-0.000506,-1.413839,100.188172,66.085386,189.485499,-0.107562,55.81108073,0.711249,689708.0077,0.867224,8.829846,15.300605,3.98669,0.073065,0.069196,32,81.277906,32,32,32,32,32,32,70.438919,78.553125,97.139749,36.185035,72.354126,43.329114,50.583017,79.423292,36.962025,35.949367,41.891653,158.973547,114.070923,159.232128,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.966787,49.227696,198.868376,162.310722,172.253473,178.207346,158.620933,14.479391,196.146498,21.046206,48.685175,50.102545,32.03132,202.202942,160.589111,199.311495,107.886598,194.160011,-0.000508,-1.416957,100.207319,66.200256,189.665486,-0.116993,55.87467927,0.713042,690512.2365,0.869148,9.04275,15.220048,3.985467,0.073029,0.069922,32,81.281612,32,32,32,32,32,32,70.436631,78.545108,97.182796,36.185035,72.35102,43.329114,50.583017,79.404583,36.962025,35.949367,42.019914,158.620933,114.005258,159.247313,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.988157,49.209319,199.129143,162.255606,172.302471,178.202239,159.030666,14.488239,195.975891,20.986931,48.819903,50.048042,32.03132,202.267241,160.538734,199.291984,107.906721,194.214403,-0.000507,-1.419852,100.252606,65.996415,189.828682,-0.03163,55.85776291,0.71170275,690689.0002,0.870638,8.994534,15.235981,3.980011,0.073124,0.070161,32,81.273281,32,32,32,32,32,32,70.441222,78.606754,97.194319,36.185035,72.256974,43.329114,50.583017,79.387919,36.962025,35.949367,41.967226,159.030666,114.053586,159.452662,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.990745,49.147877,199.087594,162.2128,172.64973,178.258712,158.686216,14.482959,196.297486,21.061178,48.771022,50.160854,32.03132,202.327199,160.556796,199.317507,107.963676,194.202267,-0.000506,-1.42097,100.311327,66.073793,189.925213,-0.187993,55.818896,0.712259625,690531.9892,0.867912,8.954094,15.235997,3.983526,0.071708,0.06761,32,80.8872,32,32,32,32,32,32,70.456574,78.522551,97.215783,36.185035,72.352376,43.329114,50.583017,79.325996,36.962025,35.949367,41.919058,158.686216,114.126539,159.295188,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.063084,49.149523,199.102852,162.230146,172.559893,178.293271,159.050814,14.48039,196.371733,21.129655,48.613566,50.186063,32.03132,202.344038,160.564879,199.447277,107.971071,194.270544,-0.000504,-1.422195,100.376513,66.081026,189.996719,-0.180789,55.92306618,0.713989375,690413.7642,0.870192,8.917851,15.210018,3.988537,0.071891,0.069229,32,81.045163,32,32,32,32,32,32,70.461339,78.556026,97.254631,36.185035,72.289526,43.329114,50.583017,79.294022,36.962025,35.949367,41.962581,159.050814,114.069351,159.310766,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.116713,49.16598,199.265451,162.242177,172.389091,178.288255,158.543992,14.484386,196.494547,21.054163,48.079024,50.243988,32.03132,202.506235,160.570127,199.552319,108.013311,194.460634,-0.000503,-1.421726,100.393383,66.140562,190.295053,-0.198937,55.93248145,0.710644688,690431.0867,0.866656,8.817001,15.192427,3.977039,0.072022,0.068399,32,80.696663,32,32,32,32,32,32,70.441828,78.531359,97.231449,36.185035,72.332802,43.329114,50.583017,79.261561,36.962025,35.949367,41.984994,158.543992,114.256909,159.256124,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.984856,49.182164,199.277757,162.23854,172.158846,178.270444,159.047677,14.478249,196.458665,21.008709,48.92822,50.090033,32.03132,202.476287,160.581406,199.52141,108.08595,194.523059,-0.0005,-1.421725,100.376207,66.053402,190.093289,0.074148,55.97501964,0.710644688,690431.0867,0.866656,8.817001,15.192427,3.977039,0.072037,0.068705,32,80.952273,32,32,32,32,32,32,70.45924,78.485753,97.235826,36.185035,72.380661,43.329114,50.583017,79.23739,36.962025,35.949367,41.995968,159.047677,114.136128,159.263245,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.1015,49.226873,199.506492,162.273512,171.975344,178.297422,158.721527,14.483958,196.389683,20.903224,48.803107,50.245834,32.03132,202.704129,160.594675,199.789351,108.124094,194.636833,-0.000496,-1.421715,100.316463,66.134254,189.988376,0.282113,56.02702545,0.7114085,690140.3098,0.86815,8.930346,15.170965,3.986763,0.072635,0.068155,32,80.978917,32,32,32,32,32,32,70.492946,78.47765,97.308215,36.185035,72.487857,43.329114,50.583017,79.211739,36.962025,35.949367,42.060963,158.721527,114.326103,159.420995,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.168317,49.184084,199.801039,162.2889,171.936701,178.369798,159.06243,14.482816,196.838975,20.74067,48.009522,50.312266,32.03132,202.908975,160.584857,199.98362,108.117275,194.856393,-0.000496,-1.421824,100.270975,66.501152,190.416505,0.318356,56.13172073,0.71006375,690069.3386,0.867922,8.854757,15.17488,3.982046,0.07157,0.06726,32,80.806375,32,32,32,32,32,32,70.470095,78.489111,97.238187,36.185035,72.567994,43.329114,50.583017,79.138616,36.962025,35.949367,42.078642,159.06243,114.403121,159.378548,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.145843,49.17174,199.72468,162.308204,172.158913,178.507021,159.002502,14.476537,196.882871,20.710621,48.643258,50.29754,32.03132,203.038716,160.619973,200.111472,108.237251,195.113584,-0.000494,-1.415442,100.309667,66.334458,190.639137,0.254435,56.08010764,0.708841375,690191.0125,0.865026,8.743151,15.262814,3.982614,0.072789,0.068682,32,80.947761,32,32,32,32,32,32,70.51213,78.632214,97.185559,36.185035,72.800794,43.329114,50.583017,79.064764,36.962025,35.949367,42.05549,159.002502,114.314251,159.291058,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.21961,49.252109,199.966933,162.36444,172.031567,178.564965,158.682687,14.487525,197.156503,20.827709,48.855828,50.440428,32.03132,203.126685,160.645853,200.195149,108.275278,194.993653,-0.000495,-1.416445,100.355391,66.259031,190.766458,0.492593,56.09925236,0.710097438,690324.1597,0.86642,8.753947,15.237768,3.982876,0.072111,0.068123,32,81.014435,32,32,32,32,32,32,70.553103,78.685531,97.167369,36.185035,72.989034,43.329114,50.583017,79.025431,36.962025,35.949367,42.154225,158.682687,114.349346,159.280869,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.273907,49.227971,199.963976,162.342897,172.030857,178.647778,158.95395,14.484814,197.30301,20.705027,48.309795,50.466143,32.03132,203.311205,160.667912,200.374648,108.334759,195.325749,-0.000493,-1.416401,100.409891,66.58058,190.966553,0.534409,56.09896436,0.709952375,690504.7151,0.867226,8.758398,15.155486,3.98185,0.072027,0.068573,32,81.045893,32,32,32,32,32,32,70.545495,78.710442,97.160856,36.185035,73.265448,43.329114,50.583017,78.919133,36.962025,35.949367,42.136999,158.95395,114.582357,159.37304,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.110862,49.270486,200.054178,162.330307,172.289717,178.745344,158.673514,14.480961,196.996471,20.754515,49.017595,50.317071,32.03132,203.176388,160.628555,200.306255,108.342658,195.147391,-0.000493,-1.416723,100.435742,66.133217,190.772946,0.647408,56.11522473,0.709536438,690504.8895,0.865048,8.678435,15.218498,3.97749,0.073446,0.068902,32,81.082303,32,32,32,32,32,32,70.563888,78.740159,97.188156,36.185035,73.429797,43.329114,50.583017,78.888906,36.962025,35.949367,42.251889,158.673514,114.309495,159.451836,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.204304,49.185181,200.005387,162.35241,172.56293,178.819298,158.975573,14.481104,197.380201,20.750607,48.844821,50.367407,32.03132,203.259708,160.686649,200.384465,108.321323,195.236827,-0.000489,-1.41717,100.472896,66.348009,190.779615,0.490436,56.01383418,0.712111125,691165.1606,0.870292,8.888722,15.144832,3.992232,0.073625,0.069189,32,80.953794,32,32,32,32,32,32,70.568225,78.681616,97.223648,36.185035,73.643958,43.329114,50.583017,78.821788,36.962025,35.949367,42.208426,158.975573,114.572691,159.479334,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.210777,49.344273,199.893217,162.399413,172.65513,178.926201,158.530714,14.477251,196.914638,20.935591,49.013107,50.329442,32.03132,203.038451,160.654614,200.262615,108.342413,195.076589,-0.000487,-1.417117,100.513572,66.316549,190.609993,0.44195,56.05228218,0.712195,691203.8756,0.866992,8.707215,15.199151,3.983829,0.07333,0.06985,32,80.896079,32,32,32,32,32,32,70.537053,78.672098,97.177453,36.185035,73.728505,43.329114,50.583017,78.815708,36.962025,35.949367,42.434885,158.530714,114.286673,159.202545,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.250184,49.324249,199.909809,162.415361,173.010549,179.009566,158.684234,14.482531,197.068155,21.106182,48.601826,50.322539,32.03132,203.145339,160.697924,200.2014,108.366704,195.046446,-0.000486,-1.417042,100.508465,66.245542,190.815469,0.441061,56.06285091,0.71211525,691902.8019,0.870208,8.859647,15.118957,3.981082,0.072632,0.069667,32,80.864607,32,32,32,32,32,32,70.556192,78.748555,97.118413,36.185035,73.873941,43.329114,50.583017,78.703427,36.962025,35.949367,42.551151,158.684234,114.359511,159.175322,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.175807,49.307517,199.838152,162.42991,173.163817,179.009825,158.597795,14.486241,197.309994,21.305167,48.692383,50.257863,32.03132,203.147418,160.722052,200.362059,108.40766,195.107454,-0.000484,-1.419889,100.738733,66.129186,190.708721,0.575462,56.12540073,0.711811375,692042.8263,0.868964,8.799098,15.083544,3.97829,0.07283,0.069135,32,80.573335,32,32,32,32,32,32,70.571599,78.841841,97.102792,36.185035,74.037993,43.329114,50.583017,78.643051,36.962025,35.949367,42.580173,158.597795,114.553283,159.269539,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.065992,49.256772,199.938912,162.412563,173.068279,178.985756,158.867054,14.473397,196.815501,21.138373,48.659489,50.202299,32.03132,203.092007,160.705621,200.217691,108.360495,195.013806,-0.000482,-1.42074,101.249197,65.978307,190.539897,0.568935,56.05314764,0.711739188,691966.2744,0.870832,8.858875,15.065097,3.982759,0.070987,0.067078,32,80.881143,32,32,32,32,32,32,70.548506,78.880569,97.189734,36.185035,74.189244,43.329114,50.583017,78.641993,36.962025,35.949367,42.572331,158.867054,114.368217,159.363914,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.15278,49.258966,199.943472,162.402771,173.154276,179.010637,158.926852,14.483244,197.110219,21.138866,48.714986,50.232937,32.03132,203.108051,160.71981,200.219063,108.364962,195.248599,-0.00048,-1.420051,101.238948,66.312251,190.46327,0.505068,56.03004218,0.714098688,692058.2895,0.871234,8.921252,15.077707,3.993507,0.070601,0.067722,32,80.94925,32,32,32,32,32,32,70.547979,78.90838,97.251756,36.185035,74.406845,43.329114,50.583017,78.682273,36.962025,35.949367,42.631445,158.926852,114.371017,159.437163,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.152643,49.326169,199.994809,162.463484,173.001818,178.999346,158.761171,14.48196,197.133613,21.277476,48.674577,50.209724,32.03132,203.276385,160.718131,200.318011,108.387368,195.251558,-0.000477,-1.42004,101.194145,66.28826,190.757303,0.526657,56.14916073,0.7134105,692035.3829,0.869358,8.83403,15.159852,3.986688,0.071929,0.067747,32,81.01292,32,32,32,32,32,32,70.576398,79.020281,97.288116,36.185035,74.525863,43.329114,50.583017,78.601945,36.962025,35.949367,42.791045,158.761171,114.498396,159.505259,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.090904,49.161043,199.969735,162.436345,173.06669,179.037998,158.93663,14.484671,197.210689,21.359764,48.657506,50.180922,32.03132,203.284152,160.743032,200.332945,108.304236,195.282837,-0.00047,-1.419203,101.094883,66.214194,191.028084,0.548404,56.09872873,0.712126938,692080.9915,0.870856,8.899904,15.139065,3.987637,0.073247,0.069639,32,81.059053,32,32,32,32,32,32,70.567778,79.087698,97.243337,36.185035,74.762106,43.329114,50.583017,78.564623,36.962025,35.949367,42.686226,158.93663,114.541086,159.370404,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.042698,49.189844,199.899762,162.424314,173.030577,178.928431,158.577252,14.483672,197.163927,21.294685,48.636359,50.261142,32.03132,203.301093,160.744861,200.268059,108.337586,195.32575,-0.000473,-1.41921,101.003319,66.339143,190.53043,0.506988,56.13971927,0.713276438,692202.4889,0.870392,8.799845,15.233203,3.992137,0.07355,0.069732,32,81.184376,32,32,32,32,32,32,70.565648,79.246915,97.194278,36.185035,74.9526,43.329114,50.583017,78.478397,36.962025,35.949367,42.771867,158.577252,114.568855,159.293536,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.054285,49.239765,200.16341,162.476634,172.858329,178.86263,158.851146,14.482245,197.033058,21.179856,48.456755,50.159816,32.03132,203.370286,160.8059,200.453894,108.369473,195.460955,-0.000475,-1.419197,100.885993,66.421844,190.906552,0.442532,56.156976,0.71281925,691798.6121,0.872834,8.878344,15.215672,3.994584,0.072037,0.067393,32,81.272958,32,32,32,32,32,32,70.557898,79.166589,97.208879,36.185035,75.208267,43.329114,50.583017,78.436321,36.962025,35.949367,42.84284,158.851146,114.335653,159.367375,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.169942,49.185729,200.214212,162.457329,172.799662,178.853142,158.883473,14.489523,197.564807,21.084451,48.742193,50.284049,32.03132,203.545714,160.763262,200.526853,108.382172,195.405875,-0.000475,-1.422129,100.831039,66.328331,191.1478,0.462736,56.22671127,0.71281925,691798.6121,0.872834,8.878344,15.215672,3.994584,0.071106,0.066773,32,81.238964,32,32,32,32,32,32,70.527054,79.13975,97.219729,36.185035,75.433683,43.329114,50.583017,78.443674,36.962025,35.949367,42.71047,158.883473,114.472046,159.358288,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.159963,49.185181,200.338712,162.500416,172.766455,178.858708,158.735362,14.486526,197.873158,21.269489,48.335033,50.378352,32.03132,203.550545,160.813271,200.653587,108.465643,195.533634,-0.000477,-1.42226,100.825164,66.280738,191.17923,0.419411,56.12883636,0.710597938,691180.4624,0.86832,8.743125,15.200618,3.99072,0.072006,0.068257,32,81.086713,32,32,32,32,32,32,70.555244,79.174635,97.219828,36.185035,75.668574,43.329114,50.583017,78.327651,36.962025,35.949367,42.874541,158.735362,114.506988,159.467847,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.107548,49.191215,200.188678,162.499297,172.8196,178.840128,159.031296,14.489809,197.491709,21.184153,49.164092,50.327543,32.03132,203.58612,160.740327,200.666159,108.492983,195.456929,-0.000475,-1.419961,100.779717,66.252493,191.062917,0.517534,56.17452073,0.71230225,690933.4288,0.869348,8.752849,15.164216,3.993996,0.069982,0.066496,32,81.208706,32,32,32,32,32,32,70.486835,79.150018,97.233446,36.185035,75.984269,43.329114,50.583017,78.350962,36.962025,35.949367,42.847953,159.031296,114.391576,159.28256,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.175926,49.188747,200.077766,162.486987,172.911435,178.798278,158.805281,14.476394,197.610188,21.309487,48.389193,50.345317,32.03132,203.606956,160.839419,200.70506,108.511312,195.590594,-0.000476,-1.419946,100.859821,66.105944,191.152945,0.504291,56.21960436,0.711945438,690850.5525,0.868664,8.812867,15.108619,3.99518,0.072347,0.068819,32,81.607968,32,32,32,32,32,32,70.499069,79.12231,97.276938,36.185035,76.242951,43.329114,50.583017,78.270686,36.962025,35.949367,42.916566,158.805281,114.560417,159.45105,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.077613,49.24772,200.359892,162.543784,173.004647,178.809795,158.842271,14.4841,197.426509,21.253741,48.861503,50.292271,32.03132,203.515337,160.795468,200.665666,108.546612,195.468524,-0.000481,-1.419998,100.900005,66.21101,191.088045,0.509575,56.20418327,0.710053438,690533.4599,0.868374,8.739982,15.139524,3.987525,0.072107,0.067734,32,81.364349,32,32,32,32,32,32,70.545565,79.044769,97.286959,36.185035,76.422562,43.329114,50.583017,78.251579,36.962025,35.949367,43.016745,158.842271,114.555469,159.454236,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.059718,49.243057,200.062009,162.554136,173.424484,178.894811,158.960548,14.492235,197.337561,21.335922,48.753533,50.281887,32.03132,203.375546,160.815361,200.381416,108.49247,195.352269,-0.000478,-1.420022,100.881934,66.221921,190.836757,0.58789,56.017008,0.710053438,690533.4599,0.868374,8.739982,15.139524,3.987525,0.07194,0.06719,32,81.192205,32,32,32,32,32,32,70.549256,78.977805,97.261071,36.185035,76.638912,43.329114,50.583017,78.172961,36.962025,35.949367,43.043067,158.960548,114.391307,159.350971,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.976971,49.178323,199.924903,162.539307,173.692389,178.872224,158.631655,14.4841,196.994217,21.326116,48.530743,50.048777,32.03132,203.291736,160.803745,200.308906,108.498477,195.294836,-0.000474,-1.420118,100.898311,65.985253,190.748675,0.610294,56.10350109,0.714564125,691244.9433,0.870368,8.914007,15.070564,3.996467,0.07071,0.06727,32,81.195535,32,32,32,32,32,32,70.523591,78.935147,97.243835,36.185035,76.764758,43.329114,50.583017,78.207709,36.962025,35.949367,43.043758,158.631655,114.306503,159.441097,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.015417,49.214804,199.923838,162.546302,173.435566,178.82547,158.947394,14.479962,197.198461,21.429263,48.55279,50.113837,32.03132,203.143259,160.821965,200.259459,108.465579,195.104603,-0.000475,-1.420744,100.871687,65.994999,190.602099,0.491372,56.01818764,0.713933,691093.7051,0.873508,8.934646,15.043385,4.000341,0.073646,0.069547,32,81.128424,32,32,32,32,32,32,70.525437,78.886058,97.342794,36.185035,76.916939,43.329114,50.583017,78.212956,36.962025,35.949367,43.114612,158.947394,114.496095,159.296486,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.981765,49.217547,199.729407,162.577919,173.435334,178.784022,158.712006,14.485813,197.125535,21.463124,48.481459,50.184663,32.03132,203.067889,160.843978,200.030621,108.433557,195.021488,-0.000473,-1.420944,100.876998,66.115363,190.717919,0.529614,56.05154764,0.714416313,691053.2355,0.87089,8.931447,15.006126,3.997244,0.073404,0.069217,32,81.193271,32,32,32,32,32,32,70.497047,78.818523,97.318808,36.185035,77.073415,43.329114,50.583017,78.206479,36.962025,35.949367,43.226336,158.712006,114.396524,159.242513,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.896159,49.145408,199.787676,162.497339,173.417338,178.720827,158.602489,14.471542,196.904843,21.591896,48.884462,50.023386,32.03132,203.042528,160.821619,200.155045,108.423669,195.116915,-0.000477,-1.423272,100.761958,66.043918,190.536084,0.495897,56.08252073,0.713766625,691050.3849,0.872638,8.968921,15.00748,3.996046,0.071281,0.06833,32,81.207234,32,32,32,32,32,32,70.466998,78.832707,97.302362,36.185035,77.13823,43.329114,50.583017,78.178569,36.962025,35.949367,43.11287,158.602489,114.329938,159.444559,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.993873,49.190941,199.799819,162.537349,173.495068,178.641998,158.824009,14.481104,197.106117,21.558055,48.239909,50.119689,32.03132,203.024853,160.834062,200.165096,108.404561,195.111784,-0.000474,-1.423961,100.708147,66.06377,190.569793,0.444446,56.032272,0.714194938,690787.6963,0.87442,8.985211,15.052578,4.004069,0.073182,0.068992,32,81.235029,32,32,32,32,32,32,70.493991,78.92062,97.330454,36.185035,77.313515,43.329114,50.583017,78.204304,36.962025,35.949367,43.19226,158.824009,114.316054,159.459114,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.039128,49.091922,199.791474,162.511888,173.441756,178.559396,158.567214,14.482103,197.184258,21.411623,48.291083,50.151389,32.03132,203.03417,160.8269,200.242857,108.385092,195.023654,-0.000473,-1.423879,100.730433,66.080125,190.794809,0.353192,56.07530764,0.713406375,690524.4521,0.87103,8.929816,15.069794,3.996486,0.072725,0.068162,32,81.329195,32,32,32,32,32,32,70.530049,78.911978,97.365416,36.185035,77.410057,43.329114,50.583017,78.108661,36.962025,35.949367,43.116954,158.567214,114.17828,159.36112,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.90872,49.181889,199.791465,162.534271,172.888696,178.402156,158.665074,14.491807,196.912359,21.305217,48.656091,50.125682,32.03132,203.086278,160.801628,200.228604,108.43671,195.05213,-0.000474,-1.423865,100.612952,65.915528,190.57348,0.331504,55.98616582,0.711713063,689978.6226,0.870918,8.784105,15.056744,3.992705,0.072884,0.068427,32,81.022457,32,32,32,32,32,32,70.503426,78.929962,97.296271,36.185035,77.553669,43.329114,50.583017,78.088254,36.962025,35.949367,43.141359,158.665074,114.241184,159.272254,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.000372,49.093293,199.776081,162.490624,172.569339,178.342355,158.589863,14.482816,197.005191,21.165402,48.574675,50.218702,32.03132,203.022488,160.827202,200.267855,108.478581,195.205728,-0.000477,-1.423786,100.543834,66.187999,190.66418,0.334928,56.03434327,0.714082875,689578.122,0.872362,9.00871,15.015634,4.003137,0.073797,0.069352,32,81.082859,32,32,32,32,32,32,70.495549,78.95419,97.309324,36.185035,77.730195,43.329114,50.583017,78.05411,36.962025,35.949367,43.056533,158.589863,114.32127,159.189091,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.979022,49.066962,199.900144,162.476075,172.496635,178.279478,158.828804,14.481104,197.118701,21.117249,48.642915,50.004521,32.03132,203.324457,160.83078,200.291078,108.56249,195.179856,-0.000478,-1.422571,100.527652,65.931616,190.664425,0.306958,56.01527709,0.7118265,688882.9776,0.870488,8.825461,15.030426,3.995492,0.071279,0.067573,32,81.205468,32,32,32,32,32,32,70.466319,79.059099,97.273289,36.185035,77.969803,43.329114,50.583017,78.044642,36.962025,35.949367,43.016193,158.828804,114.425712,159.266982,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.039844,49.13526,199.975807,162.511328,172.835778,178.260611,158.769938,14.483244,197.20632,21.064751,48.500661,50.332187,32.03132,203.257445,160.798232,200.327607,108.503587,195.228193,-0.000477,-1.422215,100.524313,66.262918,190.74635,0.259212,56.05957236,0.712347625,688322.6357,0.869222,8.821165,14.936975,3.999681,0.073181,0.069241,32,80.797328,32,32,32,32,32,32,70.502168,79.154524,97.287609,36.185035,78.187818,43.329114,50.583017,78.001458,36.962025,35.949367,43.048232,158.769938,114.421915,159.321152,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.029453,49.037339,200.242327,162.497619,172.703748,178.316604,158.689047,14.481246,197.326573,20.922051,48.387942,50.269275,32.03132,203.40794,160.845391,200.418018,108.533559,195.381927,-0.000475,-1.423552,100.550005,66.243604,191.001491,0.27876,56.18133964,0.711280625,688528.173,0.868444,8.826704,15.013703,3.996332,0.072899,0.069542,32,81.018343,32,32,32,32,32,32,70.480358,79.186299,97.355354,36.185035,78.448628,43.329114,50.583017,77.918536,36.962025,35.949367,42.953293,158.689047,114.319621,159.297981,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.116298,49.08671,199.989174,162.557774,172.819473,178.334781,158.964624,14.482103,197.306509,20.908895,48.297611,50.237806,32.03132,203.309962,160.847742,200.435987,108.543665,195.299041,-0.000477,-1.423909,100.545806,66.016416,190.794483,0.316598,56.15702836,0.710558063,688433.6263,0.86912,8.739501,15.040406,4.002489,0.070756,0.067836,32,81.177856,32,32,32,32,32,32,70.424891,79.196665,97.432724,36.185035,78.568959,43.329114,50.583017,77.91385,36.962025,35.949367,42.975541,158.964624,114.679128,159.300814,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.932184,49.133888,199.867152,162.554416,172.915344,178.367666,158.903337,14.485242,196.979996,21.045994,48.861975,50.097675,32.03132,203.118693,160.802251,200.248605,108.583177,195.158202,-0.000475,-1.424164,100.5508,66.061538,190.793054,0.408952,56.05023564,0.710051375,688531.0857,0.87098,8.755335,15.031457,3.993462,0.072432,0.069174,32,81.343514,32,32,32,32,32,32,70.389234,79.071881,97.439774,36.185035,78.809492,43.329114,50.583017,77.943499,36.962025,35.949367,42.974471,158.903337,114.390118,159.2695,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.9339,49.120174,199.699414,162.545742,172.99489,178.402972,158.621848,14.480533,196.793544,21.053958,49.149278,50.044235,32.03132,202.960186,160.848251,199.967647,108.533056,194.989926,-0.000471,-1.425911,100.540339,66.002104,190.541648,0.418771,56.03313745,0.712914813,688809.3269,0.870314,8.936463,14.908301,4.002772,0.071197,0.067455,32,81.35528,32,32,32,32,32,32,70.478121,79.081045,97.485896,36.185035,78.838745,43.329114,50.583017,77.998042,36.962025,35.949367,42.986165,158.621848,114.310109,159.273001,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.795772,49.226325,199.525116,162.570924,172.77677,178.384933,158.583643,14.484386,196.797724,21.154158,49.069974,49.973529,32.03132,202.668187,160.837319,199.782771,108.462929,194.767201,-0.000473,-1.432406,100.541673,65.842439,190.411548,0.371532,55.87861236,0.71279175,689076.2511,0.871964,8.920976,14.896331,3.999275,0.072678,0.06948,32,81.398006,32,32,32,32,32,32,70.499241,79.019844,97.503321,36.185035,78.925889,43.329114,50.583017,77.982223,36.962025,35.949367,43.13457,158.583643,114.429931,159.266313,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.857411,49.093842,199.36912,162.518043,172.135665,178.341991,158.804832,14.483672,196.442515,21.179386,48.654226,49.964856,32.03132,202.649044,160.827348,199.711488,108.42543,194.652871,-0.00047,-1.43275,101.179764,65.875376,190.102954,0.2456,55.98511709,0.716242313,689667.6116,0.875034,9.169975,14.884216,4.006869,0.072171,0.068794,32,81.201679,32,32,32,32,32,32,70.461703,79.113236,97.413497,36.185035,78.936207,43.329114,50.583017,77.995653,36.962025,35.949367,43.038983,158.804832,114.118292,159.330436,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.895666,49.053796,199.221883,162.492862,172.278111,178.235242,159.065908,14.492948,196.493957,21.075203,48.693759,50.005157,32.03132,202.56715,160.829281,199.593966,108.330338,194.645007,-0.000475,-1.433054,101.382934,65.970904,190.154162,0.244609,55.933792,0.7132235,689235.9063,0.872082,8.973711,14.879473,3.998786,0.071064,0.067659,32,80.938107,32,32,32,32,32,32,70.484156,79.267226,97.322035,36.185035,78.928613,43.329114,50.583017,77.975194,36.962025,35.949367,43.009459,159.065908,114.267265,159.254276,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.876118,49.118802,199.239267,162.493142,172.009713,178.165437,158.829343,14.48353,196.466397,21.072807,48.93039,49.955454,32.03132,202.54077,160.790244,199.556678,108.370328,194.592656,-0.000475,-1.435495,101.350587,65.881605,190.171012,0.235483,55.84958109,0.712494063,689001.113,0.86929,8.894108,14.971657,3.992769,0.070932,0.066979,32,81.125181,32,32,32,32,32,32,70.488798,79.275925,97.217786,36.185035,78.953378,43.329114,50.583017,78.025304,36.962025,35.949367,43.037776,158.829343,114.211343,159.29625,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.831019,49.074642,199.314562,162.466842,171.866679,178.009179,158.778108,14.48567,196.457587,21.041323,48.295494,50.088195,32.03132,202.562645,160.800819,199.56273,108.336425,194.521175,-0.000475,-1.435004,101.348841,65.79341,190.224221,0.110995,55.92424582,0.7137295,688770.3268,0.870782,8.979325,14.912318,3.994683,0.072454,0.068613,32,81.31381,32,32,32,32,32,32,70.541099,79.475428,97.271509,36.185035,78.939551,43.329114,50.583017,77.984142,36.962025,35.949367,42.988907,158.778108,114.244329,159.493772,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.805119,49.022802,199.169367,162.487546,171.920554,177.86159,158.705812,14.48039,196.410958,21.029264,48.547783,49.930873,32.03132,202.514145,160.786185,199.444017,108.311993,194.490756,-0.00048,-1.436153,101.280974,65.873564,189.97045,-0.046432,55.92757673,0.712823375,688236.9597,0.871066,8.981811,14.919793,3.999809,0.073627,0.069638,32,81.36068,32,32,32,32,32,32,70.497178,79.468487,97.312304,36.185035,78.969565,43.329114,50.583017,78.043045,36.962025,35.949367,42.883282,158.705812,114.242142,159.273316,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.876251,49.145134,199.073101,162.544344,172.262693,177.754868,158.730753,14.483958,196.372195,21.020028,48.33355,49.887984,32.03132,202.357555,160.815127,199.338552,108.372144,194.56011,-0.000482,-1.429167,101.224656,65.710999,189.842185,-0.069778,55.88144582,0.712030688,687692.3355,0.87099,8.953378,14.93419,3.998776,0.073817,0.069718,32,81.420661,32,32,32,32,32,32,70.496747,79.420048,97.282751,36.185035,78.991851,43.329114,50.583017,78.06902,36.962025,35.949367,42.96792,158.730753,114.137202,159.483976,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.75741,48.976722,199.317313,162.483629,172.551001,177.693953,158.653854,14.480675,196.462236,21.031717,48.475046,50.010591,32.03132,202.586355,160.818992,199.6477,108.355674,194.533321,-0.000484,-1.428941,101.161178,66.086865,189.800071,0.033703,55.92107345,0.7113095,687237.533,0.869376,9.005518,14.898469,3.991341,0.071582,0.067517,32,81.313598,32,32,32,32,32,32,70.50018,79.351216,97.29462,36.185035,78.99503,43.329114,50.583017,78.037061,36.962025,35.949367,42.79566,158.653854,114.172489,159.302466,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.837284,49.065865,199.382916,162.497339,172.666255,177.614771,158.995478,14.486526,196.449945,21.054679,48.808972,50.01303,32.03132,202.545235,160.852498,199.685657,108.399622,194.567412,-0.000481,-1.427813,101.114482,65.932791,190.253793,0.086107,56.01501527,0.712324938,686824.1298,0.871394,8.960098,14.905035,4.005781,0.070578,0.067484,32,81.388401,32,32,32,32,32,32,70.484049,79.428412,97.321432,36.185035,79.08862,43.329114,50.583017,78.004776,36.962025,35.949367,42.860421,158.995478,114.111158,159.197667,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.870761,49.092196,199.294236,162.53539,172.399927,177.533012,159.072412,14.485385,196.774044,21.150671,48.331072,50.032843,32.03132,202.704904,160.850579,199.755411,108.403963,194.557945,-0.000484,-1.424179,101.088582,65.732846,190.033529,0.025722,55.866496,0.710167563,686471.1982,0.867804,8.966552,14.873691,4.000678,0.071162,0.066863,32,81.251201,32,32,32,32,32,32,70.459124,79.542445,97.323013,36.185035,79.138899,43.329114,50.583017,78.100704,36.962025,35.949367,42.824373,159.072412,114.071844,159.27009,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.873879,49.136357,199.468547,162.542105,172.070596,177.527901,158.859704,14.478963,196.478501,21.148523,48.668012,50.01034,32.03132,202.612368,160.850883,199.775718,108.437977,194.730272,-0.000483,-1.424184,101.019583,65.741616,190.147192,0.002053,55.88595636,0.711132813,686156.6224,0.866404,8.958257,14.865851,3.996214,0.070555,0.06686,32,81.271952,32,32,32,32,32,32,70.471485,79.63017,97.383589,36.185035,79.218049,43.329114,50.583017,78.041085,36.962025,35.949367,42.854472,158.859704,114.414321,159.276659,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.906056,49.049407,199.731181,162.486987,171.862024,177.562486,158.726251,14.475538,196.786098,21.316007,48.853909,50.010814,32.03132,202.843309,160.803344,199.854597,108.407679,194.808957,-0.000482,-1.423065,100.921121,65.925887,190.548728,0.076133,55.99933091,0.7095935,686030.5759,0.867034,8.923837,14.901788,3.992776,0.072692,0.06808,32,81.32956,32,32,32,32,32,32,70.397905,79.517575,97.368185,36.185035,79.37257,43.329114,50.583017,78.06914,36.962025,35.949367,42.752777,158.726251,114.193661,159.265015,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.840001,49.124014,199.390453,162.544064,171.816491,177.633891,158.607612,14.483244,196.528708,21.347131,48.356938,49.943474,32.03132,202.79801,160.854588,199.800535,108.432607,194.885878,-0.00048,-1.421839,100.905111,66.118511,190.20499,0.111118,55.93381818,0.7101435,686119.8563,0.86765,8.878981,14.954891,4.002143,0.071794,0.067797,32,81.276241,32,32,32,32,32,32,70.40175,79.405249,97.341566,36.185035,79.462295,43.329114,50.583017,77.961751,36.962025,35.949367,42.819425,158.607612,114.404348,159.278154,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.883114,49.16982,199.312254,162.53539,171.922466,177.649021,158.625701,14.4841,196.587585,21.318988,48.827392,50.00833,32.03132,202.516224,160.829319,199.600601,108.383569,194.608245,-0.000478,-1.426951,101.059377,65.69399,190.147109,0.099413,55.92164945,0.709979875,686450.3691,0.86786,8.936564,14.900398,3.997533,0.070849,0.068441,32,81.345641,32,32,32,32,32,32,70.382175,79.270962,97.318042,36.185035,79.425088,43.329114,50.583017,78.089282,36.962025,35.949367,42.813758,158.625701,114.051592,159.165094,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.737077,49.270761,199.143384,162.561131,171.970747,177.740756,158.625929,14.476537,196.216537,21.243717,48.398629,49.905903,32.03132,202.476858,160.820077,199.502748,108.360967,194.522653,-0.000478,-1.430688,101.207879,65.734126,189.871475,0.016212,55.940192,0.710952,686839.4929,0.869362,9.023109,14.904838,3.995586,0.072182,0.069156,32,81.105286,32,32,32,32,32,32,70.381521,79.308075,97.352646,36.185035,79.444593,43.329114,50.583017,78.031982,36.962025,35.949367,42.984387,158.625929,114.154385,159.254512,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.811384,49.213982,199.130847,162.5754,172.064224,177.677357,158.604599,14.483672,196.241813,21.238951,48.322189,49.963069,32.03132,202.456267,160.878924,199.516402,108.382126,194.375689,-0.000478,-1.430589,101.093757,65.551606,189.977648,0.115293,55.84582982,0.711376875,687489.321,0.869396,9.100388,14.905568,3.994602,0.073298,0.069465,32,81.258163,32,32,32,32,32,32,70.412831,79.249584,97.376484,36.185035,79.398067,43.329114,50.583017,78.051344,36.962025,35.949367,42.98553,158.604599,114.059493,159.355062,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.840584,49.087533,199.166697,162.507971,172.469681,177.696257,158.787814,14.481532,196.415368,21.186565,48.328224,49.913984,32.03132,202.311256,160.826588,199.452982,108.350072,194.412399,-0.000479,-1.430519,100.939001,65.645682,189.970123,0.150721,55.91629964,0.712581375,687143.4554,0.871116,9.141471,14.820281,3.997698,0.073548,0.069488,32,81.28366,32,32,32,32,32,32,70.408195,79.2138,97.328749,36.185035,79.339473,43.329114,50.583017,78.125772,36.962025,35.949367,42.868531,158.787814,114.155344,159.330475,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.785368,49.305322,198.883678,162.586872,172.442429,177.613801,158.780947,14.484243,196.340447,21.040796,48.23507,49.921081,32.03132,202.219536,160.865539,199.390502,108.331729,194.362221,-0.000479,-1.430438,100.849337,65.810278,190.042014,0.190238,55.79917382,0.711200188,686994.7019,0.869328,8.984808,14.865916,3.996075,0.073474,0.07018,32,81.313881,32,32,32,32,32,32,70.430832,79.234152,97.354802,36.185035,79.223982,43.329114,50.583017,78.22882,36.962025,35.949367,43.069883,158.780947,113.913895,159.252073,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
