OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.753959,49.2554,198.93855,162.596665,172.433589,177.602262,158.827821,14.480961,196.127801,20.962513,48.661106,49.790286,32.03132,202.235173,160.88305,199.230434,108.268704,194.196351,-0.000482,-1.430429,100.764231,65.733159,189.849141,0.27397,55.82458764,0.711288875,687170.592,0.868456,9.21423,14.859672,3.997181,0.072549,0.068964,32,80.819617,32,32,32,32,32,32,70.439777,79.335764,97.256008,36.185035,79.250594,43.329114,50.583017,78.139557,36.962025,35.949367,43.102546,158.827821,114.083465,159.228587,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.884339,49.220565,199.106484,162.578758,172.378724,177.572083,158.790081,14.491521,196.125777,21.043705,48.578026,50.120848,32.03132,202.264326,160.817814,199.356546,108.317358,194.323791,-0.000484,-1.428106,100.694753,65.928148,189.702416,0.262123,55.85222982,0.712879063,687400.8243,0.87074,9.242353,14.86733,3.998447,0.072194,0.068367,32,80.656347,32,32,32,32,32,32,70.409301,79.42298,97.249387,36.185035,79.116844,43.329114,50.583017,78.097541,36.962025,35.949367,43.126272,158.790081,114.180735,159.261632,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.780493,49.076288,199.059979,162.471318,172.514247,177.478737,158.793383,14.481532,196.29328,21.088707,48.452132,50.02834,32.03132,202.334252,160.854789,199.372633,108.363148,194.383506,-0.000489,-1.422615,100.653862,65.711024,189.989539,0.197038,55.82301382,0.711101875,686871.2932,0.868186,9.072587,14.865847,3.991363,0.07256,0.068968,32,80.558126,32,32,32,32,32,32,70.367548,79.318053,97.263188,36.185035,79.183221,43.329114,50.583017,78.170624,36.962025,35.949367,42.973467,158.793383,113.990415,159.160177,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.953552,49.14678,199.420707,162.520282,172.746445,177.483451,158.827993,14.481532,196.384642,21.067646,47.988905,49.98968,32.03132,202.512025,160.865338,199.512632,108.389791,194.558337,-0.000488,-1.422692,100.581416,65.80626,189.965718,0.144344,55.897968,0.71197775,686161.3904,0.86937,9.035758,14.842152,3.998755,0.072487,0.069316,32,80.850329,32,32,32,32,32,32,70.344757,79.328334,97.235889,36.185035,79.194471,43.329114,50.583017,78.093509,36.962025,35.949367,43.055303,158.827993,114.025242,159.246722,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.824565,49.008265,199.434554,162.503774,172.463551,177.517488,158.842238,14.486526,196.915578,21.037095,48.41569,49.930837,32.03132,202.658585,160.831953,199.777088,108.368247,194.652624,-0.000489,-1.42151,100.5606,66.076381,190.523984,0.116908,55.91386036,0.709929,686030.2803,0.86603,8.927283,14.880167,3.992123,0.072864,0.068412,32,81.216,32,32,32,32,32,32,70.346922,79.438821,97.224927,36.185035,79.36033,43.329114,50.583017,78.098471,36.962025,35.949367,42.913939,158.842238,113.996935,159.232875,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.889275,49.158574,199.376776,162.564768,172.782327,177.629312,158.880348,14.481246,196.657297,21.019184,48.61627,49.973313,32.03132,202.580076,160.83314,199.697653,108.353663,194.691582,-0.000491,-1.421536,100.553936,65.812509,190.215392,0.109557,55.936704,0.711229063,686086.8243,0.868272,8.922114,14.936564,4.002736,0.071553,0.068183,32,81.288183,32,32,32,32,32,32,70.34118,79.437653,97.208549,36.185035,79.380886,43.329114,50.583017,78.133548,36.962025,35.949367,42.963003,158.880348,114.320196,159.435786,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.798736,49.173386,199.290152,162.579877,172.769195,177.643391,158.804342,14.482531,196.585852,21.13053,48.584355,49.886719,32.03132,202.528028,160.836439,199.569207,108.36102,194.659892,-0.000495,-1.421573,100.513518,65.704508,190.085007,-0.085998,55.93116945,0.71074575,686832.112,0.867724,9.005494,14.965544,3.996385,0.071166,0.066828,32,81.428842,32,32,32,32,32,32,70.334865,79.43715,97.18343,36.185035,79.465965,43.329114,50.583017,78.122461,36.962025,35.949367,43.017384,158.804342,114.161903,159.454826,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.866931,49.076288,199.292021,162.525318,173.025719,177.659546,158.752739,14.481817,196.21201,20.971675,48.430154,49.968686,32.03132,202.395046,160.832873,199.549913,108.404058,194.498549,-0.000498,-1.420376,100.477826,65.951768,189.970082,-0.225501,55.97273891,0.711836125,687014.9899,0.87,9.113969,14.946476,4.001912,0.071209,0.067288,32,81.287335,32,32,32,32,32,32,70.348352,79.200137,97.083058,36.185035,79.396403,43.329114,50.583017,78.15277,36.962025,35.949367,42.906928,158.752739,114.254109,159.222804,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.751251,49.121819,199.072274,162.500976,172.505128,177.731133,158.798666,14.481532,196.03701,21.02055,48.66832,49.926817,32.03132,202.234439,160.785794,199.393821,108.295332,194.259933,-0.000497,-1.423878,100.320133,65.785187,189.895233,-0.095549,55.85584873,0.710298875,686612.6464,0.868802,8.946309,14.843794,3.996477,0.071293,0.067445,32,81.352917,32,32,32,32,32,32,70.354908,79.048167,97.008321,36.185035,79.362123,43.329114,50.583017,78.139971,36.962025,35.949367,42.940886,158.798666,113.917386,159.287438,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.820552,49.299562,198.972102,162.568965,172.320729,177.764366,158.656438,14.48353,196.181689,20.995673,48.296266,49.923942,32.03132,202.129121,160.819072,199.211001,108.237087,194.188635,-0.000499,-1.423885,100.196743,65.918686,189.655756,-0.054749,55.74331345,0.7130805,687506.344,0.871258,9.111576,14.864239,4.001352,0.070989,0.067326,32,81.425927,32,32,32,32,32,32,70.386634,79.115287,96.985524,36.185035,79.257444,43.329114,50.583017,78.180711,36.962025,35.949367,43.122776,158.656438,113.932843,159.257265,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.816346,49.241411,198.726279,162.532872,172.340905,177.766467,158.675046,14.481389,195.83159,21.017378,48.862312,49.896136,32.03132,202.080662,160.782011,199.155566,108.225379,193.946041,-0.000499,-1.42739,100.142755,65.780797,189.573994,-0.091147,55.72201745,0.713893125,688152.1121,0.870874,9.215791,14.896726,3.993673,0.072078,0.068568,32,81.495737,32,32,32,32,32,32,70.480133,79.166373,97.000613,36.185035,79.177373,43.329114,50.583017,78.220165,36.962025,35.949367,42.993296,158.675046,114.052628,159.263009,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.824763,49.104814,198.713468,162.457889,172.098435,177.643677,158.76376,14.482103,196.146921,21.036573,48.454372,49.800524,32.03132,202.039297,160.800859,199.092066,108.238189,194.113587,-0.000501,-1.432679,100.137279,65.912849,189.578787,-0.168296,55.86049018,0.713470313,688060.2348,0.871136,9.163765,14.817939,3.989178,0.07145,0.067325,32,81.341491,32,32,32,32,32,32,70.497601,79.075288,97.021631,36.185035,79.057503,43.329114,50.583017,78.203688,36.962025,35.949367,42.993115,158.76376,114.10318,159.442395,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.771335,49.17174,198.705681,162.477754,171.627245,177.549514,158.616227,14.486241,196.248958,21.065059,48.603247,49.991141,32.03132,202.064312,160.792311,199.15504,108.215959,194.162943,-0.000499,-1.433841,100.118159,65.722757,189.68702,-0.197412,55.84921309,0.71077325,687250.4023,0.870102,9.015651,14.868204,3.988085,0.071366,0.067451,32,81.583456,32,32,32,32,32,32,70.516373,79.09264,97.020432,36.185035,78.993139,43.329114,50.583017,78.273448,36.962025,35.949367,43.050908,158.616227,114.244099,159.251522,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.815595,49.02527,199.126502,162.412004,171.459385,177.487257,158.611988,14.479819,196.218021,21.316595,48.244126,49.95613,32.03132,202.176785,160.794779,199.283727,108.231429,194.210554,-0.000496,-1.437795,100.07032,65.777594,189.609298,-0.069785,55.81212945,0.711341813,687158.2052,0.8711,9.140693,14.907707,3.992372,0.072756,0.068957,32,81.647703,32,32,32,32,32,32,70.505825,79.153217,96.993067,36.185035,78.974668,43.329114,50.583017,78.202317,36.962025,35.949367,42.951532,158.611988,114.172067,159.276187,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.799636,49.098505,199.04919,162.450055,171.640923,177.450768,158.805527,14.48353,196.2402,21.33649,48.432399,49.820956,32.03132,202.334456,160.809609,199.429718,108.241386,194.28658,-0.000497,-1.438155,100.10502,65.968836,190.003121,-0.212274,55.91669382,0.7117605,686469.503,0.8696,8.9484,14.909864,3.997272,0.072686,0.069189,32,81.552766,32,32,32,32,32,32,70.481124,79.076629,97.01039,36.185035,78.908997,43.329114,50.583017,78.230773,36.962025,35.949367,42.948247,158.805527,114.023247,159.447824,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.765259,49.094939,199.070078,162.426553,172.149312,177.41435,158.795085,14.486098,196.390679,21.493691,48.796779,49.908317,32.03132,202.32463,160.762907,199.491937,108.28454,194.480956,-0.000496,-1.434691,100.128802,65.920111,190.126428,-0.224953,55.877984,0.710450813,686486.9331,0.86885,9.038155,14.928049,3.997001,0.070622,0.06773,32,81.753198,32,32,32,32,32,32,70.478973,79.204221,97.048065,36.185035,78.907436,43.329114,50.583017,78.23775,36.962025,35.949367,42.890419,158.795085,114.111235,159.244323,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.888242,49.056813,199.29085,162.476075,172.305573,177.443903,158.828084,14.482245,196.508424,21.719112,48.185328,50.033602,32.03132,202.524481,160.804526,199.68431,108.306488,194.5424,-0.000496,-1.430118,100.140866,65.727093,190.070364,-0.154966,55.84239418,0.711282688,686243.5292,0.869386,9.070186,14.956805,4.000182,0.07225,0.069011,32,81.591226,32,32,32,32,32,32,70.497083,79.230356,97.100053,36.185035,79.026189,43.329114,50.583017,78.223189,36.962025,35.949367,42.864798,158.828084,113.995708,159.234999,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.90719,49.159946,199.203033,162.511888,172.609557,177.550086,159.059789,14.484671,196.36539,21.631373,48.296369,50.052597,32.03132,202.493636,160.766959,199.504037,108.308261,194.475612,-0.000498,-1.429416,100.147428,65.927996,190.030042,-0.164114,56.02655418,0.710776688,686036.2938,0.866876,8.9048,14.957579,3.994746,0.071305,0.068617,32,81.627438,32,32,32,32,32,32,70.507494,79.199202,97.144475,36.185035,78.984456,43.329114,50.583017,78.306168,36.962025,35.949367,42.917166,159.059789,114.068814,159.167022,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.850642,49.209044,198.93473,162.510489,172.918659,177.620584,158.902396,14.482673,196.006609,21.601998,48.959301,49.960283,32.03132,202.283856,160.795363,199.411423,108.324824,194.435415,-0.0005,-1.430746,100.161659,65.881402,189.985786,-0.244822,55.81892218,0.708624813,686651.4462,0.866018,8.988347,14.931107,3.99147,0.072668,0.068611,32,81.68708,32,32,32,32,32,32,70.509787,79.204756,97.175725,36.185035,78.988305,43.329114,50.583017,78.275717,36.962025,35.949367,42.909202,158.902396,114.15496,159.255534,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.808912,49.230988,198.793277,162.512168,172.646396,177.641178,158.670163,14.483101,196.109022,21.417325,47.963434,49.924163,32.03132,202.133097,160.788508,199.184007,108.23367,194.190493,-0.000497,-1.430175,100.20487,65.809627,189.867108,-0.191765,55.88960145,0.711682125,687055.1153,0.868432,9.095913,14.899678,3.990615,0.070883,0.067042,32,81.10013,32,32,32,32,32,32,70.527109,79.265821,97.152177,36.185035,78.858003,43.329114,50.583017,78.269741,36.962025,35.949367,43.061932,158.670163,114.166122,159.262576,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.720335,49.178049,198.688216,162.492303,172.461673,177.624484,158.869531,14.48353,195.797121,21.306177,48.727192,49.858804,32.03132,201.854797,160.772861,199.017708,108.183841,194.008418,-0.000494,-1.433471,100.187943,65.868209,189.730972,-0.04798,55.83893236,0.711073,687540.6525,0.870668,9.161035,14.900195,3.991119,0.071564,0.067912,32,81.065528,32,32,32,32,32,32,70.518149,79.330832,97.167264,36.185035,78.571774,43.329114,50.583017,78.398246,36.962025,35.949367,42.994094,158.869531,114.051784,159.428784,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.633544,49.144311,198.624513,162.441381,172.149624,177.634529,158.700889,14.482531,195.872611,21.151564,48.754553,49.70219,32.03132,201.842708,160.746937,198.873125,108.168636,193.88809,-0.000495,-1.435517,100.169498,65.380084,189.517051,-0.17872,55.77347345,0.712395063,687633.239,0.871084,9.199841,14.882591,3.996116,0.071976,0.068597,32,81.291065,32,32,32,32,32,32,70.486245,79.194178,97.085516,36.185035,78.469549,43.329114,50.583017,78.378603,36.962025,35.949367,42.969271,158.700889,113.997165,159.440782,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.708971,49.110848,198.521428,162.441941,172.17657,177.509218,158.944706,14.481246,196.032802,21.092966,48.356875,49.75987,32.03132,201.867682,160.777074,198.950723,108.178821,193.905415,-0.000495,-1.442534,100.128313,65.64703,189.415588,-0.256997,55.80704145,0.714146125,687757.076,0.87367,9.256119,14.853204,4.00182,0.073209,0.068849,32,81.195915,32,32,32,32,32,32,70.435706,79.242259,97.002929,36.185035,78.347892,43.329114,50.583017,78.425432,36.962025,35.949367,43.087732,158.944706,113.976914,159.503174,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.737299,49.109476,198.671297,162.493142,171.927825,177.426334,159.083359,14.482103,195.902418,20.991174,48.397311,49.823103,32.03132,201.807867,160.786695,198.831953,108.092481,193.90872,-0.000491,-1.440036,100.095474,65.8248,189.527392,-0.072693,55.81249745,0.711904188,687060.6945,0.870164,9.14442,14.849442,3.993674,0.072697,0.068996,32,81.120802,32,32,32,32,32,32,70.459172,79.244961,97.065907,36.185035,78.117794,43.329114,50.583017,78.522235,36.962025,35.949367,42.995809,159.083359,113.852335,159.502898,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.657077,49.092196,198.497757,162.460966,171.912792,177.328314,158.665766,14.486098,195.767166,20.961282,48.720945,49.817027,32.03132,201.808601,160.726405,198.850943,108.062403,193.919082,-0.000493,-1.442287,100.123079,65.687983,189.287139,-0.17125,55.79185745,0.711522625,686990.0543,0.868448,9.113689,14.937006,3.994413,0.072148,0.067959,32,80.906684,32,32,32,32,32,32,70.469409,79.130717,97.019767,36.185035,77.971169,43.329114,50.583017,78.503381,36.962025,35.949367,42.856085,158.665766,113.765804,159.348217,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.641796,49.066139,198.701272,162.45677,171.933998,177.322147,158.299703,14.482816,195.955105,20.960162,48.440693,49.895289,32.03132,201.96303,160.783098,198.951967,108.119711,193.945999,-0.000494,-1.440515,100.184165,65.461558,189.516195,-0.112169,55.77856,0.712060938,686492.89,0.869088,9.067743,14.940768,3.994301,0.072717,0.068442,32,80.83511,32,32,32,32,32,32,70.429493,79.105162,97.002591,36.185035,77.848488,43.329114,50.583017,78.524769,36.962025,35.949367,42.873535,158.299703,113.900701,159.247745,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.726446,49.024722,198.758465,162.446697,171.970463,177.312588,158.617757,14.486526,196.058185,21.123553,48.774561,49.913456,32.03132,202.124616,160.755423,199.196885,108.153276,194.144782,-0.000496,-1.438121,100.192739,65.946186,189.624,-0.169563,55.78123636,0.712738813,686522.4867,0.873992,9.169384,14.923592,4.002701,0.070426,0.067434,32,81.024582,32,32,32,32,32,32,70.471549,79.205082,96.945686,36.185035,77.864325,43.329114,50.583017,78.552038,36.962025,35.949367,42.743773,158.617757,113.994097,159.280397,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.806715,49.030482,198.897749,162.413123,171.617881,177.32254,159.037687,14.485527,196.04689,21.276416,48.539872,49.920417,32.03132,202.064903,160.737336,199.22946,108.220383,194.17839,-0.000497,-1.437835,100.158064,65.71502,189.762828,-0.192658,55.74777164,0.711006313,686078.0135,0.870868,8.978895,14.91174,3.993309,0.072239,0.068311,32,81.301837,32,32,32,32,32,32,70.492661,79.291651,96.880519,36.185035,77.803754,43.329114,50.583017,78.517286,36.962025,35.949367,42.718713,159.037687,114.035904,159.335865,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.847942,49.067785,199.092084,162.452013,171.708419,177.377116,158.886552,14.482531,196.147676,21.23208,48.661236,49.959978,32.03132,202.339492,160.756739,199.452351,108.228322,194.302395,-0.000499,-1.429888,100.116618,66.025175,189.877632,-0.208405,55.87942545,0.711462813,685891.7,0.866652,8.962802,14.909002,3.993392,0.072933,0.068983,32,81.436133,32,32,32,32,32,32,70.457241,79.270551,96.886148,36.185035,77.736463,43.329114,50.583017,78.476164,36.962025,35.949367,42.721246,158.886552,114.173908,159.428902,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.861908,49.149523,199.003774,162.464324,171.774007,177.438906,158.593065,14.484957,196.196355,21.223127,48.866388,49.974587,32.03132,202.287771,160.775981,199.333521,108.291153,194.349385,-0.000497,-1.432738,100.14062,65.814259,189.830132,-0.307323,55.83360873,0.710062375,686111.7474,0.867036,8.957445,14.946964,3.993988,0.072307,0.06848,32,81.258113,32,32,32,32,32,32,70.468922,79.233267,96.971511,36.185035,77.822602,43.329114,50.583017,78.522019,36.962025,35.949367,42.77513,158.593065,114.151623,159.270365,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.81413,49.111671,199.028474,162.445578,171.652472,177.620337,158.941064,14.479534,195.917174,21.162109,48.877829,49.947073,32.03132,202.152036,160.773106,199.243838,108.216923,194.271484,-0.000493,-1.428141,100.137457,65.849512,189.887362,-0.223393,55.81281164,0.710664625,686311.7062,0.868872,9.02474,14.901521,3.991098,0.070893,0.067705,32,80.878859,32,32,32,32,32,32,70.467826,79.135307,97.068059,36.185035,77.677909,43.329114,50.583017,78.522962,36.962025,35.949367,42.746914,158.941064,114.079055,159.234685,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.806581,49.116882,198.791461,162.446138,171.648098,177.668893,159.091306,14.489523,196.143064,20.985434,48.834775,49.874869,32.03132,202.020623,160.743999,199.155389,108.162976,194.199037,-0.000488,-1.431675,100.101653,65.670499,189.675782,-0.233837,55.82212218,0.712246563,687236.8607,0.86869,9.036318,14.946925,3.995422,0.07386,0.06878,32,80.814601,32,32,32,32,32,32,70.444851,79.060837,97.113565,36.185035,77.5819,43.329114,50.583017,78.574518,36.962025,35.949367,42.770317,159.091306,114.076485,159.260609,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.853058,49.139374,198.828732,162.462645,171.880844,177.781511,158.866483,14.478107,195.913459,20.684107,48.671359,49.902275,32.03132,201.977403,160.748004,199.163041,108.153641,194.041193,-0.000484,-1.435799,100.054026,65.661859,189.63157,-0.107994,55.81650909,0.711816188,687626.0314,0.868266,9.049343,14.974053,3.991269,0.071594,0.067572,32,80.732447,32,32,32,32,32,32,70.402403,79.08081,97.147943,36.185035,77.418726,43.329114,50.583017,78.565145,36.962025,35.949367,42.825354,158.866483,114.079592,159.44271,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.67302,49.04447,198.753418,162.412284,171.988745,177.763409,158.721258,14.483815,195.910832,20.746502,48.155149,49.731738,32.03132,202.048023,160.760436,199.063954,108.094299,194.06143,-0.00048,-1.439731,99.951828,65.444261,189.566468,-0.096822,55.76531636,0.711896625,688079.281,0.869198,9.023745,14.924934,3.988296,0.071343,0.066753,32,80.938354,32,32,32,32,32,32,70.409892,79.057843,97.181552,36.185035,77.272857,43.329114,50.583017,78.60013,36.962025,35.949367,42.7453,158.721258,113.980404,159.422843,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.717676,49.089453,198.57228,162.362762,172.098962,177.72087,158.965431,14.482673,195.862947,20.831703,48.908359,49.820262,32.03132,201.759999,160.716457,198.823886,108.08834,193.729562,-0.000475,-1.441104,99.893632,65.925344,189.544115,-0.139003,55.73612655,0.714370938,688228.4662,0.873176,9.115321,14.991771,4.001235,0.07101,0.066751,32,80.753169,32,32,32,32,32,32,70.391253,79.020507,97.125655,36.185035,77.035391,43.329114,50.583017,78.660909,36.962025,35.949367,42.782155,158.965431,113.885819,159.19212,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.669353,49.108654,198.611163,162.402211,172.277783,177.581045,158.957156,14.484671,195.831767,20.71107,48.820383,49.686462,32.03132,201.780426,160.712718,198.952518,108.141912,193.916022,-0.000475,-1.442298,99.967328,65.475011,189.559329,-0.079723,55.71192,0.713631188,688118.986,0.870866,9.114003,14.874722,3.993998,0.073474,0.069351,32,80.837118,32,32,32,32,32,32,70.40372,79.039417,97.167433,36.185035,76.866626,43.329114,50.583017,78.632858,36.962025,35.949367,42.800501,158.957156,113.870975,159.250617,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.749969,49.144037,198.667657,162.418719,172.408439,177.544963,158.76806,14.480675,195.89282,20.908829,48.675047,49.711056,32.03132,202.002805,160.756035,198.946566,108.103887,193.962468,-0.000475,-1.439864,100.061488,65.560534,189.487296,-0.045172,55.80297745,0.714668625,687528.0727,0.87159,9.168105,14.920277,3.996896,0.07256,0.068668,32,80.841729,32,32,32,32,32,32,70.436974,79.094093,97.270068,36.185035,76.76315,43.329114,50.583017,78.650327,36.962025,35.949367,42.789053,158.76806,113.790007,159.444716,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.736792,49.232908,198.828778,162.428231,172.27296,177.407103,158.907908,14.481104,195.944894,21.052506,48.774177,49.873921,32.03132,202.090325,160.749724,199.022779,108.110024,194.166947,-0.000476,-1.437537,100.05569,65.786883,189.739804,-0.047723,55.66709964,0.712026563,687475.7097,0.870592,9.135122,14.945518,3.993322,0.072218,0.068733,32,80.76038,32,32,32,32,32,32,70.460288,79.174643,97.235269,36.185035,76.553618,43.329114,50.583017,78.654673,36.962025,35.949367,42.916467,158.907908,113.951292,159.248021,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.879525,49.131694,198.988149,162.465443,172.328248,177.414951,158.997555,14.483101,196.057539,20.965467,48.511729,49.921727,32.03132,202.342672,160.791244,199.464982,108.176881,194.344265,-0.000477,-1.431653,100.048256,65.947662,189.835945,-0.074781,55.93686109,0.713994188,687150.5627,0.869622,9.237646,15.015124,3.99762,0.072566,0.068675,32,80.951029,32,32,32,32,32,32,70.430182,79.323396,97.130459,36.185035,76.662105,43.329114,50.583017,78.663245,36.962025,35.949367,42.8477,158.997555,114.25829,159.419972,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.917133,49.16022,199.318417,162.504613,171.829361,177.483121,158.855725,14.477108,196.435787,21.10329,48.822244,49.979084,32.03132,202.415127,160.758466,199.525647,108.25088,194.539384,-0.00048,-1.42687,100.050387,65.826503,190.185637,0.034286,55.92107345,0.708956188,686539.3665,0.866162,8.988694,15.0139,3.989375,0.072679,0.068748,32,81.076104,32,32,32,32,32,32,70.482784,79.391046,97.062636,36.185035,76.662351,43.329114,50.583017,78.696447,36.962025,35.949367,42.853245,158.855725,114.156571,159.530554,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.818336,49.076288,199.432464,162.474116,171.523733,177.628625,158.782787,14.486526,196.645253,21.157728,48.535541,49.996949,32.03132,202.695118,160.811467,199.668219,108.31241,194.651808,-0.000477,-1.423559,100.101779,65.72974,190.251998,-0.080719,55.94609309,0.709861625,686575.6298,0.866612,8.978347,15.01207,3.992986,0.073083,0.068871,32,81.026934,32,32,32,32,32,32,70.472391,79.514129,97.076694,36.185035,76.77855,43.329114,50.583017,78.630253,36.962025,35.949367,42.822409,158.782787,114.079438,159.374063,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.916984,49.291059,199.292269,162.60366,171.753772,177.756255,159.115356,14.485385,196.500776,21.142748,48.636242,49.971604,32.03132,202.54817,160.815828,199.528545,108.308491,194.530847,-0.000473,-1.424545,100.148455,66.049429,190.33211,-0.120807,55.94013964,0.711857438,686877.6854,0.869516,8.999312,14.986318,3.999331,0.071505,0.068079,32,80.841004,32,32,32,32,32,32,70.441119,79.571408,97.116558,36.185035,76.846677,43.329114,50.583017,78.625006,36.962025,35.949367,43.004254,159.115356,114.241606,159.436179,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.81531,49.156929,199.311523,162.526997,172.333795,177.954296,158.759079,14.486812,196.513644,21.248501,48.979779,50.045641,32.03132,202.585478,160.823963,199.749993,108.322222,194.590878,-0.000471,-1.425855,100.191724,65.677262,190.137257,-0.189054,55.96077964,0.710933438,687740.7106,0.86685,9.109339,14.951304,3.992474,0.073333,0.06985,32,80.794946,32,32,32,32,32,32,70.393272,79.467033,97.161831,36.185035,76.907157,43.329114,50.583017,78.667775,36.962025,35.949367,42.917788,158.759079,114.113306,159.419185,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.830063,49.272955,199.132601,162.514126,172.502546,178.097733,158.606246,14.489238,196.456742,21.24719,49.024467,50.078118,32.03132,202.495267,160.790562,199.534028,108.252228,194.609302,-0.000466,-1.432836,100.235047,65.877021,189.967224,-0.153964,55.77680291,0.712509188,688285.9239,0.871408,9.080354,14.959766,4.001009,0.07135,0.067547,32,80.932079,32,32,32,32,32,32,70.37178,79.234817,97.164938,36.185035,76.889697,43.329114,50.583017,78.629018,36.962025,35.949367,43.105524,158.606246,114.080474,159.312694,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.892382,49.260612,199.23269,162.4951,172.644081,178.131383,159.05003,14.479534,196.411245,21.32594,48.379084,50.077835,32.03132,202.357045,160.799208,199.459622,108.218732,194.33678,-0.000459,-1.438062,100.31061,66.087521,189.621739,-0.188733,55.92477091,0.715041938,689327.3363,0.872948,9.181114,15.03657,3.996234,0.072968,0.068778,32,80.945863,32,32,32,32,32,32,70.384634,79.309514,97.243204,36.185035,76.851945,43.329114,50.583017,78.604512,36.962025,35.949367,43.195851,159.05003,114.208044,159.482796,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.932599,49.196701,199.355391,162.438304,172.500168,178.118741,158.813143,14.487525,196.488208,21.44653,48.603493,50.19466,32.03132,202.623214,160.745358,199.630266,108.307916,194.457408,-0.000462,-1.439396,100.310051,66.053203,190.189692,-0.117139,55.84742982,0.712724375,689451.0472,0.869438,9.104319,14.969279,3.993249,0.072953,0.067373,32,80.694956,32,32,32,32,32,32,70.435981,79.350887,97.237413,36.185035,76.899432,43.329114,50.583017,78.637816,36.962025,35.949367,43.185318,158.813143,114.153234,159.389759,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.86277,49.205753,199.115461,162.442221,172.085923,178.141733,158.543447,14.487097,196.485818,21.402243,48.65903,50.061683,32.03132,202.441589,160.80246,199.606206,108.283432,194.494035,-0.000466,-1.437738,100.30899,65.949861,190.260075,-0.072744,55.89434909,0.713326625,688903.5799,0.869738,8.998848,14.92472,3.99249,0.072619,0.068465,32,81.006052,32,32,32,32,32,32,70.4355,79.376266,97.178039,36.185035,76.913411,43.329114,50.583017,78.581564,36.962025,35.949367,43.238397,158.543447,114.095087,159.267415,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.002138,48.981385,199.469331,162.360244,171.986146,178.086981,158.856355,14.48196,196.608325,21.421713,48.119311,50.151571,32.03132,202.791343,160.771186,199.830868,108.316404,194.69099,-0.000468,-1.437389,100.25442,66.058582,190.248411,-0.045552,55.99361455,0.713108688,689190.0781,0.872708,9.080078,14.96275,3.993269,0.071341,0.067989,32,81.310771,32,32,32,32,32,32,70.440825,79.42955,97.14106,36.185035,77.117704,43.329114,50.583017,78.513598,36.962025,35.949367,43.089256,158.856355,114.259978,159.249791,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.907344,49.216999,199.461508,162.467961,171.859156,178.071127,158.716744,14.484957,196.56082,21.39596,48.535318,50.257878,32.03132,202.676586,160.743031,199.793609,108.348333,194.696109,-0.000468,-1.430485,100.209958,66.222321,190.35224,0.018184,56.00350109,0.71026725,688167.3924,0.867476,8.711729,15.002584,3.989216,0.06999,0.066108,32,81.400611,32,32,32,32,32,32,70.430098,79.368047,97.046722,36.185035,77.167949,43.329114,50.583017,78.538318,36.962025,35.949367,43.207572,158.716744,114.392458,159.434685,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.967404,49.05599,199.758061,162.41676,172.305196,178.11055,158.636652,14.480533,196.916122,21.256766,48.591601,50.076397,32.03132,202.954152,160.777609,200.072768,108.414276,195.018493,-0.000471,-1.42528,100.249043,65.857372,190.57428,0.05102,55.99128,0.711780438,688669.9127,0.870572,9.045242,14.972547,3.996636,0.07218,0.067791,32,81.097205,32,32,32,32,32,32,70.425928,79.180862,96.984018,36.185035,77.395249,43.329114,50.583017,78.407043,36.962025,35.949367,43.005933,158.636652,114.28978,159.282364,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.166155,49.136905,199.808746,162.467401,172.677626,178.254736,158.934781,14.490522,196.99786,21.25107,48.373688,50.290896,32.03132,203.08108,160.741676,200.119101,108.461825,195.104389,-0.000474,-1.424472,100.251739,66.075802,190.670417,0.062615,56.03987636,0.711736438,688156.326,0.869648,8.822191,15.025655,3.997767,0.070725,0.066831,32,81.175335,32,32,32,32,32,32,70.481687,79.008623,97.010469,36.185035,77.577882,43.329114,50.583017,78.408388,36.962025,35.949367,42.970819,158.934781,114.401548,159.258603,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.095318,49.194232,199.8353,162.434946,173.05494,178.363713,158.740992,14.486955,197.285375,21.24662,48.228723,50.318029,32.03132,203.033803,160.726943,200.041216,108.410739,195.183421,-0.000473,-1.429047,100.217999,66.196058,190.818914,-0.020245,56.18461818,0.709486938,688479.8811,0.86509,8.698199,15.009801,3.982939,0.073807,0.06874,32,81.272932,32,32,32,32,32,32,70.440973,78.968726,97.089424,36.185035,77.79143,43.329114,50.583017,78.31145,36.962025,35.949367,43.110173,158.740992,114.371209,159.392395,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.02486,49.24196,199.723394,162.508251,172.670708,178.493591,158.601201,14.487668,196.722393,21.272691,48.571654,50.163777,32.03132,202.846306,160.753942,199.901605,108.382447,194.825495,-0.000473,-1.431219,100.256545,66.180273,190.5961,-0.023708,55.92710545,0.709486938,688479.8811,0.86509,8.698199,15.009801,3.982939,0.070129,0.067224,32,81.270369,32,32,32,32,32,32,70.45706,79.027763,97.058755,36.185035,77.88241,43.329114,50.583017,78.415649,36.962025,35.949367,43.135677,158.601201,114.397291,159.268005,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.038349,49.241137,199.580921,162.45649,172.870037,178.558405,159.013409,14.478963,196.795733,21.416478,48.657722,50.190808,32.03132,202.766655,160.754499,199.858348,108.362012,194.818912,-0.000481,-1.437111,100.277078,66.178265,190.282451,-0.112861,56.02319709,0.71368,690094.834,0.871054,8.948859,14.986232,3.992483,0.072098,0.06831,32,81.343883,32,32,32,32,32,32,70.46431,79.159331,97.147038,36.185035,78.04479,43.329114,50.583017,78.312187,36.962025,35.949367,43.181882,159.013409,114.246592,159.382088,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.960531,49.251286,199.5372,162.478593,172.885379,178.562905,158.784031,14.485527,196.946776,21.316814,49.170487,50.094225,32.03132,202.85705,160.762707,199.944935,108.400534,194.854697,-0.000485,-1.436201,100.278682,65.949435,190.501122,-0.079367,55.98328145,0.712175063,690394.6547,0.86885,8.934122,15.004235,3.988559,0.070546,0.066628,32,81.488011,32,32,32,32,32,32,70.48829,79.314414,97.176001,36.185035,78.226557,43.329114,50.583017,78.336702,36.962025,35.949367,43.159518,158.784031,114.325528,159.353253,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.052754,49.13142,199.792348,162.506012,172.720948,178.474872,158.90239,14.479534,197.073494,21.389219,48.041972,50.174648,32.03132,203.032743,160.78844,200.058568,108.385978,195.04198,-0.000487,-1.435808,100.341766,65.977092,190.668892,-0.05838,56.01032,0.713600938,690409.7352,0.871658,9.024582,14.978928,3.993897,0.071979,0.069381,32,81.328062,32,32,32,32,32,32,70.467732,79.306791,97.217552,36.185035,78.448042,43.329114,50.583017,78.257466,36.962025,35.949367,43.186116,158.90239,114.412671,159.386376,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.073093,49.178323,199.821877,162.4951,172.594007,178.385396,158.892892,14.475253,196.946798,21.475367,47.936914,50.129757,32.03132,203.053578,160.77123,200.137568,108.403747,195.008479,-0.00049,-1.431909,100.397045,66.042891,190.71209,-0.025429,56.07058764,0.712120063,689723.2702,0.868504,8.80955,15.06262,3.991635,0.072296,0.067424,32,80.847933,32,32,32,32,32,32,70.442533,79.24368,97.216649,36.185035,78.667058,43.329114,50.583017,78.154402,36.962025,35.949367,43.058834,158.892892,114.350229,159.281538,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.020895,49.170095,199.716847,162.504334,172.604728,178.373743,158.601025,14.48567,197.195834,21.368949,48.465928,50.205312,32.03132,203.062038,160.823126,200.065356,108.502347,195.055462,-0.000494,-1.430423,100.484431,66.199838,190.489028,-0.000942,56.03313745,0.710921063,689398.2841,0.867842,8.835484,15.032488,3.990604,0.073258,0.068805,32,81.146288,32,32,32,32,32,32,70.460366,79.221104,97.255395,36.185035,78.774552,43.329114,50.583017,78.16755,36.962025,35.949367,43.185513,158.601025,114.231595,159.225833,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.005551,49.145408,200.048623,162.505173,172.54008,178.349871,158.929215,14.485242,197.166151,21.284414,48.897222,49.970487,32.03132,203.164359,160.795473,200.179339,108.524975,195.233783,-0.000492,-1.424659,100.499169,66.025763,190.668727,-0.096553,56.12959564,0.711726125,689069.9702,0.870372,8.881086,14.951226,3.992668,0.071938,0.068016,32,81.313779,32,32,32,32,32,32,70.424063,79.303796,97.258209,36.185035,79.086635,43.329114,50.583017,78.144441,36.962025,35.949367,43.084243,158.929215,114.296914,159.263678,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.128715,49.201913,200.1219,162.537349,172.505065,178.30512,158.783347,14.485242,197.590761,21.363018,48.709428,50.289027,32.03132,203.289616,160.822024,200.359593,108.578884,195.330748,-0.000489,-1.424558,100.48037,66.105154,191.054271,-0.108325,56.13856582,0.711394063,688869.2166,0.868694,8.87223,14.994376,4.000528,0.071553,0.068163,32,81.202724,32,32,32,32,32,32,70.444635,79.165718,97.257327,36.185035,79.415019,43.329114,50.583017,78.087579,36.962025,35.949367,43.245122,158.783347,114.3994,159.370759,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.02352,49.100973,200.122027,162.56309,172.594864,178.371059,158.913132,14.476394,197.193586,21.31778,48.773234,50.074046,32.03132,203.501434,160.870741,200.473305,108.655456,195.506362,-0.000486,-1.423035,100.550838,66.084218,190.772785,-0.128692,56.15472145,0.711821,688570.4326,0.868716,8.86785,14.914241,3.996023,0.07139,0.067306,32,81.122007,32,32,32,32,32,32,70.436985,79.326434,97.281012,36.185035,79.85731,43.329114,50.583017,78.024521,36.962025,35.949367,43.179012,158.913132,114.404425,159.441805,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.135012,49.119351,200.200859,162.621007,172.614988,178.445662,158.884043,14.488096,197.536739,21.250558,48.171199,50.288795,32.03132,203.47807,160.869485,200.545961,108.652904,195.569485,-0.000482,-1.42315,100.572176,66.254538,191.190263,-0.066138,56.14992145,0.71102625,688391.0189,0.86843,8.809255,14.964357,4.000559,0.072262,0.06994,32,80.96946,32,32,32,32,32,32,70.483291,79.504398,97.28084,36.185035,80.185587,43.329114,50.583017,77.949243,36.962025,35.949367,43.172194,158.884043,114.429778,159.350774,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.018678,49.170095,200.07062,162.621566,172.737949,178.464295,158.727673,14.483387,197.183418,21.482067,48.421698,50.283436,32.03132,203.275528,160.870608,200.34307,108.684317,195.278451,-0.000481,-1.426677,100.500535,66.241334,190.964473,0.017231,56.16403055,0.710208125,688583.9206,0.866848,8.71271,14.990157,3.993235,0.070116,0.0656,32,81.169398,32,32,32,32,32,32,70.451353,79.676716,97.307433,36.185035,80.467133,43.329114,50.583017,77.92015,36.962025,35.949367,43.204959,158.727673,114.495213,159.279177,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.939708,49.207398,199.739304,162.621566,172.963488,178.43381,159.016582,14.481817,197.072018,21.389091,48.609565,50.081418,32.03132,203.073679,160.836721,200.076986,108.574054,194.953338,-0.000483,-1.4369,100.444053,66.034753,190.64507,0.125303,56.01168436,0.711363813,688813.2696,0.870162,8.883373,14.851504,3.999918,0.070877,0.066857,32,81.432778,32,32,32,32,32,32,70.451719,79.624154,97.321589,36.185035,80.622703,43.329114,50.583017,77.918704,36.962025,35.949367,43.25233,159.016582,114.23497,159.197903,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.981261,49.243057,199.59694,162.581836,173.191998,178.396697,158.710493,14.488096,197.074375,21.315138,48.764789,50.095007,32.03132,202.933826,160.859362,200.033719,108.620537,194.962719,-0.000483,-1.443172,100.484328,66.075827,190.549701,0.153316,56.00856291,0.71341325,689249.9218,0.87005,9.002201,14.841828,3.999609,0.073438,0.067929,32,81.56014,32,32,32,32,32,32,70.48291,79.51633,97.307559,36.185035,80.798325,43.329114,50.583017,77.893855,36.962025,35.949367,43.254518,158.710493,114.350305,159.171388,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.864441,49.169546,199.737429,162.598623,173.192862,178.261043,158.995544,14.479819,197.023604,21.093974,48.937518,49.951744,32.03132,202.91397,160.886126,199.99138,108.602114,194.878208,-0.000486,-1.445994,100.47022,65.979175,190.447771,0.042534,56.07703855,0.71248375,688977.2356,0.870828,8.994949,14.798808,3.993435,0.072246,0.068072,32,81.537865,32,32,32,32,32,32,70.491277,79.483165,97.189986,36.185035,80.957544,43.329114,50.583017,77.932993,36.962025,35.949367,43.243427,158.995544,114.42786,159.353253,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.870649,49.127854,199.887781,162.587152,173.450545,178.141829,158.765393,14.482388,197.019799,21.069016,48.638837,50.177177,32.03132,203.047666,160.878762,200.093203,108.585654,195.055771,-0.00049,-1.445734,100.466848,65.969328,190.511688,-0.04484,56.01352,0.712759438,688497.5308,0.870688,9.042143,14.78603,4.005608,0.072436,0.069113,32,81.547908,32,32,32,32,32,32,70.494352,79.510008,97.187788,36.185035,81.165115,43.329114,50.583017,77.897538,36.962025,35.949367,43.20814,158.765393,114.236159,159.338304,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.995117,49.141568,199.812513,162.611774,173.514884,178.057703,158.721082,14.483101,196.929804,20.955903,48.550268,50.145403,32.03132,203.114759,160.898163,200.15324,108.636287,195.080318,-0.000485,-1.438952,100.519651,65.934267,190.686165,-0.04809,55.98118255,0.713302563,687993.3255,0.871144,8.994032,14.868033,4.008125,0.070374,0.066699,32,81.141136,32,32,32,32,32,32,70.478425,79.463883,97.182384,36.185035,81.404416,43.329114,50.583017,77.828725,36.962025,35.949367,43.257835,158.721082,114.15964,159.176817,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.989291,49.15254,200.073459,162.624364,173.589391,178.020505,158.701118,14.485242,197.071684,21.071528,48.035286,50.126427,32.03132,203.298749,160.97277,200.410442,108.735776,195.42608,-0.000485,-1.433206,100.544612,65.893445,190.716859,-0.060163,56.02943855,0.7116285,687364.5006,0.8686,8.87916,14.826458,3.996641,0.072252,0.06859,32,81.085297,32,32,32,32,32,32,70.505556,79.603155,97.179434,36.185035,81.743564,43.329114,50.583017,77.782644,36.962025,35.949367,43.33433,158.701118,114.351494,159.183937,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.052714,49.144311,200.179486,162.673608,173.409515,177.996924,158.641102,14.480247,197.153475,21.11836,48.185386,50.29589,32.03132,203.273204,160.964308,200.314668,108.766229,195.381255,-0.00049,-1.429135,100.450897,66.15962,190.766359,-0.094608,56.07279127,0.711633313,686929.0952,0.868668,8.896143,14.854459,4.002326,0.072126,0.068458,32,81.165871,32,32,32,32,32,32,70.535617,79.669821,97.212701,36.185035,82.076238,43.329114,50.583017,77.777747,36.962025,35.949367,43.343676,158.641102,114.425444,159.19747,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.97989,49.179146,200.166488,162.689837,173.603988,178.061436,158.907588,14.489381,197.497654,21.107691,48.938358,50.3008,32.03132,203.395198,160.972556,200.587501,108.811668,195.456011,-0.000488,-1.428233,100.43038,66.214656,190.937509,0.173605,56.13628364,0.710439125,686630.4921,0.867636,8.822483,14.807488,3.999373,0.071973,0.067703,32,81.048528,32,32,32,32,32,32,70.524809,79.48516,97.249088,36.185035,82.415649,43.329114,50.583017,77.74782,36.962025,35.949367,43.367371,158.907588,114.39894,159.273355,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.08998,49.340981,200.229066,162.791964,173.116095,178.066534,158.545221,14.485813,197.466793,21.190096,48.51682,50.176216,32.03132,203.443332,161.02798,200.538788,108.772385,195.389922,-0.000491,-1.428823,100.374613,66.201124,190.949278,0.137613,56.12109964,0.71086125,686905.0155,0.867984,8.932455,14.789596,4.004941,0.072735,0.068598,32,81.060003,32,32,32,32,32,32,70.492634,79.442652,97.224567,36.185035,82.832655,43.329114,50.583017,77.717028,36.962025,35.949367,43.601682,158.545221,114.358322,159.180357,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.883108,49.160769,199.991641,162.673608,173.118848,178.166917,158.845174,14.48039,197.073043,21.177274,49.019701,50.046854,32.03132,203.299931,160.963331,200.233811,108.703101,195.192854,-0.000491,-1.428541,100.341717,66.112063,190.833886,0.070105,56.01063418,0.710196438,687285.6998,0.868262,8.980735,14.804525,3.997388,0.072356,0.068042,32,81.262084,32,32,32,32,32,32,70.476897,79.400405,97.232379,36.185035,83.082914,43.329114,50.583017,77.722217,36.962025,35.949367,43.429682,158.845174,114.451142,159.2457,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.91501,49.311631,199.898008,162.760346,172.581959,178.174094,158.765511,14.486098,197.075646,21.117847,48.60414,50.034369,32.03132,203.048114,160.986143,200.139287,108.774957,195.153345,-0.000492,-1.441572,100.342932,65.984637,190.701562,0.08983,56.04291927,0.71361675,687757.3219,0.870668,9.014064,14.801157,4.009206,0.071001,0.066637,32,81.012276,32,32,32,32,32,32,70.47759,79.248004,97.250092,36.185035,83.318871,43.329114,50.583017,77.651897,36.962025,35.949367,43.720374,158.765511,114.336958,159.377328,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.944107,49.190941,199.85625,162.673608,172.681857,178.167596,159.020114,14.485527,197.207949,21.185244,48.829174,50.158225,32.03132,203.137408,160.991814,200.202278,108.702416,195.097599,-0.00049,-1.440346,100.539014,66.013143,190.824176,0.016296,56.08582545,0.71292375,687847.9805,0.870892,9.131952,14.714729,4.004767,0.071421,0.067356,32,81.36047,32,32,32,32,32,32,70.487164,79.44996,97.244149,36.185035,83.540242,43.329114,50.583017,77.726682,36.962025,35.949367,43.645579,159.020114,114.422797,159.238225,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.896786,49.195055,199.773523,162.718376,172.846248,178.159115,158.525377,14.482103,196.755398,21.220066,48.861737,50.042393,32.03132,202.961593,160.993909,199.985514,108.683376,194.955582,-0.000487,-1.442623,101.373904,66.097767,190.465881,-0.128913,55.99573818,0.711612,687747.7763,0.868608,8.9812,14.766704,4.001598,0.07384,0.069954,32,81.500911,32,32,32,32,32,32,70.408604,79.693505,97.178619,36.185035,83.810495,43.329114,50.583017,77.685899,36.962025,35.949367,43.747969,158.525377,114.248548,159.247588,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.916034,49.138551,199.753715,162.693194,172.981455,178.085826,158.96371,14.492663,197.023209,21.140194,48.334146,49.956953,32.03132,203.003793,160.969918,200.058332,108.650587,195.059027,-0.000487,-1.443344,101.567837,65.93517,190.695074,-0.112876,56.008144,0.7131245,687847.2789,0.872206,9.03421,14.733336,4.003735,0.070355,0.067297,32,81.409364,32,32,32,32,32,32,70.413245,79.809265,97.180384,36.185035,83.991225,43.329114,50.583017,77.645501,36.962025,35.949367,43.767214,158.96371,114.332547,159.248768,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.856261,49.051327,199.750231,162.662137,173.20845,177.993931,158.612986,14.480818,197.127242,21.349932,48.246351,50.059302,32.03132,203.032559,161.004242,200.11282,108.694035,195.149697,-0.000487,-1.434257,101.583141,65.918589,190.602792,-0.139113,56.06298182,0.712242438,687667.9367,0.869154,8.989955,14.780281,4.001837,0.070779,0.067751,32,81.197036,32,32,32,32,32,32,70.471013,79.986568,97.149609,36.185035,84.229688,43.329114,50.583017,77.640457,36.962025,35.949367,43.61057,158.612986,114.179239,159.220523,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.932043,49.153089,199.89015,162.668292,173.439728,177.947854,158.813092,14.487953,196.909487,21.234727,48.772389,50.218641,32.03132,203.040836,160.978655,200.139513,108.718564,195.201234,-0.000491,-1.431647,101.435448,66.089896,190.54548,-0.117577,56.00586182,0.711744688,686900.729,0.87135,8.932384,14.794306,4.006522,0.073543,0.069637,32,81.174021,32,32,32,32,32,32,70.475967,79.899599,97.113741,36.185035,84.414238,43.329114,50.583017,77.680462,36.962025,35.949367,43.675266,158.813092,114.244597,159.143339,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.889488,49.201364,199.814575,162.711661,173.209759,177.901066,158.700642,14.484671,196.862567,21.319261,48.527062,49.990546,32.03132,203.014721,160.97068,200.077395,108.737547,195.118943,-0.000489,-1.436161,101.189832,66.042508,190.347549,-0.284428,56.06022836,0.71190625,686776.8202,0.868808,8.955809,14.788785,4.003244,0.073428,0.069042,32,81.321783,32,32,32,32,32,32,70.51652,79.762923,97.106031,36.185035,84.658768,43.329114,50.583017,77.619478,36.962025,35.949367,43.768572,158.700642,114.356711,159.339248,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.791144,49.19725,199.443055,162.692075,172.846738,177.885086,158.763899,14.483101,196.815235,21.423152,48.233239,49.80932,32.03132,202.929647,160.967237,199.908936,108.712295,194.883123,-0.000493,-1.443279,101.115946,65.632549,190.50147,-0.294949,55.96146036,0.711477938,686698.2853,0.870136,9.048064,14.739449,4.005144,0.071498,0.067426,32,80.987745,32,32,32,32,32,32,70.521431,79.838744,97.028968,36.185035,84.813658,43.329114,50.583017,77.638823,36.962025,35.949367,43.782901,158.763899,114.256296,159.367336,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.838869,49.104814,199.460885,162.63052,172.588945,177.916809,159.041975,14.486669,196.593259,21.340225,48.551485,50.013823,32.03132,202.630186,160.943535,199.725893,108.571538,194.723123,-0.000498,-1.444467,100.987513,65.726616,190.141519,-0.357856,55.86088436,0.712962938,686835.0401,0.871612,9.145691,14.677665,4.005593,0.072552,0.069247,32,81.140676,32,32,32,32,32,32,70.503584,79.706232,96.988096,36.185035,84.817072,43.329114,50.583017,77.702088,36.962025,35.949367,43.750503,159.041975,114.172681,159.272922,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.703522,49.171192,199.154675,162.622126,172.231296,177.870933,158.756322,14.484386,196.148714,21.160374,48.411024,49.86632,32.03132,202.169935,160.891994,199.430085,108.49369,194.36318,-0.000504,-1.45492,100.874399,65.762885,189.740966,-0.30683,55.83237673,0.713602313,687151.2005,0.86909,9.003861,14.759325,4.002115,0.072427,0.068336,32,81.27209,32,32,32,32,32,32,70.520142,79.596662,97.057631,36.185035,84.719122,43.329114,50.583017,77.76576,36.962025,35.949367,43.901785,158.756322,114.039932,159.201876,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.671817,49.228519,198.611964,162.594986,171.892317,177.686297,158.653644,14.476252,195.940042,21.354574,48.887915,49.769982,32.03132,201.764178,160.864244,198.980605,108.432072,193.904991,-0.000503,-1.457244,100.801846,65.476556,189.478793,-0.278815,55.71110691,0.714875563,687557.784,0.873226,9.210413,14.704089,4.006852,0.07344,0.069499,32,81.42555,32,32,32,32,32,32,70.534739,79.47611,97.232872,36.185035,84.529412,43.329114,50.583017,77.869559,36.962025,35.949367,43.818586,158.653644,113.666579,159.256518,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.600191,49.177775,198.402079,162.579038,171.622576,177.490463,158.885976,14.486812,195.778012,21.123495,48.728452,49.625902,32.03132,201.690908,160.865643,198.768863,108.428426,193.857764,-0.000505,-1.457969,100.707792,65.49365,189.348384,-0.256947,55.62610909,0.71481025,687213.1114,0.873644,9.300619,14.596032,3.998484,0.074092,0.06958,32,81.593321,32,32,32,32,32,32,70.481957,79.4247,97.302758,36.185035,84.274215,43.329114,50.583017,77.904109,36.962025,35.949367,43.877265,158.885976,113.833924,159.2195,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.495272,48.994825,198.35863,162.462925,172.037428,177.273272,158.940468,14.488239,195.556837,21.029695,48.904537,49.663228,32.03132,201.529731,160.79807,198.698742,108.283706,193.686482,-0.000499,-1.463461,100.630731,65.412746,189.258769,-0.185541,55.61147491,0.71537675,686443.3416,0.872678,9.324207,14.582173,4.000027,0.073017,0.069832,32,81.486684,32,32,32,32,32,32,70.503649,79.503204,97.198019,36.185035,83.95424,43.329114,50.583017,78.055424,36.962025,35.949367,43.660839,158.940468,113.74655,159.261239,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.544042,48.998665,198.227706,162.45649,172.187914,177.043038,158.796139,14.481246,195.377909,21.034446,48.435417,49.727708,32.03132,201.520129,160.780466,198.640575,108.187829,193.534532,-0.000489,-1.466821,100.517438,65.603087,188.875532,-0.317847,55.64805964,0.715517688,685801.8435,0.872916,9.250294,14.663375,4.007628,0.074011,0.070611,32,81.520891,32,32,32,32,32,32,70.517827,79.404795,97.119831,36.185035,83.548879,43.329114,50.583017,78.145641,36.962025,35.949367,43.605696,158.796139,113.925095,159.250106,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.569335,48.901843,198.3834,162.414242,172.106033,176.900603,158.676729,14.485099,195.54144,21.048335,48.418877,49.710931,32.03132,201.48174,160.789783,198.642635,108.202879,193.573808,-0.000482,-1.466363,100.417013,65.439664,189.199992,-0.387628,55.65456436,0.713165063,685173.436,0.87163,9.203428,14.702868,4.00104,0.069972,0.067184,32,81.48032,32,32,32,32,32,32,70.523954,79.42358,97.024076,36.185035,83.196308,43.329114,50.583017,78.142155,36.962025,35.949367,43.399897,158.676729,113.531874,159.291805,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.669432,48.860153,198.404354,162.417879,172.235387,176.819717,158.681321,14.482816,195.487347,20.977488,47.944617,49.707673,32.03132,201.564429,160.751308,198.603844,108.180274,193.759088,-0.000479,-1.461707,100.358481,65.603513,189.13375,-0.41201,55.65493091,0.712372375,684316.627,0.870854,9.080325,14.702397,4.00214,0.072208,0.069001,32,81.524974,32,32,32,32,32,32,70.575659,79.474748,97.048238,36.185035,83.012705,43.329114,50.583017,78.18393,36.962025,35.949367,43.219089,158.681321,113.598612,159.20758,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.667509,48.958345,198.529591,162.427112,172.23986,176.809108,158.849815,14.487811,195.789961,21.161232,48.279322,49.725013,32.03132,201.623571,160.733548,198.792679,108.289084,193.776979,-0.000478,-1.455423,100.343745,65.681365,189.325399,-0.453904,55.64024436,0.710725125,683858.0588,0.86838,8.934726,14.793738,3.994496,0.070818,0.067501,32,81.397655,32,32,32,32,32,32,70.575566,79.614164,97.087655,36.185035,82.797883,43.329114,50.583017,78.221712,36.962025,35.949367,43.040482,158.849815,113.605977,159.249909,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.579764,48.904037,198.342856,162.356607,171.721618,176.816935,158.909258,14.48353,195.568472,21.143655,48.782372,49.647148,32.03132,201.430916,160.686905,198.475805,108.197546,193.52245,-0.00048,-1.448067,100.327601,65.492492,189.236928,-0.280678,55.51740218,0.711437375,683680.0183,0.867684,9.034912,14.691561,3.997172,0.072139,0.068178,32,81.050582,32,32,32,32,32,32,70.566435,79.762665,97.009425,36.185035,82.514682,43.329114,50.583017,78.345176,36.962025,35.949367,42.823303,158.909258,113.910137,159.363323,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.5699,49.106734,198.173151,162.386543,171.421771,176.762966,158.967261,14.486812,195.209577,21.263576,48.768463,49.64377,32.03132,201.175369,160.634463,198.33094,108.101877,193.462721,-0.000485,-1.454963,100.250745,65.633319,188.767539,-0.305775,55.59474182,0.713563125,684000.7076,0.86897,9.071686,14.688668,4.00048,0.071202,0.067877,32,80.895782,32,32,32,32,32,32,70.542204,79.786279,96.862657,36.185035,81.992367,43.329114,50.583017,78.475341,36.962025,35.949367,42.828478,158.967261,113.527961,159.253803,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.528594,48.916106,198.018515,162.308204,171.491249,176.804686,158.952165,14.484386,195.424523,21.240762,48.838748,49.552328,32.03132,201.31353,160.619807,198.303252,108.072982,193.294769,-0.000488,-1.451802,100.212592,65.469662,188.845224,-0.433349,55.63114473,0.712487188,684589.7731,0.869074,9.284628,14.762163,3.997853,0.071852,0.069075,32,80.65906,32,32,32,32,32,32,70.528534,79.919598,96.768222,36.185035,81.605306,43.329114,50.583017,78.536476,36.962025,35.949367,42.509831,158.952165,113.656491,159.395778,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
