OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
J Singleton,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Measured on:,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Wednesday, February 26,2020,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1:27:13 PM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Test Comments:,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Measurements:,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.172072,49.288864,201.00497,163.730217,199.084559,187.819337,168.901055,14.469687,198.056366,21.786267,49.315981,49.537792,32.03132,203.959707,162.059938,201.05332,109.58858,195.503899,-0.000475,-1.480321,90.931252,64.436278,191.741278,-0.326734,59.57829527,0.720592125,722919.9997,0.878054,9.749062,14.002675,4.085816,0.079957,0.074873,32,81.459487,32,32,32,32,32,32,70.605495,81.70373,95.174187,0,100,45.329114,58.183017,71.346552,39.962025,40.949367,41.022834,168.901055,115.794201,169.43554,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.222459,49.288864,201.097451,163.730217,199.049585,187.804875,168.508068,14.476965,198.005134,21.802982,49.171537,49.455567,32.03132,204.122414,162.069386,201.117967,109.569213,195.468571,-0.000475,-1.481492,90.921651,64.547777,191.560923,-0.329215,59.43515345,0.719910813,723013.7198,0.876304,9.798782,14.050228,4.086034,0.076601,0.073325,32,81.450953,32,32,32,32,32,32,70.626706,81.714435,95.182714,0,100,45.329114,58.183017,71.385299,39.962025,40.949367,41.07865,168.508068,115.838234,169.456193,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.275711,49.370057,200.982214,163.775832,199.042405,187.793486,168.681157,14.467832,198.033428,21.82768,48.543936,49.379185,32.03132,204.137582,162.122582,201.108019,109.570568,195.577135,-0.000476,-1.481492,90.932691,64.468564,191.504474,-0.369371,59.47902982,0.7203955,723122.4569,0.878356,9.828681,14.036678,4.085482,0.076652,0.07319,32,81.38316,32,32,32,32,32,32,70.629044,81.701598,95.191345,0,100,45.329114,58.183017,71.392743,39.962025,40.949367,41.169067,168.681157,115.88334,169.2106,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.27276,49.285298,200.983935,163.759881,199.005396,187.77957,168.93379,14.467832,197.894669,21.848019,48.595463,49.449683,32.03132,204.008085,162.107437,201.094328,109.524113,195.507594,-0.000477,-1.481514,90.894775,64.365977,191.510185,-0.398925,59.46586327,0.719026688,723200.3309,0.876548,9.854276,14.07531,4.078728,0.078973,0.07534,32,81.363033,32,32,32,32,32,32,70.602786,81.680591,95.145741,0,100,45.329114,58.183017,71.382441,39.962025,40.949367,41.10486,168.93379,115.780739,169.369923,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.239658,49.226325,201.057572,163.710907,198.960249,187.776364,168.694227,14.469544,197.943288,21.841925,48.707471,49.485507,32.03132,204.055301,162.11524,201.170848,109.482034,195.523508,-0.000474,-1.481499,90.899158,64.695054,191.461318,-0.473,59.50373382,0.71898475,723107.8082,0.875024,9.772597,14.096154,4.079007,0.075897,0.072481,32,81.375679,32,32,32,32,32,32,70.591498,81.698099,95.135216,0,100,45.329114,58.183017,71.406954,39.962025,40.949367,41.112663,168.694227,115.796081,169.35281,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.277319,49.204381,201.038886,163.682643,198.966314,187.777647,168.742093,14.473112,197.996704,21.859148,48.654863,49.39015,32.03132,204.100294,162.097485,201.185335,109.496938,195.56054,-0.000474,-1.481531,90.930401,64.388083,191.46097,-0.480819,59.54839709,0.718997813,723148.5376,0.87676,9.74818,14.144095,4.083245,0.078113,0.0732,32,81.328011,32,32,32,32,32,32,70.615019,81.737278,95.125375,0,100,45.329114,58.183017,71.444255,39.962025,40.949367,41.056799,168.742093,115.82991,169.216973,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.274307,49.204381,201.093011,163.682643,199.008538,187.765426,168.869816,14.471542,198.042368,21.878272,48.712673,49.451444,32.03132,203.998911,162.074291,201.095431,109.471843,195.489104,-0.000474,-1.48154,90.909348,64.530429,191.62158,-0.464293,59.57588218,0.717882688,722994.4764,0.87572,9.686921,14.14283,4.079745,0.077114,0.074219,32,81.370889,32,32,32,32,32,32,70.590242,81.751293,95.122037,0,100,45.329114,58.183017,71.441179,39.962025,40.949367,41.035765,168.869816,115.833899,169.384006,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.309051,49.183261,200.938567,163.63367,199.033417,187.766669,168.667138,14.467832,198.043561,21.810542,48.698112,49.392992,32.03132,204.015098,162.061081,201.021803,109.483963,195.354148,-0.000472,-1.48152,90.908769,64.527862,191.540206,-0.448869,59.45209455,0.717684688,723038.9097,0.87506,9.690065,14.141612,4.081093,0.074727,0.07101,32,81.438676,32,32,32,32,32,32,70.620025,81.79174,95.112591,0,100,45.329114,58.183017,71.460851,39.962025,40.949367,41.014106,168.667138,115.888863,169.387035,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.283347,49.175855,201.002548,163.610444,198.965922,187.765447,168.743518,14.450422,198.10362,21.795242,48.537729,49.56937,32.03132,203.977464,162.045423,201.019061,109.464425,195.357959,-0.000472,-1.481523,90.905841,64.501958,191.469932,-0.428019,59.47428218,0.7183,722896.2003,0.875382,9.632694,14.079763,4.075085,0.072324,0.068452,32,81.446753,32,32,32,32,32,32,70.599422,81.81192,95.080238,0,100,45.329114,58.183017,71.458712,39.962025,40.949367,41.01174,168.743518,115.839384,169.210718,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.272097,49.151717,200.990919,163.583859,198.978467,187.757848,168.973597,14.468546,198.061435,21.8079,48.684881,49.528366,32.03132,204.00097,162.026159,201.142958,109.503279,195.497697,-0.000472,-1.480338,90.915498,64.568598,191.31625,-0.416453,59.53019636,0.718504188,722979.4484,0.875468,9.652105,14.100706,4.078509,0.072707,0.06984,32,81.512657,32,32,32,32,32,32,70.627912,81.858044,95.062898,0,100,45.329114,58.183017,71.490313,39.962025,40.949367,41.001379,168.973597,115.795736,169.258357,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.351525,49.152266,200.872491,163.571826,198.990992,187.759145,168.677657,14.470115,197.864102,21.795791,48.703706,49.625124,32.03132,204.09061,162.022597,201.080803,109.507847,195.51657,-0.000473,-1.48033,90.897183,64.626852,191.453404,-0.360914,59.42508218,0.717861375,722772.9324,0.874402,9.639707,14.113343,4.079204,0.07352,0.069965,32,81.483804,32,32,32,32,32,32,70.614859,81.89713,95.021591,0,100,45.329114,58.183017,71.51943,39.962025,40.949367,40.971182,168.677657,115.792667,169.263235,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.295421,49.152266,201.024721,163.571826,199.081907,187.778226,168.8301,14.462266,198.078855,21.826987,48.490829,49.552301,32.03132,204.130874,162.021523,201.071976,109.518397,195.453383,-0.000473,-1.480312,90.907092,64.587639,191.453877,-0.276239,59.48235927,0.718474625,722715.6726,0.875342,9.62461,14.090205,4.078302,0.072667,0.068926,32,81.606452,32,32,32,32,32,32,70.614917,81.928695,95.041989,0,100,45.329114,58.183017,71.492102,39.962025,40.949367,40.966247,168.8301,115.9034,169.288766,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.249107,49.111396,200.957303,163.548599,199.062889,187.783242,168.911035,14.466405,197.98395,21.828933,48.54921,49.570734,32.03132,204.067981,162.00902,201.067314,109.501363,195.444788,-0.000474,-1.480298,90.89986,64.423195,191.529479,-0.247202,59.50808727,0.718304125,722764.7857,0.874782,9.615918,14.081898,4.077959,0.07391,0.06932,32,81.605241,32,32,32,32,32,32,70.595723,81.946581,95.009759,0,100,45.329114,58.183017,71.54023,39.962025,40.949367,40.919387,168.911035,115.780125,169.19805,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.408698,49.112219,201.099576,163.54664,199.039988,187.780652,168.463129,14.470115,197.969355,21.866708,48.700769,49.459601,32.03132,204.068267,162.003438,201.023923,109.513817,195.490452,-0.000475,-1.480282,90.914521,64.66132,191.564515,-0.235665,59.49573527,0.718342625,722810.0737,0.8752,9.623386,14.095766,4.080425,0.073515,0.069462,32,81.648796,32,32,32,32,32,32,70.619416,81.951957,95.005086,0,100,45.329114,58.183017,71.584212,39.962025,40.949367,40.90986,168.463129,115.738356,169.195021,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.330799,49.125934,200.949376,163.58134,199.027607,187.784619,168.989908,14.465977,197.986791,21.813947,48.806372,49.535056,32.03132,204.009329,161.994287,201.048958,109.51214,195.546875,-0.000477,-1.479679,90.920872,64.415089,191.396402,-0.235661,59.45319709,0.716799875,722534.096,0.874372,9.457791,14.100135,4.070125,0.073826,0.069718,32,81.615956,32,32,32,32,32,32,70.617193,81.973494,94.99411,0,100,45.329114,58.183017,71.509272,39.962025,40.949367,40.901221,168.989908,115.887597,169.191835,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.271746,49.125934,201.052197,163.58134,198.986213,187.793478,168.941646,14.470686,198.125028,21.795579,48.768383,49.520923,32.03132,204.006536,162.004915,201.104191,109.505457,195.556972,-0.000477,-1.477906,90.907642,64.599652,191.689413,-0.254893,59.47464873,0.717974813,722700.7228,0.873226,9.552686,14.122595,4.073507,0.073272,0.068245,32,81.579994,32,32,32,32,32,32,70.608608,81.993255,94.97361,0,100,45.329114,58.183017,71.569184,39.962025,40.949367,40.906126,168.941646,115.875247,169.210954,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.275834,49.145683,200.876667,163.611003,198.967744,187.789709,168.616645,14.470972,197.755128,21.749759,48.710657,49.486934,32.03132,203.842749,161.988714,201.043685,109.506832,195.403974,-0.000477,-1.47792,90.885682,64.554362,191.442187,-0.255323,59.46240145,0.71876475,722842.2823,0.874678,9.614291,14.132997,4.080476,0.074334,0.069122,32,81.577321,32,32,32,32,32,32,70.599016,81.995655,94.936712,0,100,45.329114,58.183017,71.619778,39.962025,40.949367,40.898047,168.616645,115.831943,169.179246,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.29357,49.147877,200.957165,163.633391,198.918603,187.788466,168.857566,14.473397,197.9138,21.744065,48.840982,49.484812,32.03132,203.917262,162.027479,201.040896,109.526362,195.430396,-0.000479,-1.477934,90.901086,64.360108,191.279333,-0.292272,59.53098327,0.7184485,722859.469,0.876314,9.629772,14.075256,4.076576,0.078432,0.074876,32,81.639233,32,32,32,32,32,32,70.605736,82.043609,94.948504,0,100,45.329114,58.183017,71.635909,39.962025,40.949367,40.911289,168.857566,115.889247,169.223464,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.313968,49.147054,201.067047,163.63451,198.844906,187.770784,168.775688,14.467832,197.571227,21.689796,48.433133,49.545196,32.03132,203.913817,162.008059,201.079334,109.519423,195.531101,-0.000478,-1.477951,90.864238,64.522962,191.519974,-0.269675,59.47079418,0.717598063,722766.56,0.874714,9.61346,14.065464,4.076742,0.077133,0.073009,32,81.636573,32,32,32,32,32,32,70.58098,82.036366,94.880576,0,100,45.329114,58.183017,71.627555,39.962025,40.949367,40.905584,168.775688,115.870721,169.200608,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.300535,49.080128,201.004614,163.583019,198.847214,187.762532,168.715018,14.467118,197.873689,21.662033,48.507347,49.448807,32.03132,203.955834,162.007775,201.060041,109.527143,195.40812,-0.000479,-1.477952,90.864024,64.46344,191.277622,-0.262253,59.48988655,0.718179,722688.8175,0.873474,9.580047,14.109065,4.076607,0.076315,0.071752,32,81.593785,32,32,32,32,32,32,70.575276,82.050376,94.893666,0,100,45.329114,58.183017,71.653483,39.962025,40.949367,40.898804,168.715018,115.701227,169.17488,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.281048,49.080128,201.040682,163.583019,198.780918,187.770258,168.871962,14.466548,198.077579,21.545093,48.426159,49.492256,32.03132,203.95298,161.97715,200.968529,109.531918,195.45848,-0.000479,-1.477931,90.871693,64.662,191.533374,-0.266987,59.38314618,0.717873063,722487.5382,0.87503,9.538444,14.056473,4.077128,0.074911,0.070266,32,81.491461,32,32,32,32,32,32,70.577128,82.057522,94.89973,0,100,45.329114,58.183017,71.679999,39.962025,40.949367,40.822801,168.871962,115.857335,169.387586,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.290951,49.07327,200.980284,163.572385,198.749845,187.758815,168.863161,14.46455,197.798881,21.489444,48.403891,49.504716,32.03132,203.957342,161.958563,200.995378,109.525318,195.45991,-0.000479,-1.477913,90.835591,64.534381,191.424344,-0.284884,59.43822109,0.7195375,722529.9959,0.874636,9.558775,14.070255,4.079472,0.072185,0.069273,32,81.366734,32,32,32,32,32,32,70.570708,82.046688,94.885359,0,100,45.329114,58.183017,71.708467,39.962025,40.949367,40.80321,168.863161,115.657234,169.160993,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.316606,49.02911,201.06162,163.543002,198.747003,187.760079,168.520651,14.471257,198.015442,21.4672,48.762501,49.517758,32.03132,203.97514,161.980992,201.100524,109.528887,195.467434,-0.00048,-1.477918,90.867406,64.618846,191.401846,-0.302144,59.38946764,0.718526875,722478.0714,0.874416,9.541586,14.077382,4.077428,0.079933,0.075632,32,81.275831,32,32,32,32,32,32,70.576808,82.085844,94.892213,0,100,45.329114,58.183017,71.719114,39.962025,40.949367,40.789884,168.520651,115.662565,169.085737,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.387621,49.083693,201.078086,163.552797,198.743646,187.766446,168.93433,14.472969,197.827567,21.483376,48.769415,49.513135,32.03132,203.939178,161.967275,200.918071,109.536958,195.429805,-0.000479,-1.4779,90.865535,64.48824,191.409106,-0.26955,59.46216582,0.718906375,722326.8619,0.875586,9.470664,14.076586,4.076956,0.077066,0.073614,32,81.291128,32,32,32,32,32,32,70.603131,82.093814,94.921382,0,100,45.329114,58.183017,71.721222,39.962025,40.949367,40.728883,168.93433,115.798957,169.098169,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.288749,49.083693,200.889182,163.552797,198.753481,187.760127,168.876766,14.468117,198.031915,21.426138,48.937933,49.509745,32.03132,203.894694,161.963791,201.023229,109.502311,195.421525,-0.000481,-1.477847,90.843235,64.594633,191.487628,-0.202304,59.41863127,0.717301063,722354.9142,0.87221,9.451222,14.054649,4.071427,0.077096,0.074056,32,81.411764,32,32,32,32,32,32,70.586846,82.087157,94.915587,0,100,45.329114,58.183017,71.698376,39.962025,40.949367,40.768269,168.876766,115.696088,169.209498,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.297995,49.119899,200.870832,163.544961,198.702804,187.763888,168.69947,14.46612,197.854222,21.464709,48.937911,49.452356,32.03132,203.924173,161.943819,200.857438,109.528065,195.409569,-0.00048,-1.477864,90.828312,64.541179,191.18656,-0.19212,59.44399127,0.71859425,722593.5376,0.87442,9.554306,14.086245,4.075761,0.075272,0.071484,32,81.388814,32,32,32,32,32,32,70.579311,82.089541,94.90065,0,100,45.329114,58.183017,71.770491,39.962025,40.949367,40.792663,168.69947,115.881345,169.208003,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.321028,49.186278,200.977061,163.545801,198.712283,187.775295,168.890946,14.477679,197.952566,21.479373,48.78808,49.616931,32.03132,204.020541,161.929033,201.126177,109.539395,195.472713,-0.000481,-1.477866,90.792296,64.697471,191.415773,-0.1877,59.43984727,0.718211313,722590.7291,0.875264,9.580866,14.056086,4.074625,0.076842,0.073507,32,81.324765,32,32,32,32,32,32,70.605284,82.121712,94.929504,0,100,45.329114,58.183017,71.786511,39.962025,40.949367,40.848341,168.890946,115.878123,169.207531,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.334249,49.182438,200.978562,163.545801,198.715631,187.758161,168.563438,14.472541,197.732019,21.428111,48.562327,49.468524,32.03132,204.037585,161.96536,201.001088,109.546177,195.516221,-0.000483,-1.477852,90.809254,64.541066,191.373762,-0.165588,59.45928145,0.718093063,722808.2633,0.874956,9.676424,14.072311,4.075917,0.076158,0.072382,32,81.279355,32,32,32,32,32,32,70.6317,82.11832,94.917049,0,100,45.329114,58.183017,71.793113,39.962025,40.949367,40.846276,168.563438,115.869877,169.142189,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.410148,49.136631,200.975021,163.522574,198.745326,187.745921,168.806293,14.471828,198.080571,21.403629,48.567314,49.577293,32.03132,204.055953,161.955452,201.016183,109.525475,195.322883,-0.000484,-1.477815,90.814003,64.648167,191.476164,-0.139899,59.42416436,0.717952125,722608.4683,0.875382,9.605592,14.077266,4.073814,0.074486,0.069913,32,81.13266,32,32,32,32,32,32,70.621593,82.100575,94.909708,0,100,45.329114,58.183017,71.801841,39.962025,40.949367,40.840065,168.806293,115.793012,169.089081,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.402757,49.136631,200.922933,163.522574,198.675791,187.740539,168.761516,14.475681,197.802004,21.420573,48.819457,49.599015,32.03132,203.969126,161.948432,201.076101,109.50419,195.364445,-0.000486,-1.477759,90.795204,64.634705,191.619029,-0.096739,59.44131636,0.71724675,722411.0343,0.872464,9.480693,14.026726,4.067485,0.073835,0.069853,32,81.058249,32,32,32,32,32,32,70.608453,82.083929,94.907419,0,100,45.329114,58.183017,71.772574,39.962025,40.949367,40.789687,168.761516,115.829795,169.112685,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.347111,49.136083,200.902355,163.528451,198.613054,187.755801,168.687197,14.472684,197.620697,21.472683,48.768724,49.548586,32.03132,203.85392,161.92842,200.954619,109.472466,195.373202,-0.000488,-1.477738,90.775066,64.555584,191.180724,-0.072906,59.42930473,0.716983438,722477.2546,0.872816,9.488392,14.063331,4.067039,0.075204,0.071748,32,81.028348,32,32,32,32,32,32,70.604608,82.074816,94.892906,0,100,45.329114,58.183017,71.790482,39.962025,40.949367,40.782119,168.687197,115.78956,169.195297,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.317341,49.149249,200.865196,163.526772,198.569865,187.782926,168.67719,14.474254,198.083487,21.468036,48.736433,49.614481,32.03132,203.93981,161.925337,200.94755,109.470731,195.289886,-0.000488,-1.477754,90.789817,64.425163,191.535533,-0.073104,59.44325673,0.717845563,722727.1662,0.874362,9.545826,14.098282,4.071208,0.074515,0.070762,32,80.983956,32,32,32,32,32,32,70.628156,82.068595,94.910493,0,100,45.329114,58.183017,71.837755,39.962025,40.949367,40.775052,168.67719,115.782541,169.187783,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.310235,49.137728,200.917907,163.500467,198.588228,187.800254,168.874878,14.468688,197.971197,21.463777,48.700519,49.579352,32.03132,203.900158,161.909366,200.874023,109.487808,195.285137,-0.00049,-1.477748,90.783801,64.532312,191.500272,-0.04578,59.47118691,0.718095813,722908.3783,0.875158,9.590035,14.069307,4.072912,0.075197,0.07081,32,81.004053,32,32,32,32,32,32,70.643282,82.11502,94.925838,0,100,45.329114,58.183017,71.87086,39.962025,40.949367,40.782198,168.874878,115.878545,169.234046,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.363213,49.137728,200.724726,163.500467,198.593768,187.805482,168.604753,14.46669,197.840737,21.495298,48.59374,49.534958,32.03132,203.862931,161.910643,200.954492,109.489584,195.280854,-0.00049,-1.477725,90.769897,64.697264,191.309826,-0.053501,59.36835491,0.718027063,722896.5631,0.874326,9.585927,14.05048,4.074568,0.073834,0.07032,32,81.037837,32,32,32,32,32,32,70.664179,82.136047,94.932078,0,100,45.329114,58.183017,71.890215,39.962025,40.949367,40.764389,168.604753,115.70303,169.176689,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.357555,49.122368,200.901703,163.491232,198.621662,187.800308,168.878047,14.459983,197.810985,21.50036,48.519066,49.495763,32.03132,203.748419,161.882928,200.911441,109.46477,195.280023,-0.000491,-1.477738,90.769666,64.462839,191.351577,-0.053601,59.43087855,0.718122625,722835.2734,0.874708,9.530689,14.047123,4.066282,0.074041,0.069158,32,80.997051,32,32,32,32,32,32,70.668832,82.172955,94.959259,0,100,45.329114,58.183017,71.913187,39.962025,40.949367,40.739113,168.878047,115.70909,169.160285,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.305734,49.078756,200.884808,163.466887,198.685436,187.788881,168.861572,14.473826,197.882848,21.510295,48.657703,49.594073,32.03132,203.804666,161.905623,200.868241,109.486911,195.307578,-0.000492,-1.477695,90.767585,64.658169,191.482078,-0.023681,59.44496145,0.717743813,722871.0265,0.87326,9.51141,14.075103,4.069748,0.073119,0.069169,32,81.032619,32,32,32,32,32,32,70.655322,82.196032,94.943873,0,100,45.329114,58.183017,71.900085,39.962025,40.949367,40.686494,168.861572,115.863241,169.229836,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.311343,49.102893,200.777389,163.484516,198.740667,187.802863,168.597581,14.462552,197.857519,21.471237,48.76964,49.508728,32.03132,203.888313,161.881815,200.872776,109.46817,195.293855,-0.000493,-1.477694,90.759022,64.472105,191.372583,-0.012277,59.396208,0.718139813,722719.1944,0.874286,9.531649,14.059649,4.074269,0.072516,0.068635,32,81.046439,32,32,32,32,32,32,70.641068,82.23351,94.939334,0,100,45.329114,58.183017,71.944218,39.962025,40.949367,40.673714,168.597581,115.750476,169.188648,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.336087,49.101522,200.960368,163.473323,198.732223,187.81045,168.897258,14.468117,197.789211,21.474486,48.515815,49.528101,32.03132,204.02256,161.874853,200.967328,109.46648,195.369125,-0.000493,-1.477661,90.751265,64.602311,191.360364,0.042406,59.49290327,0.718491125,722889.8106,0.87567,9.549935,14.07333,4.071627,0.074483,0.070513,32,81.072137,32,32,32,32,32,32,70.632969,82.253334,94.920685,0,100,45.329114,58.183017,71.957748,39.962025,40.949367,40.686992,168.897258,115.876551,169.182315,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.35533,49.101522,200.832011,163.473323,198.763545,187.813154,169.005709,14.468117,197.854259,21.497407,48.681985,49.447044,32.03132,203.830924,161.896615,200.802719,109.457339,195.197069,-0.000493,-1.477651,90.752452,64.488942,191.552075,0.062141,59.34921018,0.717499063,722890.1664,0.873662,9.522761,14.102765,4.073294,0.075798,0.070188,32,81.101196,32,32,32,32,32,32,70.603502,82.221811,94.90857,0,100,45.329114,58.183017,71.959132,39.962025,40.949367,40.675183,169.005709,115.888825,169.372873,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.283737,49.106185,200.840613,163.460451,198.770478,187.83879,168.622378,14.468974,197.708512,21.569783,48.848518,49.583861,32.03132,203.805359,161.891123,200.822481,109.476328,195.247387,-0.000493,-1.477647,90.759656,64.605454,191.090703,0.063039,59.50205527,0.718674688,722900.2925,0.872736,9.5027,14.048475,4.069105,0.074008,0.069587,32,81.129409,32,32,32,32,32,32,70.623976,82.234237,94.932309,0,100,45.329114,58.183017,71.963687,39.962025,40.949367,40.669396,168.622378,115.751397,169.381213,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.27783,49.153637,200.762018,163.470525,198.805856,187.846772,169.029333,14.474967,197.785764,21.594645,48.922253,49.498077,32.03132,203.771884,161.86508,200.80142,109.445962,195.216325,-0.000494,-1.477664,90.745328,64.462304,191.296403,0.011722,59.34241745,0.717871688,723044.2003,0.87626,9.582028,14.048039,4.07519,0.073649,0.069414,32,81.13327,32,32,32,32,32,32,70.599377,82.219378,94.91434,0,100,45.329114,58.183017,72.019588,39.962025,40.949367,40.659349,169.029333,115.667705,169.339435,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.223878,49.19341,200.718618,163.486475,198.86711,187.829124,168.846668,14.466976,197.611557,21.565118,49.14096,49.417151,32.03132,203.773515,161.868889,200.779087,109.413625,195.136671,-0.000493,-1.478796,90.727388,64.437161,191.214337,0.042114,59.39479127,0.71982075,723306.5433,0.87442,9.635644,14.066952,4.074084,0.074627,0.070392,32,81.241984,32,32,32,32,32,32,70.604411,82.24725,94.93831,0,100,45.329114,58.183017,72.025561,39.962025,40.949367,40.698758,168.846668,115.783692,169.362488,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.325816,49.234554,200.667735,163.499907,198.923096,187.823946,168.912212,14.463551,197.884014,21.586975,48.951953,49.413401,32.03132,203.689685,161.841148,200.664836,109.355644,195.063706,-0.000493,-1.479966,90.700724,64.506592,191.39985,0.053186,59.50800873,0.719806313,723509.2868,0.876276,9.731148,14.058991,4.077632,0.073645,0.069483,32,81.262788,32,32,32,32,32,32,70.575449,82.230134,94.924523,0,100,45.329114,58.183017,72.095213,39.962025,40.949367,40.736378,168.912212,115.687995,169.357413,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.257486,49.234554,200.634823,163.499907,198.814317,187.818905,168.906171,14.46826,197.762059,21.502814,48.894927,49.417136,32.03132,203.637801,161.83462,200.631735,109.340213,195.224799,-0.000493,-1.480795,90.669746,64.454944,191.138937,0.022893,59.51296582,0.717050813,723665.4514,0.874174,9.666502,14.100972,4.068209,0.073108,0.069936,32,81.265693,32,32,32,32,32,32,70.55995,82.239387,94.918111,0,100,45.329114,58.183017,72.053413,39.962025,40.949367,40.778075,168.906171,115.71634,169.356941,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.301636,49.230714,200.481786,163.486195,198.819369,187.816342,168.837707,14.473826,197.515604,21.494463,48.532697,49.408407,32.03132,203.496093,161.840864,200.566731,109.351835,195.025498,-0.000494,-1.480795,90.691217,64.313326,191.069613,0.075623,59.47546182,0.717769938,723802.6967,0.875526,9.737795,14.175826,4.073184,0.074572,0.06952,32,81.287929,32,32,32,32,32,32,70.580112,82.275636,94.932746,0,100,45.329114,58.183017,72.109662,39.962025,40.949367,40.77693,168.837707,115.749249,169.37307,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.308786,49.181066,200.464757,163.448418,198.867767,187.821508,168.71182,14.46983,197.245532,21.49555,48.643295,49.436574,32.03132,203.619636,161.822826,200.51433,109.327059,194.834591,-0.000493,-1.480792,90.684583,64.519405,191.062517,0.109414,59.32815127,0.717243313,723674.2631,0.87499,9.687882,14.090682,4.066433,0.072968,0.070235,32,81.318448,32,32,32,32,32,32,70.551908,82.280129,94.90474,0,100,45.329114,58.183017,72.102069,39.962025,40.949367,40.779293,168.71182,115.716608,169.338609,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.238094,49.161592,200.41218,163.417916,198.849824,187.804941,168.88834,14.469259,197.505808,21.520063,48.756274,49.397993,32.03132,203.308698,161.807075,200.4295,109.294614,194.844631,-0.000492,-1.481403,90.680635,64.431439,191.078425,0.122912,59.33221527,0.718797063,723644.787,0.875404,9.630776,14.044979,4.065498,0.072921,0.069303,32,81.405332,32,32,32,32,32,32,70.570599,82.282204,94.891517,0,100,45.329114,58.183017,72.114929,39.962025,40.949367,40.728058,168.88834,115.709589,169.318546,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.257869,49.161592,200.461293,163.417916,198.88814,187.788427,168.896409,14.46612,197.51084,21.493267,48.703709,49.400214,32.03132,203.451038,161.778406,200.470527,109.295279,194.838717,-0.000492,-1.483194,90.657142,64.401183,190.941822,0.136372,59.43190109,0.71941925,723748.4776,0.875758,9.685079,14.081131,4.070267,0.073526,0.07061,32,81.439592,32,32,32,32,32,32,70.553054,82.262853,94.859537,0,100,45.329114,58.183017,72.1727,39.962025,40.949367,40.705097,168.896409,115.795467,169.389474,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.2907,49.167352,200.552314,163.406163,198.902002,187.796426,168.759841,14.474396,197.504408,21.468377,48.697538,49.355861,32.03132,203.471221,161.782475,200.430725,109.288698,194.92894,-0.000493,-1.483174,90.677447,64.278612,191.06692,0.157322,59.36158836,0.718023625,723654.284,0.87525,9.664433,14.078281,4.06963,0.072704,0.069315,32,81.501987,32,32,32,32,32,32,70.567082,82.277508,94.879859,0,100,45.329114,58.183017,72.180237,39.962025,40.949367,40.706407,168.759841,115.602769,169.286839,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.236246,49.155283,200.304671,163.392451,198.903042,187.78667,168.29716,14.471542,197.144116,21.446475,49.030814,49.408073,32.03132,203.415035,161.803449,200.41907,109.274563,194.886419,-0.000493,-1.483156,90.648994,64.501189,190.877249,0.152717,59.31480145,0.718727625,723679.7645,0.875362,9.635929,14.118179,4.068766,0.073857,0.068866,32,81.470204,32,32,32,32,32,32,70.583598,82.231627,94.854607,0,100,45.329114,58.183017,72.179823,39.962025,40.949367,40.702456,168.29716,115.540748,169.327279,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.258513,49.207124,200.422233,163.405603,198.854305,187.790484,168.740392,14.470829,197.509012,21.451016,49.16029,49.403136,32.03132,203.334079,161.797964,200.365552,109.283831,194.869544,-0.000493,-1.483143,90.643904,64.347411,190.716477,0.136832,59.30179345,0.71929825,723737.7551,0.87877,9.6807,14.116613,4.068236,0.074101,0.069213,32,81.417539,32,32,32,32,32,32,70.589568,82.240789,94.855561,0,100,45.329114,58.183017,72.229237,39.962025,40.949367,40.685476,168.740392,115.624478,169.261465,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.23339,49.257869,200.27852,163.440582,198.839502,187.8016,168.728636,14.46826,197.380596,21.437313,48.848264,49.463918,32.03132,203.389246,161.815323,200.34147,109.300002,194.783886,-0.000493,-1.483114,90.663147,64.411328,190.996663,0.160993,59.34708655,0.719593188,723814.0462,0.876166,9.709293,14.101114,4.068784,0.073969,0.070119,32,81.472307,32,32,32,32,32,32,70.593386,82.228194,94.883286,0,100,45.329114,58.183017,72.235204,39.962025,40.949367,40.736289,168.728636,115.442826,169.11473,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.273921,49.257869,200.382677,163.440582,198.868517,187.786636,168.924689,14.468403,197.222041,21.50889,48.780352,49.443106,32.03132,203.33834,161.796035,200.347643,109.338223,194.709591,-0.000495,-1.483109,90.653627,64.405753,190.813741,0.161068,59.27005964,0.719161438,723955.7208,0.8769,9.786269,14.053308,4.067941,0.074025,0.06927,32,81.475322,32,32,32,32,32,32,70.581635,82.205966,94.859647,0,100,45.329114,58.183017,72.267827,39.962025,40.949367,40.789398,168.924689,115.517926,169.145179,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.349882,49.215627,200.300945,163.424352,198.876466,187.780218,168.742865,14.466833,197.434901,21.504452,48.395565,49.481659,32.03132,203.295344,161.790361,200.389914,109.326362,194.780337,-0.000495,-1.483082,90.621439,64.358281,190.513428,0.213091,59.37218473,0.719781563,723702.698,0.875014,9.743956,13.987639,4.066709,0.073764,0.070468,32,81.456937,32,32,32,32,32,32,70.57786,82.166654,94.858073,0,100,45.329114,58.183017,72.242995,39.962025,40.949367,40.751957,168.742865,115.50826,169.258711,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.293849,49.136905,200.256381,163.390772,198.854033,187.763424,168.957093,14.469973,197.181444,21.508258,48.379959,49.551398,32.03132,203.272389,161.784183,200.474869,109.28436,194.804535,-0.000494,-1.48308,90.610604,64.631937,190.807642,0.205196,59.44134255,0.717230938,723527.6307,0.874932,9.619509,14.026691,4.058616,0.07367,0.069871,32,81.495463,32,32,32,32,32,32,70.596749,82.119019,94.857711,0,100,45.329114,58.183017,72.241482,39.962025,40.949367,40.673061,168.957093,115.63027,169.27071,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.290949,49.079853,200.439402,163.352995,198.800056,187.759306,168.955348,14.4714,197.152962,21.498128,48.381087,49.459261,32.03132,203.404128,161.792131,200.455598,109.303267,194.739686,-0.000495,-1.483071,90.607248,64.289991,190.860138,0.175874,59.32419055,0.7167765,723484.5818,0.87405,9.602197,14.076576,4.062502,0.074897,0.070021,32,81.582931,32,32,32,32,32,32,70.590179,82.117037,94.863222,0,100,45.329114,58.183017,72.289647,39.962025,40.949367,40.666076,168.955348,115.536222,169.149585,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.240244,49.063122,200.206565,163.331168,198.764833,187.763681,168.629088,14.466262,197.346728,21.529617,48.598517,49.428783,32.03132,203.267537,161.776825,200.368319,109.27435,194.723448,-0.000496,-1.483081,90.622191,64.470588,190.920264,0.111049,59.40268509,0.718549563,723265.0974,0.873958,9.548171,14.033714,4.066455,0.073641,0.070175,32,81.614079,32,32,32,32,32,32,70.58697,82.097506,94.845117,0,100,45.329114,58.183017,72.308639,39.962025,40.949367,40.597499,168.629088,115.696318,169.258357,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.257162,49.063122,200.313679,163.331168,198.79537,187.773908,168.983651,14.469116,197.535901,21.484505,48.676588,49.437972,32.03132,203.277241,161.767226,200.302071,109.261905,194.662475,-0.000495,-1.483043,90.605926,64.417085,191.038798,0.103132,59.33614982,0.71764,723414.5944,0.876628,9.584365,14.056631,4.065913,0.073916,0.070053,32,81.56808,32,32,32,32,32,32,70.580522,82.082145,94.846176,0,100,45.329114,58.183017,72.356185,39.962025,40.949367,40.567321,168.983651,115.613393,169.251198,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.227166,49.087259,200.144224,163.315778,198.772804,187.763789,168.962528,14.471542,197.189388,21.482834,48.905823,49.400114,32.03132,203.205785,161.739238,200.182915,109.261194,194.561896,-0.000494,-1.483001,90.599565,64.384226,190.813291,0.114199,59.30913745,0.718541313,723473.0937,0.874504,9.566701,14.046545,4.066691,0.073951,0.070311,32,81.625473,32,32,32,32,32,32,70.571609,82.06435,94.841018,0,100,45.329114,58.183017,72.365169,39.962025,40.949367,40.577438,168.962528,115.620527,169.343212,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.319709,49.139648,200.080355,163.316617,198.786945,187.77332,168.88476,14.471114,197.042847,21.47581,48.853263,49.459462,32.03132,203.194593,161.730591,200.15641,109.306676,194.464993,-0.000494,-1.482989,90.632463,64.544376,190.526193,0.078445,59.31571927,0.718834188,723533.9517,0.875216,9.62216,14.010079,4.065727,0.074632,0.069821,32,81.59259,32,32,32,32,32,32,70.593994,82.088482,94.869509,0,100,45.329114,58.183017,72.406187,39.962025,40.949367,40.614605,168.88476,115.617842,169.409183,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.252021,49.192312,200.206187,163.322774,198.828255,187.782585,169.058702,14.467975,197.167352,21.443363,48.725376,49.574253,32.03132,203.06,161.725965,200.265237,109.254919,194.609586,-0.000494,-1.482992,90.588357,64.425091,190.807439,0.024343,59.378112,0.721226688,723764.5764,0.878564,9.794549,14.000213,4.076052,0.073635,0.070311,32,81.64683,32,32,32,32,32,32,70.559448,82.068308,94.838671,0,100,45.329114,58.183017,72.375592,39.962025,40.949367,40.607893,169.058702,115.617229,169.36536,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.268186,49.153089,200.117259,163.315498,198.876471,187.78304,168.769576,14.471257,197.157723,21.453949,48.7772,49.359219,32.03132,203.143198,161.73203,200.23739,109.261493,194.480154,-0.000493,-1.482973,90.583351,64.272369,190.793427,-0.001792,59.32458473,0.718141875,723851.8956,0.874572,9.70126,14.033984,4.064933,0.074351,0.070543,32,81.742839,32,32,32,32,32,32,70.573605,82.079821,94.839306,0,100,45.329114,58.183017,72.431603,39.962025,40.949367,40.658036,168.769576,115.547959,169.317759,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.271306,49.153089,200.114708,163.315498,198.943057,187.771641,168.991024,14.465263,197.023757,21.463515,48.648059,49.293935,32.03132,203.008034,161.695624,200.113074,109.192304,194.544517,-0.000491,-1.483004,90.567468,64.284998,190.816965,-0.043142,59.38338327,0.718266313,723706.9603,0.875658,9.645161,13.979555,4.061795,0.073625,0.069763,32,81.758626,32,32,32,32,32,32,70.555817,82.088045,94.818975,0,100,45.329114,58.183017,72.440497,39.962025,40.949367,40.615531,168.991024,115.5246,169.319018,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.246116,49.134985,200.109579,163.317457,198.979959,187.758996,168.878212,14.474396,197.380195,21.470546,48.808883,49.48776,32.03132,203.11323,161.730028,200.128563,109.232116,194.436606,-0.00049,-1.484745,90.584937,64.554846,190.822672,-0.056124,59.29379491,0.717470188,723906.9443,0.874396,9.641905,14.072545,4.061486,0.074234,0.070464,32,81.75591,32,32,32,32,32,32,70.594203,82.112415,94.839281,0,100,45.329114,58.183017,72.456665,39.962025,40.949367,40.591817,168.878212,115.552369,169.357334,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.267014,49.152814,200.097521,163.314379,198.972145,187.74761,168.737909,14.468117,196.978724,21.497867,48.749552,49.413745,32.03132,203.090478,161.71316,200.138908,109.222067,194.41433,-0.000489,-1.486476,90.571912,64.385702,190.561539,-0.07553,59.39539491,0.718770938,723704.5474,0.875374,9.650098,13.992828,4.063459,0.073532,0.070577,32,81.806521,32,32,32,32,32,32,70.565634,82.129231,94.80407,0,100,45.329114,58.183017,72.489635,39.962025,40.949367,40.584641,168.737909,115.508145,169.318271,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.214165,49.13526,200.166524,163.288915,198.956039,187.745012,168.965932,14.474539,197.016853,21.459546,48.744923,49.35178,32.03132,203.008014,161.711081,200.186726,109.253424,194.526531,-0.000488,-1.487648,90.555416,64.311426,190.551318,-0.071842,59.235232,0.7172385,723709.627,0.87568,9.64611,13.994636,4.061491,0.072825,0.069928,32,81.819229,32,32,32,32,32,32,70.590707,82.126967,94.789173,0,100,45.329114,58.183017,72.496321,39.962025,40.949367,40.596712,168.965932,115.484557,169.334518,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.249573,49.155557,200.102808,163.282758,198.93491,187.756478,168.995616,14.468117,196.97709,21.40769,49.086896,49.327328,32.03132,203.098307,161.690494,200.15928,109.25818,194.547697,-0.000488,-1.487604,90.548161,64.245869,190.716703,-0.064952,59.332688,0.719986438,723623.869,0.875484,9.68374,14.004774,4.067254,0.07402,0.071616,32,81.802446,32,32,32,32,32,32,70.615257,82.091051,94.77546,0,100,45.329114,58.183017,72.554958,39.962025,40.949367,40.570561,168.995616,115.579333,169.339828,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.199838,49.155557,200.137394,163.282758,198.823862,187.748758,168.780315,14.464835,196.940957,21.362847,48.969617,49.471376,32.03132,203.019675,161.697686,200.141819,109.24014,194.45953,-0.000487,-1.487624,90.554011,64.286203,190.335871,-0.087097,59.23394618,0.718280063,723651.6021,0.874736,9.667059,14.007845,4.063036,0.073173,0.069096,32,81.820666,32,32,32,32,32,32,70.61034,82.037105,94.798652,0,100,45.329114,58.183017,72.551402,39.962025,40.949367,40.58465,168.780315,115.404815,169.37488,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.214161,49.21645,200.087907,163.319975,198.703868,187.734923,169.011885,14.468831,196.815183,21.423571,48.708487,49.45393,32.03132,203.007198,161.684847,200.107841,109.189887,194.360031,-0.000486,-1.487628,90.547288,64.491126,190.423893,-0.083794,59.25983127,0.72017275,723752.2949,0.876798,9.719005,13.993281,4.067847,0.074341,0.070239,32,81.846166,32,32,32,32,32,32,70.600318,81.984665,94.780635,0,100,45.329114,58.183017,72.599092,39.962025,40.949367,40.641216,169.011885,115.623327,169.335816,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.237104,49.167077,200.008242,163.317457,198.67595,187.731117,168.997139,14.467975,196.924647,21.434932,48.578066,49.367145,32.03132,202.949912,161.702409,200.003167,109.155206,194.384151,-0.000485,-1.487634,90.54913,64.39438,190.475248,-0.098148,59.25414109,0.719630313,724003.1177,0.875398,9.764934,14.006727,4.065657,0.073551,0.070909,32,81.879137,32,32,32,32,32,32,70.586941,81.964101,94.753851,0,100,45.329114,58.183017,72.609615,39.962025,40.949367,40.642158,168.997139,115.501548,169.290891,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.163384,49.161866,199.858638,163.29647,198.640036,187.730532,168.549108,14.467261,196.784685,21.43129,48.922667,49.459995,32.03132,202.870913,161.697324,199.909067,109.148479,194.307204,-0.000485,-1.487628,90.523364,64.228351,190.406824,-0.079241,59.25595055,0.719077563,723960.471,0.874884,9.691598,14.050331,4.062145,0.073974,0.070985,32,81.931941,32,32,32,32,32,32,70.588379,81.939742,94.734514,0,100,45.329114,58.183017,72.615967,39.962025,40.949367,40.589798,168.549108,115.446201,169.244785,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.235728,49.161866,199.939415,163.29647,198.626241,187.690918,169.0974,14.475253,196.727302,21.434828,48.995014,49.333813,32.03132,202.860801,161.683105,199.945417,109.148144,194.269325,-0.000484,-1.487605,90.54921,64.392184,190.235504,-0.102792,59.22733818,0.719611063,724070.7755,0.878652,9.763414,14.028588,4.065193,0.072586,0.069417,32,82.005245,32,32,32,32,32,32,70.613737,81.947171,94.769253,0,100,45.329114,58.183017,72.679051,39.962025,40.949367,40.580367,169.0974,115.528397,169.233692,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.220659,49.217822,199.904584,163.310741,198.569354,187.676508,168.78382,14.470543,196.928687,21.420829,49.012317,49.375399,32.03132,202.796726,161.661877,199.899637,109.138996,194.346073,-0.000484,-1.487572,90.501646,64.304163,190.333421,-0.081762,59.17087273,0.719081688,723816.1424,0.874192,9.687825,14.014904,4.06086,0.074051,0.069774,32,82.016266,32,32,32,32,32,32,70.587823,81.91096,94.7406,0,100,45.329114,58.183017,72.680522,39.962025,40.949367,40.63292,168.78382,115.534572,169.263275,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.246384,49.232085,199.783643,163.303466,198.514774,187.686544,168.825792,14.470829,196.933058,21.432682,48.963903,49.312171,32.03132,202.767491,161.683987,199.847769,109.131244,194.292162,-0.000484,-1.4864,90.504651,64.428435,190.16859,-0.088763,59.34189382,0.719941063,723953.1227,0.876182,9.759518,14.052453,4.061396,0.073221,0.069414,32,82.030364,32,32,32,32,32,32,70.576977,81.900257,94.734334,0,100,45.329114,58.183017,72.693231,39.962025,40.949367,40.648449,168.825792,115.321507,169.30285,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.248083,49.238668,199.986943,163.290314,198.517755,187.687975,168.976558,14.469544,196.987343,21.38256,48.660773,49.388045,32.03132,202.844818,161.687104,199.936286,109.13481,194.143961,-0.000484,-1.485239,90.506259,64.317049,190.613708,-0.118465,59.26528727,0.7172935,724015.9214,0.87554,9.746916,14.040256,4.056819,0.074197,0.070314,32,82.020541,32,32,32,32,32,32,70.580417,81.907335,94.727072,0,100,45.329114,58.183017,72.698586,39.962025,40.949367,40.650948,168.976558,115.410224,169.336445,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.219321,49.159397,199.887189,163.257574,198.606518,187.684919,168.79417,14.462124,197.031895,21.389457,48.458957,49.370553,32.03132,202.868874,161.682757,199.924954,109.147815,194.337163,-0.000483,-1.484456,90.497307,64.329721,190.469397,-0.128347,59.30410182,0.718738625,724017.6729,0.874748,9.751726,13.981827,4.060807,0.073453,0.069824,32,81.998767,32,32,32,32,32,32,70.597596,81.908329,94.734645,0,100,45.329114,58.183017,72.716407,39.962025,40.949367,40.660555,168.79417,115.578298,169.35285,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.173298,49.159397,199.851988,163.257574,198.571933,187.688793,169.007939,14.465406,196.975359,21.392939,48.606643,49.432475,32.03132,202.863023,161.683082,199.862719,109.153451,194.36787,-0.000483,-1.48448,90.478052,64.474959,190.523422,-0.197331,59.28062982,0.718193438,723814.1023,0.876052,9.702492,14.040338,4.061153,0.073042,0.069431,32,82.007854,32,32,32,32,32,32,70.585931,81.911548,94.725858,0,100,45.329114,58.183017,72.750949,39.962025,40.949367,40.580766,169.007939,115.444207,169.350725,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.234933,49.125934,199.911958,163.219518,198.519105,187.695126,168.926354,14.458984,196.812201,21.411068,48.8019,49.425403,32.03132,202.889383,161.664516,199.833806,109.177567,194.239834,-0.000483,-1.484493,90.486026,64.457103,190.336709,-0.246058,59.14776873,0.7189985,723873.7116,0.87587,9.750581,14.046064,4.064238,0.07314,0.07008,32,82.002859,32,32,32,32,32,32,70.601101,81.892964,94.740693,0,100,45.329114,58.183017,72.797574,39.962025,40.949367,40.542119,168.926354,115.634911,169.336288,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
