OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.299399,49.157203,199.846065,163.208605,198.549339,187.70782,168.787052,14.469687,196.995657,21.407694,48.709999,49.361547,32.03132,202.864858,161.639575,199.823159,109.149653,194.384068,-0.000482,-1.484492,90.470166,64.30249,190.478592,-0.259574,59.23864145,0.71991975,723639.8515,0.875024,9.652723,13.974565,4.060368,0.074033,0.070158,32,81.95893,32,32,32,32,32,32,70.587675,81.87194,94.736514,0,100,45.329114,58.183017,72.781835,39.962025,40.949367,40.53404,168.787052,115.540019,169.294943,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.226001,49.147328,199.831985,163.209165,198.513853,187.714638,168.82548,14.470115,196.654501,21.434917,48.769808,49.441408,32.03132,202.829895,161.633426,199.788384,109.143488,194.177996,-0.000482,-1.48446,90.466322,64.274658,190.256145,-0.264689,59.24926255,0.717937688,723778.9991,0.874612,9.616704,14.055853,4.053722,0.07441,0.071027,32,81.956253,32,32,32,32,32,32,70.595818,81.858288,94.749602,0,100,45.329114,58.183017,72.763056,39.962025,40.949367,40.559719,168.82548,115.380805,169.293212,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.226616,49.168449,199.916492,163.220078,198.506769,187.703422,168.871851,14.465977,196.796476,21.471356,48.848334,49.444579,32.03132,202.723333,161.634398,199.84308,109.130691,194.258906,-0.000479,-1.484491,90.441237,64.405941,190.457587,-0.285346,59.18485236,0.718716625,723899.2636,0.875866,9.683445,13.985751,4.05948,0.073999,0.070462,32,81.840344,32,32,32,32,32,32,70.611402,81.856072,94.772077,0,100,45.329114,58.183017,72.833597,39.962025,40.949367,40.542442,168.871851,115.470979,169.209538,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.294844,49.168449,199.961605,163.220078,198.564187,187.689665,168.84306,14.467689,196.829568,21.554702,48.357662,49.496484,32.03132,202.828121,161.647362,199.89336,109.119855,194.310244,-0.000478,-1.484521,90.466091,64.550753,190.258451,-0.248526,59.22238109,0.720031813,723874.7679,0.876424,9.718973,13.961728,4.060587,0.073265,0.069908,32,81.781696,32,32,32,32,32,32,70.623221,81.864053,94.777999,0,100,45.329114,58.183017,72.849096,39.962025,40.949367,40.558595,168.84306,115.555284,169.364573,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.321302,49.151169,199.96191,163.231271,198.597061,187.687182,168.922172,14.468117,196.58435,21.542781,48.581512,49.475958,32.03132,202.865735,161.651618,199.861356,109.105677,194.333362,-0.000477,-1.484529,90.448066,64.290465,190.390385,-0.265185,59.21870982,0.718446438,723846.1517,0.874354,9.632702,14.058336,4.056441,0.07458,0.069189,32,81.783439,32,32,32,32,32,32,70.608844,81.86255,94.76762,0,100,45.329114,58.183017,72.828437,39.962025,40.949367,40.537246,168.922172,115.371945,169.131843,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.208512,49.099053,199.898452,163.203568,198.587673,187.696751,168.836585,14.471542,196.823288,21.565647,48.843128,49.385332,32.03132,202.898354,161.648094,199.855328,109.126599,194.263166,-0.000478,-1.484561,90.443931,64.238023,190.073203,-0.257547,59.14808291,0.71809925,723808.19,0.87337,9.587824,14.08107,4.054271,0.07366,0.069585,32,81.815663,32,32,32,32,32,32,70.594589,81.858712,94.775983,0,100,45.329114,58.183017,72.830697,39.962025,40.949367,40.531683,168.836585,115.444475,169.15403,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.259593,49.146506,199.882925,163.192095,198.569695,187.704427,168.796342,14.470401,196.69205,21.556312,48.742331,49.597958,32.03132,202.865245,161.62757,199.915466,109.151823,194.401595,-0.000476,-1.484578,90.464715,64.569963,190.474248,-0.256597,59.23119273,0.720171375,723800.1987,0.875952,9.653438,14.034168,4.062274,0.074865,0.071582,32,81.895698,32,32,32,32,32,32,70.61299,81.874826,94.772186,0,100,45.329114,58.183017,72.913173,39.962025,40.949367,40.469857,168.796342,115.541553,169.137665,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.329025,49.146506,199.928815,163.192095,198.621616,187.715117,168.86716,14.472399,196.887885,21.608331,48.576618,49.479427,32.03132,202.939983,161.622725,199.970758,109.128856,194.265491,-0.000474,-1.484618,90.444208,64.432292,190.247171,-0.263661,59.17813818,0.718596313,723787.7846,0.875306,9.647547,14.060169,4.057746,0.074054,0.070873,32,81.93175,32,32,32,32,32,32,70.597277,81.871595,94.769002,0,100,45.329114,58.183017,72.902864,39.962025,40.949367,40.508751,168.86716,115.466798,169.143723,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.385299,49.128677,199.942539,163.164113,198.627072,187.714145,168.716928,14.469402,196.58498,21.609148,48.587433,49.452714,32.03132,202.851688,161.61335,199.950811,109.109247,194.342482,-0.000473,-1.484609,90.476269,64.427498,190.387264,-0.262691,59.19733527,0.718502813,723809.1354,0.873622,9.575108,14.032773,4.052965,0.07229,0.069143,32,81.911934,32,32,32,32,32,32,70.586932,81.894531,94.755524,0,100,45.329114,58.183017,72.880534,39.962025,40.949367,40.48466,168.716928,115.574155,169.110639,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.286523,49.100699,199.820762,163.132494,198.623373,187.708013,168.79188,14.468974,196.833304,21.671528,48.858818,49.484286,32.03132,202.888446,161.629527,199.912898,109.11871,194.363602,-0.000472,-1.484629,90.46372,64.366955,190.190556,-0.256686,59.24666618,0.717539625,723755.1985,0.873246,9.498624,14.080873,4.048625,0.07414,0.070234,32,81.887732,32,32,32,32,32,32,70.588612,81.919922,94.738933,0,100,45.329114,58.183017,72.863897,39.962025,40.949367,40.476855,168.79188,115.503198,169.161819,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.315762,49.138825,199.865822,163.145645,198.657047,187.704376,168.921449,14.472969,197.02558,21.746015,48.844225,49.556344,32.03132,202.900107,161.603269,199.967906,109.095494,194.330216,-0.000472,-1.484643,90.430874,64.581353,190.612728,-0.236627,59.20570182,0.717818063,723768.6847,0.874702,9.573634,14.079226,4.054268,0.072881,0.069155,32,81.90225,32,32,32,32,32,32,70.592393,81.919971,94.722998,0,100,45.329114,58.183017,72.954344,39.962025,40.949367,40.435315,168.921449,115.601081,169.101512,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.319761,49.16598,199.983426,163.162994,198.683869,187.689566,168.518688,14.468117,197.009614,21.750259,48.701634,49.506496,32.03132,202.947934,161.60748,200.015859,109.099755,194.39572,-0.000471,-1.484675,90.438828,64.560165,190.456954,-0.240478,59.18275345,0.7181075,723886.4127,0.873432,9.57977,14.090616,4.052689,0.073105,0.069332,32,81.971703,32,32,32,32,32,32,70.592064,81.931922,94.729344,0,100,45.329114,58.183017,72.942669,39.962025,40.949367,40.465882,168.518688,115.572544,169.144549,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.330506,49.16598,199.985,163.162994,198.73211,187.676684,168.902684,14.468831,196.947895,21.747817,48.804511,49.477159,32.03132,203.063629,161.597154,199.953663,109.118528,194.516579,-0.000471,-1.484701,90.42687,64.556305,190.192045,-0.26196,59.28458909,0.71865475,723879.8449,0.87554,9.604243,14.110063,4.054834,0.072409,0.069262,32,82.024206,32,32,32,32,32,32,70.581498,81.898172,94.716571,0,100,45.329114,58.183017,72.956264,39.962025,40.949367,40.487501,168.902684,115.577799,169.169294,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.32871,49.159397,199.962435,163.159077,198.753836,187.67432,168.886207,14.465691,196.700416,21.829374,48.591714,49.489289,32.03132,202.886142,161.611193,199.950687,109.119611,194.410271,-0.000469,-1.484738,90.442072,64.462666,190.487812,-0.283055,59.227312,0.717236438,723751.9887,0.873278,9.593038,14.135991,4.053982,0.074258,0.070845,32,82.074827,32,32,32,32,32,32,70.603211,81.893001,94.722107,0,100,45.329114,58.183017,72.966384,39.962025,40.949367,40.476744,168.886207,115.42196,169.077358,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.375632,49.134711,199.873987,163.158517,198.747006,187.695111,168.670072,14.47511,196.89174,21.852285,48.690597,49.582687,32.03132,202.876968,161.576765,200.069138,109.125897,194.341498,-0.00047,-1.484767,90.409372,64.643118,190.483525,-0.234431,59.19812218,0.717871,723721.286,0.873372,9.588327,14.09559,4.053672,0.074068,0.070533,32,82.098491,32,32,32,32,32,32,70.576415,81.866966,94.734947,0,100,45.329114,58.183017,72.98142,39.962025,40.949367,40.472,168.670072,115.428864,169.143566,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.397859,49.131694,200.065147,163.157957,198.715545,187.707627,168.914142,14.467832,196.787217,21.848468,48.540583,49.414271,32.03132,203.013212,161.588116,200.00058,109.13036,194.35691,-0.00047,-1.484816,90.424784,64.648582,190.347515,-0.25107,59.26368727,0.717424125,723651.0816,0.873604,9.51473,14.06386,4.048029,0.072628,0.068523,32,81.998767,32,32,32,32,32,32,70.586867,81.863368,94.759241,0,100,45.329114,58.183017,72.970042,39.962025,40.949367,40.440606,168.914142,115.612127,169.198129,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.262781,49.131694,199.902129,163.157957,198.650943,187.722957,168.880248,14.469687,196.920313,21.804557,48.600775,49.468756,32.03132,202.92928,161.5763,200.064041,109.120971,194.348318,-0.000471,-1.484818,90.420083,64.419453,190.461624,-0.209475,59.20743273,0.716874125,723644.6143,0.871958,9.488557,14.065099,4.050077,0.073489,0.069343,32,81.918297,32,32,32,32,32,32,70.599537,81.870961,94.746069,0,100,45.329114,58.183017,72.971735,39.962025,40.949367,40.430245,168.880248,115.539712,169.222441,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.313428,49.089179,200.021026,163.128296,198.673758,187.737949,168.776771,14.464407,196.803732,21.808208,48.750923,49.420268,32.03132,202.903287,161.585124,200.029262,109.131719,194.371768,-0.000472,-1.481337,90.403198,64.357815,190.501538,-0.231948,59.23656873,0.718933188,723927.2982,0.874858,9.629407,14.07131,4.057873,0.073648,0.069374,32,81.84959,32,32,32,32,32,32,70.592688,81.8597,94.729172,0,100,45.329114,58.183017,73.015142,39.962025,40.949367,40.375754,168.776771,115.449231,169.151591,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.380486,49.114414,200.093451,163.1227,198.646607,187.750603,169.010023,14.470686,196.780919,21.790578,48.892818,49.459522,32.03132,202.964692,161.579384,199.972794,109.137922,194.321403,-0.000473,-1.479587,90.394993,64.512257,190.342211,-0.238272,59.30113745,0.718134313,723764.2437,0.874858,9.527795,14.071455,4.055745,0.073822,0.071043,32,81.88627,32,32,32,32,32,32,70.590501,81.871864,94.760072,0,100,45.329114,58.183017,73.057281,39.962025,40.949367,40.389579,169.010023,115.581405,169.347342,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.279039,49.15638,199.9582,163.127457,198.698312,187.753088,168.841965,14.464407,197.002962,21.814081,48.866049,49.462664,32.03132,202.973581,161.575699,200.000252,109.151678,194.361321,-0.000473,-1.478999,90.409368,64.633395,190.530418,-0.233387,59.20798255,0.71683975,723764.3524,0.87196,9.489376,14.044399,4.052075,0.074383,0.069373,32,81.840715,32,32,32,32,32,32,70.594313,81.879718,94.760346,0,100,45.329114,58.183017,73.035561,39.962025,40.949367,40.380352,168.841965,115.494989,169.239081,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.304627,49.190118,200.051805,163.124099,198.769126,187.739225,168.71121,14.46826,196.833244,21.809008,48.868806,49.585584,32.03132,202.950197,161.550937,199.959286,109.131653,194.275881,-0.000471,-1.479035,90.420054,64.553937,190.626455,-0.21183,59.21920727,0.719029438,723972.1399,0.874936,9.637125,14.045414,4.057672,0.073482,0.071158,32,81.881031,32,32,32,32,32,32,70.591038,81.852753,94.76741,0,100,45.329114,58.183017,73.109453,39.962025,40.949367,40.416432,168.71121,115.626971,169.323385,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.352408,49.190118,199.835311,163.124099,198.86253,187.758264,169.031115,14.464835,196.866266,21.847701,48.926363,49.579235,32.03132,202.873054,161.562502,199.959609,109.114657,194.416108,-0.000472,-1.47905,90.395942,64.531073,190.483856,-0.18653,59.23848436,0.718821813,724033.4559,0.875128,9.644165,14.033822,4.057465,0.073319,0.070324,32,81.928152,32,32,32,32,32,32,70.599654,81.81665,94.767473,0,100,45.329114,58.183017,73.110993,39.962025,40.949367,40.446689,169.031115,115.618418,169.367405,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.426048,49.192312,199.921638,163.128856,198.917815,187.762664,168.752817,14.469402,196.883417,21.812805,48.738385,49.531009,32.03132,202.920677,161.564684,199.948367,109.100516,194.352766,-0.000473,-1.479075,90.42429,64.569291,190.61895,-0.153535,59.28141527,0.71749425,724104.1018,0.872622,9.594341,14.102703,4.04915,0.07409,0.069803,32,81.988445,32,32,32,32,32,32,70.59211,81.81698,94.797856,0,100,45.329114,58.183017,73.099751,39.962025,40.949367,40.44723,168.752817,115.446508,169.212645,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.373844,49.160494,199.952419,163.133613,198.960806,187.789363,168.894757,14.468831,196.924686,21.842538,48.529892,49.540347,32.03132,202.955008,161.545431,199.999134,109.082246,194.459445,-0.000475,-1.479098,90.403719,64.590283,190.571063,-0.142543,59.28826036,0.716276688,724071.2279,0.872642,9.519818,14.09341,4.044864,0.073246,0.069118,32,82.029747,32,32,32,32,32,32,70.572108,81.790282,94.770821,0,100,45.329114,58.183017,73.07219,39.962025,40.949367,40.445766,168.894757,115.549032,169.308318,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.347752,49.112219,200.091892,163.103672,198.962599,187.813378,168.909245,14.478963,196.902621,21.830088,48.464201,49.551779,32.03132,203.043425,161.55522,200.058975,109.091639,194.505816,-0.000475,-1.479117,90.40641,64.58653,190.611542,-0.154122,59.29311273,0.716975188,724239.7115,0.872978,9.542376,14.151143,4.049764,0.072379,0.069192,32,82.029615,32,32,32,32,32,32,70.598253,81.789894,94.768675,0,100,45.329114,58.183017,73.115775,39.962025,40.949367,40.409953,168.909245,115.600352,169.267484,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.492762,49.125385,200.002375,163.077929,198.901803,187.827375,168.582581,14.477108,196.837026,21.821243,48.672821,49.527995,32.03132,202.976822,161.532253,200.014745,109.085812,194.405853,-0.000475,-1.479148,90.386792,64.466405,190.503634,-0.185752,59.28382836,0.717587063,724218.9242,0.87341,9.521295,14.1589,4.054732,0.073734,0.069269,32,81.877532,32,32,32,32,32,32,70.57291,81.788209,94.764366,0,100,45.329114,58.183017,73.155226,39.962025,40.949367,40.351657,168.582581,115.503811,169.141796,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.335174,49.125385,199.916138,163.077929,198.906762,187.840055,168.898525,14.466976,196.915477,21.831344,48.843944,49.540116,32.03132,202.995231,161.52216,199.952949,109.097214,194.397354,-0.000475,-1.479194,90.388702,64.578463,190.559581,-0.189995,59.23103564,0.715697125,724118.5472,0.872354,9.383465,14.127755,4.041043,0.073624,0.069718,32,81.865149,32,32,32,32,32,32,70.584993,81.81323,94.775954,0,100,45.329114,58.183017,73.080965,39.962025,40.949367,40.355988,168.898525,115.439067,169.208436,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.359104,49.124288,199.951701,163.063099,198.94853,187.846379,168.786963,14.468974,196.641592,21.849977,48.878005,49.623495,32.03132,202.872952,161.512389,199.849011,109.102202,194.285899,-0.000475,-1.479223,90.37483,64.55171,190.382594,-0.204188,59.26814545,0.718186563,724347.4767,0.873868,9.547574,14.113209,4.052203,0.07353,0.069801,32,81.845332,32,32,32,32,32,32,70.602823,81.795224,94.803199,0,100,45.329114,58.183017,73.184157,39.962025,40.949367,40.346743,168.786963,115.593947,169.153794,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.350894,49.159397,199.874576,163.049668,198.896972,187.865389,168.703408,14.456273,197.000711,21.916821,48.746392,49.529251,32.03132,202.890097,161.48311,199.905576,109.091763,194.288053,-0.000475,-1.480389,90.389613,64.536886,190.405788,-0.241587,59.26368727,0.71754375,724314.0171,0.874002,9.521533,14.066981,4.050959,0.074195,0.070372,32,81.892673,32,32,32,32,32,32,70.597055,81.780527,94.824441,0,100,45.329114,58.183017,73.185293,39.962025,40.949367,40.338501,168.703408,115.586237,169.196595,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.350243,49.149249,199.935143,163.029801,198.799464,187.886287,168.842828,14.469259,196.576502,21.958112,48.741204,49.509262,32.03132,202.768531,161.499612,199.851415,109.099987,194.174528,-0.000475,-1.481549,90.398771,64.470645,190.096372,-0.237212,59.12723345,0.717654438,724522.2366,0.874772,9.565199,14.078217,4.05007,0.073627,0.068964,32,81.879468,32,32,32,32,32,32,70.610702,81.792359,94.857392,0,100,45.329114,58.183017,73.205077,39.962025,40.949367,40.368161,168.842828,115.601541,169.134479,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.362031,49.149249,199.715569,163.029801,198.855361,187.893823,168.912127,14.471114,196.739997,21.970136,48.701926,49.510468,32.03132,202.657851,161.444538,199.81334,109.051627,194.184545,-0.000477,-1.481549,90.363354,64.432314,190.188618,-0.238332,59.26649309,0.719529938,724546.715,0.874134,9.555729,14.027968,4.051351,0.073703,0.069222,32,81.809943,32,32,32,32,32,32,70.613377,81.748344,94.85058,0,100,45.329114,58.183017,73.220366,39.962025,40.949367,40.352798,168.912127,115.597897,169.270002,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.322463,49.143763,199.813837,163.023365,198.846851,187.89131,168.609247,14.468688,196.502712,21.937684,48.757222,49.531108,32.03132,202.719032,161.453285,199.816945,109.048367,194.030469,-0.000478,-1.481773,90.347551,64.379902,190.024991,-0.220823,59.14582691,0.717156,724731.1392,0.873578,9.543442,14.080036,4.045935,0.074148,0.068889,32,81.898244,32,32,32,32,32,32,70.618466,81.72963,94.864603,0,100,45.329114,58.183017,73.228864,39.962025,40.949367,40.341485,168.609247,115.455905,169.140065,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.253079,49.150894,199.81674,163.027842,198.807203,187.901227,168.977733,14.470115,196.486978,21.92341,48.698275,49.5262,32.03132,202.569434,161.442743,199.714391,109.021619,193.949296,-0.000477,-1.482087,90.344159,64.483753,190.118602,-0.221029,59.152016,0.719360125,724770.4404,0.875902,9.579207,14.026235,4.051173,0.074577,0.069461,32,81.949221,32,32,32,32,32,32,70.621762,81.705052,94.855969,0,100,45.329114,58.183017,73.271344,39.962025,40.949367,40.340308,168.977733,115.436996,169.322165,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.311525,49.139923,199.618034,163.030641,198.797504,187.926395,168.804908,14.466405,196.485065,21.905097,48.725666,49.414631,32.03132,202.734526,161.439555,199.703021,109.004869,193.909673,-0.000478,-1.482312,90.316267,64.236969,190.084708,-0.219609,59.20596364,0.720238063,725016.4731,0.875422,9.658736,14.022906,4.056939,0.073637,0.070019,32,81.921308,32,32,32,32,32,32,70.644781,81.706082,94.882086,0,100,45.329114,58.183017,73.328492,39.962025,40.949367,40.334717,168.804908,115.516392,169.329718,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.315775,49.147877,199.577376,163.020008,198.808805,187.943996,168.799317,14.471114,196.545016,21.911037,48.758799,49.458163,32.03132,202.585438,161.445192,199.564309,109.002633,193.956661,-0.000478,-1.482447,90.331324,64.340345,190.122701,-0.184076,59.11503855,0.718388688,725063.6047,0.875256,9.586775,14.02497,4.048101,0.07386,0.069862,32,81.718478,32,32,32,32,32,32,70.653074,81.70158,94.908841,0,100,45.329114,58.183017,73.312758,39.962025,40.949367,40.317281,168.799317,115.34034,169.144667,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.296003,49.147877,199.51271,163.020008,198.765436,187.969005,168.913061,14.470258,196.698935,21.898064,48.681203,49.464292,32.03132,202.595835,161.447027,199.633208,109.038928,194.043302,-0.000478,-1.482433,90.326278,64.738893,190.31013,-0.201123,59.08152145,0.719418563,725154.3722,0.875302,9.590296,14.044621,4.046928,0.073576,0.068632,32,81.715809,32,32,32,32,32,32,70.646391,81.703578,94.880007,0,100,45.329114,58.183017,73.32754,39.962025,40.949367,40.31892,168.913061,115.279546,169.110796,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.311476,49.126482,199.540898,163.011613,198.738353,187.968897,168.535332,14.467832,196.662351,21.937913,48.697962,49.459267,32.03132,202.54024,161.439472,199.545218,109.049892,193.914854,-0.000478,-1.482436,90.32734,64.544851,189.966213,-0.17965,59.107328,0.720016688,725151.0496,0.87522,9.610921,14.040428,4.047239,0.075304,0.071437,32,81.756996,32,32,32,32,32,32,70.641372,81.678569,94.863734,0,100,45.329114,58.183017,73.35571,39.962025,40.949367,40.313028,168.535332,115.393922,169.127516,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.329351,49.128951,199.532127,163.009934,198.812148,187.966337,168.926232,14.47197,196.507628,21.913516,48.520641,49.387709,32.03132,202.498223,161.413506,199.49867,109.025166,193.82921,-0.000477,-1.482993,90.293763,64.333197,190.022726,-0.180843,59.03911418,0.719521688,725033.5677,0.876822,9.573385,13.981868,4.046541,0.074108,0.068725,32,81.645128,32,32,32,32,32,32,70.627238,81.660114,94.828125,0,100,45.329114,58.183017,73.363888,39.962025,40.949367,40.28404,168.926232,115.322773,169.016068,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.305333,49.119625,199.348307,162.997623,198.759978,187.985263,168.934479,14.474539,196.359998,21.919447,49.025162,49.608919,32.03132,202.422181,161.421613,199.347224,109.022512,193.845491,-0.000478,-1.482985,90.318874,64.607099,190.129716,-0.165677,59.04913164,0.720094375,725090.5519,0.874436,9.557213,13.974848,4.044897,0.072723,0.06816,32,81.59409,32,32,32,32,32,32,70.626645,81.654208,94.812124,0,100,45.329114,58.183017,73.370211,39.962025,40.949367,40.278681,168.934479,115.368032,169.021575,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.296645,49.212884,199.313899,163.008255,198.732191,188.001315,168.520946,14.455131,196.348762,21.882612,49.043468,49.484739,32.03132,202.425606,161.391449,199.397245,108.985341,193.786579,-0.000479,-1.482967,90.299657,64.591448,190.233493,-0.134756,59.10677673,0.719862,725183.9988,0.874932,9.572936,13.983536,4.043139,0.074921,0.07131,32,81.477548,32,32,32,32,32,32,70.601245,81.625859,94.779995,0,100,45.329114,58.183017,73.409346,39.962025,40.949367,40.258242,168.520946,115.448656,169.033495,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.390575,49.212884,199.33884,163.008255,198.779107,188.003826,168.945284,14.466548,196.166015,21.814243,48.808511,49.526368,32.03132,202.453495,161.415238,199.485913,108.996516,193.717191,-0.000481,-1.482981,90.304963,64.533439,189.904397,-0.124508,59.07506909,0.71945225,725617.7711,0.877554,9.675258,13.998865,4.043153,0.073069,0.069402,32,81.550486,32,32,32,32,32,32,70.637441,81.589958,94.78369,0,100,45.329114,58.183017,73.429421,39.962025,40.949367,40.347118,168.945284,115.407002,169.13617,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.320054,49.192587,199.363554,162.993985,198.797363,187.993796,168.776801,14.470115,196.537317,21.7467,48.701407,49.549753,32.03132,202.290054,161.399815,199.420378,108.972979,193.673419,-0.000479,-1.48297,90.297579,64.466764,189.942391,-0.100702,59.04212945,0.718700125,725452.2764,0.873514,9.577335,13.961957,4.035969,0.072819,0.068291,32,81.581465,32,32,32,32,32,32,70.604255,81.539183,94.769852,0,100,45.329114,58.183017,73.391243,39.962025,40.949367,40.32714,168.776801,115.419276,169.124998,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.207386,49.140471,199.227383,162.953412,198.78603,187.993881,168.665563,14.4714,196.495453,21.732645,48.446741,49.468195,32.03132,202.409745,161.432253,199.396727,108.971313,193.646626,-0.000479,-1.483006,90.3112,64.247681,190.003555,-0.07688,59.04260218,0.719994,725546.5188,0.875676,9.630544,13.969256,4.042241,0.073196,0.070387,32,81.59571,32,32,32,32,32,32,70.598164,81.501648,94.760901,0,100,45.329114,58.183017,73.446684,39.962025,40.949367,40.325703,168.665563,115.402668,169.14215,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.230274,49.109202,199.341477,162.904446,198.749139,187.98559,168.892707,14.467832,196.407389,21.750672,48.783233,49.418332,32.03132,202.266079,161.394378,199.292601,108.95097,193.689908,-0.000477,-1.482999,90.28248,64.467094,189.837481,-0.110487,59.01663709,0.720975063,725582.1918,0.878352,9.696033,13.960983,4.048729,0.072566,0.068277,32,81.560396,32,32,32,32,32,32,70.629769,81.446471,94.784581,0,100,45.329114,58.183017,73.529222,39.962025,40.949367,40.268004,168.892707,115.206901,169.117799,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.248773,49.109202,199.324314,162.904446,198.669342,187.98809,168.774286,14.469973,196.186601,21.772906,49.150443,49.39627,32.03132,202.298392,161.391708,199.344287,108.92865,193.720779,-0.000478,-1.482991,90.279155,64.365667,190.024807,-0.112674,59.04564364,0.7211875,725515.4609,0.876604,9.640856,13.997384,4.049164,0.07388,0.069796,32,81.513625,32,32,32,32,32,32,70.623506,81.408762,94.755449,0,100,45.329114,58.183017,73.536004,39.962025,40.949367,40.228656,168.774286,115.207744,169.102142,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.280372,49.209044,199.163659,162.911721,198.630269,187.99041,168.693659,14.46669,196.12301,21.754463,49.083979,49.442044,32.03132,202.17703,161.341784,199.244359,108.917036,193.619063,-0.000478,-1.483566,90.289926,64.39767,189.877292,-0.120498,59.07572509,0.720564625,725579.6635,0.876866,9.621539,14.031153,4.047295,0.073303,0.06902,32,81.526614,32,32,32,32,32,32,70.617357,81.403099,94.769049,0,100,45.329114,58.183017,73.544614,39.962025,40.949367,40.320064,168.693659,115.285836,169.131922,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.380636,49.250188,199.348702,162.920115,198.697385,187.963463,168.883888,14.477393,196.254003,21.775088,48.517914,49.556869,32.03132,202.360939,161.355652,199.362302,108.862701,193.654905,-0.000477,-1.48468,90.247641,64.458033,189.750942,-0.183337,59.04459491,0.719602813,725827.0581,0.876916,9.688399,14.005032,4.04144,0.073976,0.069229,32,81.566352,32,32,32,32,32,32,70.595338,81.3789,94.719079,0,100,45.329114,58.183017,73.548049,39.962025,40.949367,40.36202,168.883888,115.152973,169.105368,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.345401,49.196701,199.269341,162.915358,198.728076,187.936962,168.545815,14.468974,196.349856,21.766045,48.563452,49.542277,32.03132,202.412701,161.36624,199.369039,108.86297,193.625754,-0.000477,-1.484684,90.248317,64.543869,189.883002,-0.184683,58.988288,0.720973,726102.5326,0.877034,9.766897,14.091041,4.046675,0.073172,0.069589,32,81.519962,32,32,32,32,32,32,70.633556,81.397804,94.733465,0,100,45.329114,58.183017,73.510691,39.962025,40.949367,40.366324,168.545815,115.290631,169.039042,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.266052,49.149523,199.276055,162.911721,198.723493,187.920365,168.892499,14.470401,196.395085,21.728171,48.841988,49.566445,32.03132,202.257721,161.3558,199.324343,108.848188,193.722024,-0.000476,-1.484674,90.235723,64.450714,189.919345,-0.169646,59.02340364,0.719871625,725691.2129,0.876122,9.608229,14.061582,4.038256,0.074283,0.070535,32,81.514537,32,32,32,32,32,32,70.607526,81.40158,94.739009,0,100,45.329114,58.183017,73.545765,39.962025,40.949367,40.312885,168.892499,115.435845,169.13141,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.300512,49.149523,199.213506,162.911721,198.671063,187.903947,168.762464,14.464407,196.080031,21.667361,48.593243,49.496126,32.03132,202.2682,161.332029,199.250062,108.838147,193.489289,-0.000475,-1.48585,90.245273,64.384768,189.854614,-0.166533,58.95023418,0.720319188,725679.8839,0.875694,9.643823,14.112078,4.044896,0.073082,0.069411,32,81.527513,32,32,32,32,32,32,70.608254,81.402708,94.738081,0,100,45.329114,58.183017,73.606783,39.962025,40.949367,40.262493,168.762464,115.264779,169.020474,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.29626,49.168997,199.400527,162.92683,198.749299,187.900111,168.526214,14.468974,196.101104,21.657005,48.547795,49.485748,32.03132,202.28614,161.365992,199.429667,108.850659,193.733819,-0.000475,-1.485861,90.266846,64.335101,189.72898,-0.175246,58.962848,0.72054125,725596.2274,0.875612,9.607863,14.035757,4.0408,0.073768,0.069878,32,81.53469,32,32,32,32,32,32,70.623746,81.440524,94.762891,0,100,45.329114,58.183017,73.604755,39.962025,40.949367,40.276496,168.526214,115.285568,169.020749,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.281959,49.123739,199.240245,162.903886,198.775424,187.901493,169.01012,14.464835,196.257952,21.682657,48.635693,49.563966,32.03132,202.262593,161.386469,199.346973,108.872427,193.626839,-0.000473,-1.48589,90.2551,64.430446,190.045448,-0.185863,59.09728291,0.720955125,725598.692,0.876954,9.631775,14.11398,4.044942,0.074144,0.069392,32,81.492055,32,32,32,32,32,32,70.611921,81.421069,94.766864,0,100,45.329114,58.183017,73.624168,39.962025,40.949367,40.272709,169.01012,115.35434,169.163786,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.325829,49.112219,199.291628,162.896331,198.736934,187.914049,168.637058,14.466548,196.445983,21.73829,48.570684,49.460744,32.03132,202.290564,161.343945,199.251713,108.887216,193.607167,-0.000472,-1.485888,90.224177,64.400631,190.088114,-0.187656,59.04330909,0.718991625,725431.6712,0.87462,9.601439,14.052527,4.042864,0.073173,0.069194,32,81.497488,32,32,32,32,32,32,70.58574,81.40791,94.76657,0,100,45.329114,58.183017,73.649674,39.962025,40.949367,40.220063,168.637058,115.252237,169.117996,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.295824,49.108105,199.318437,162.889336,198.77602,187.922094,168.94902,14.469259,196.218084,21.795733,49.002706,49.471739,32.03132,202.328504,161.318924,199.261433,108.878428,193.653137,-0.000469,-1.485854,90.237821,64.386027,189.834992,-0.204125,59.04325673,0.719233625,725337.8975,0.87572,9.544154,14.030438,4.04031,0.073518,0.069787,32,81.564974,32,32,32,32,32,32,70.616187,81.382701,94.775784,0,100,45.329114,58.183017,73.645233,39.962025,40.949367,40.196563,168.94902,115.279086,169.263393,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.281162,49.108105,199.21585,162.889336,198.811509,187.929586,169.085659,14.462695,196.14974,21.797411,48.878479,49.462576,32.03132,202.24871,161.320316,199.246393,108.871331,193.660938,-0.000467,-1.485848,90.243912,64.404129,189.770017,-0.269675,59.12364073,0.721318125,725522.2063,0.876486,9.648442,14.051293,4.047302,0.073433,0.068875,32,81.551512,32,32,32,32,32,32,70.626431,81.378895,94.821391,0,100,45.329114,58.183017,73.681997,39.962025,40.949367,40.182813,169.085659,115.364389,169.314612,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.353832,49.163237,199.300379,162.904166,198.731087,187.899369,168.659375,14.470258,196.331365,21.757053,48.823751,49.425469,32.03132,202.33782,161.319448,199.374561,108.833847,193.581657,-0.000467,-1.48584,90.23607,64.228897,189.966518,-0.296053,59.05773382,0.718685,725508.4265,0.874338,9.586634,14.066275,4.042434,0.07287,0.068342,32,81.566879,32,32,32,32,32,32,70.627131,81.358295,94.803466,0,100,45.329114,58.183017,73.707751,39.962025,40.949367,40.228814,168.659375,115.160184,169.08145,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.310231,49.174209,199.327035,162.902487,198.744331,187.881714,169.000977,14.46298,196.223409,21.749412,48.620072,49.47342,32.03132,202.31831,161.320898,199.34251,108.862927,193.691913,-0.000465,-1.485838,90.247064,64.546207,189.668491,-0.291102,59.02623709,0.71877575,725555.8957,0.87511,9.565977,14.074341,4.038195,0.073393,0.068802,32,81.58828,32,32,32,32,32,32,70.647389,81.342268,94.81769,0,100,45.329114,58.183017,73.683512,39.962025,40.949367,40.224453,169.000977,115.206939,169.099231,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.274066,49.119351,199.381101,162.876185,198.777993,187.892775,168.859602,14.468974,196.21404,21.72085,48.556489,49.453748,32.03132,202.342897,161.344998,199.284942,108.881039,193.620204,-0.000464,-1.485848,90.252563,64.512505,189.970618,-0.295434,58.95605527,0.719748563,725475.0698,0.874142,9.622412,14.08617,4.042306,0.074171,0.069522,32,81.682278,32,32,32,32,32,32,70.680608,81.35501,94.861896,0,100,45.329114,58.183017,73.724393,39.962025,40.949367,40.231937,168.859602,115.455943,169.218979,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.228361,49.119351,199.264246,162.876185,198.755854,187.88647,168.76575,14.467689,196.455623,21.699146,48.597139,49.504119,32.03132,202.263327,161.301657,199.338582,108.837835,193.849089,-0.000463,-1.48582,90.228836,64.294611,190.134613,-0.291363,59.02581673,0.721135938,725367.5037,0.875504,9.605287,14.041452,4.04637,0.074346,0.071029,32,81.679873,32,32,32,32,32,32,70.634042,81.308613,94.820016,0,100,45.329114,58.183017,73.763053,39.962025,40.949367,40.171268,168.76575,115.279584,169.288688,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.322418,49.086162,199.136744,162.856319,198.703803,187.894115,169.057176,14.468546,196.234368,21.677484,48.77077,49.409624,32.03132,202.256192,161.322936,199.164725,108.867055,193.593983,-0.000463,-1.485821,90.2436,64.398872,189.8891,-0.307073,59.13357964,0.720541938,725569.9738,0.876864,9.653003,14.169548,4.047753,0.073339,0.068747,32,81.712877,32,32,32,32,32,32,70.664149,81.287982,94.842044,0,100,45.329114,58.183017,73.807477,39.962025,40.949367,40.128908,169.057176,115.377276,169.403991,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.231975,49.111671,199.275392,162.851003,198.732536,187.876563,168.701811,14.471828,196.325416,21.644434,48.786646,49.477719,32.03132,202.267139,161.29787,199.18072,108.854576,193.54813,-0.000463,-1.484083,90.238986,64.542966,190.07202,-0.279217,59.03788073,0.71764825,725273.2875,0.873454,9.521653,14.045707,4.037449,0.073857,0.070107,32,81.722516,32,32,32,32,32,32,70.698276,81.249617,94.857586,0,100,45.329114,58.183017,73.777321,39.962025,40.949367,40.138697,168.701811,115.365079,169.29392,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.185283,49.124014,199.18218,162.819664,198.709729,187.860977,168.828048,14.467261,196.08599,21.59263,48.839449,49.478676,32.03132,202.188691,161.262783,199.053593,108.846598,193.486103,-0.000464,-1.483483,90.211539,64.507362,189.599024,-0.254916,58.95437673,0.71929,725419.2403,0.875434,9.598226,14.049062,4.04318,0.073673,0.069357,32,81.644297,32,32,32,32,32,32,70.663305,81.198694,94.822872,0,100,45.329114,58.183017,73.846621,39.962025,40.949367,40.129197,168.828048,115.297727,169.201512,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.190923,49.209319,199.11502,162.829178,198.656746,187.86454,168.898288,14.465263,195.841288,21.596185,49.12312,49.507053,32.03132,202.175277,161.266185,199.1427,108.872441,193.39873,-0.000462,-1.483384,90.233352,64.346256,189.578916,-0.251027,59.05065309,0.721676313,725500.5634,0.877284,9.702671,14.026123,4.04963,0.073933,0.070389,32,81.670953,32,32,32,32,32,32,70.684886,81.217144,94.851547,0,100,45.329114,58.183017,73.893148,39.962025,40.949367,40.133022,168.898288,115.245563,169.27425,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.324258,49.209319,199.044316,162.829178,198.626656,187.86326,168.627373,14.466976,195.825022,21.588393,48.923272,49.511527,32.03132,202.188406,161.257779,199.163481,108.837189,193.48745,-0.000462,-1.483148,90.211656,64.461501,189.717682,-0.221148,59.03381527,0.720456,725619.2885,0.877034,9.782081,13.967837,4.0478,0.073032,0.070391,32,81.635002,32,32,32,32,32,32,70.673541,81.201843,94.839519,0,100,45.329114,58.183017,73.909489,39.962025,40.949367,40.214011,168.627373,115.288713,169.156587,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.311181,49.216999,199.125187,162.830017,198.565121,187.845492,168.760114,14.460554,196.205457,21.591308,48.766902,49.537106,32.03132,202.197478,161.251336,199.195848,108.83406,193.628271,-0.000462,-1.48293,90.200014,64.575798,189.833466,-0.185886,59.02880727,0.718755813,725555.7944,0.875802,9.642891,14.036031,4.035424,0.074212,0.071242,32,81.535987,32,32,32,32,32,32,70.658142,81.195643,94.843597,0,100,45.329114,58.183017,73.851759,39.962025,40.949367,40.222023,168.760114,115.295003,169.206154,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.358072,49.17174,199.155476,162.822183,198.634245,187.82266,168.768836,14.467975,196.216146,21.594119,48.422883,49.586111,32.03132,202.310421,161.261647,199.241406,108.82592,193.508527,-0.000463,-1.482732,90.218347,64.524411,189.703507,-0.187547,59.03452364,0.719138063,725539.0655,0.875306,9.66421,14.091427,4.038135,0.073478,0.069167,32,81.580398,32,32,32,32,32,32,70.65915,81.218752,94.858711,0,100,45.329114,58.183017,73.876784,39.962025,40.949367,40.22302,168.768836,115.194397,169.00462,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.260442,49.075465,199.058229,162.795042,198.597623,187.824264,168.539686,14.467118,196.002004,21.595736,48.411885,49.446857,32.03132,202.128204,161.267046,199.084253,108.817983,193.417399,-0.000462,-1.482799,90.199405,64.388787,189.488913,-0.195287,59.09778182,0.718355,725300.0089,0.874122,9.57006,14.055124,4.034912,0.074335,0.070126,32,81.595134,32,32,32,32,32,32,70.623228,81.198015,94.847825,0,100,45.329114,58.183017,73.865872,39.962025,40.949367,40.175157,168.539686,115.360745,169.174408,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.318506,49.081499,199.247222,162.781611,198.694915,187.847317,169.066432,14.470829,196.180756,21.560885,48.517473,49.440497,32.03132,202.084454,161.236106,199.243934,108.816652,193.511871,-0.000463,-1.483081,90.194426,64.523998,189.866257,-0.217559,59.07420364,0.718383875,725233.8758,0.877008,9.575621,14.029228,4.040935,0.073605,0.069431,32,81.592942,32,32,32,32,32,32,70.604854,81.21304,94.86139,0,100,45.329114,58.183017,73.941019,39.962025,40.949367,40.066535,169.066432,115.287946,169.118232,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.243804,49.081499,199.097219,162.781611,198.741197,187.863467,168.846443,14.468117,196.119861,21.515811,48.735408,49.380932,32.03132,202.114361,161.217511,199.125182,108.817991,193.58572,-0.000463,-1.483266,90.180874,64.421477,189.610976,-0.214984,58.97638109,0.717448875,725162.8008,0.87276,9.472823,14.048754,4.034709,0.07404,0.069786,32,81.608241,32,32,32,32,32,32,70.602173,81.222268,94.855897,0,100,45.329114,58.183017,73.926357,39.962025,40.949367,40.059741,168.846443,115.297497,169.0975,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.307387,49.079579,199.201274,162.764543,198.772685,187.844772,168.732145,14.47197,196.07027,21.56437,48.588102,49.456745,32.03132,202.117399,161.209462,199.182329,108.805941,193.534561,-0.000464,-1.482732,90.171457,64.299056,189.824814,-0.199486,59.00646255,0.720346688,725428.7658,0.87594,9.599025,14.091704,4.043092,0.073215,0.070326,32,81.635926,32,32,32,32,32,32,70.592879,81.22865,94.850105,0,100,45.329114,58.183017,73.986703,39.962025,40.949367,40.045289,168.732145,115.463576,169.224486,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.229082,49.078482,199.127126,162.760346,198.798216,187.828279,169.018649,14.470115,196.215999,21.548939,48.858951,49.42289,32.03132,202.220739,161.236805,199.272394,108.815697,193.656605,-0.000464,-1.482728,90.16605,64.342777,189.795548,-0.229943,59.08359273,0.71934775,725304.0854,0.875188,9.530748,14.084767,4.039988,0.073588,0.068727,32,81.663589,32,32,32,32,32,32,70.61765,81.241648,94.849937,0,100,45.329114,58.183017,73.968513,39.962025,40.949367,40.032592,169.018649,115.290899,169.314494,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.311729,49.119625,199.219888,162.779653,198.770329,187.840962,168.63337,14.470543,195.877948,21.601721,48.852676,49.316596,32.03132,202.162943,161.218781,199.119133,108.818537,193.39944,-0.000464,-1.48273,90.158858,64.419002,189.612586,-0.248738,59.01189091,0.719164188,725316.9723,0.875166,9.61138,14.120301,4.044908,0.072984,0.068845,32,81.684937,32,32,32,32,32,32,70.632184,81.252726,94.842743,0,100,45.329114,58.183017,74.031225,39.962025,40.949367,40.018709,168.63337,115.261672,169.25643,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.291252,49.119625,199.076002,162.779653,198.746701,187.861216,168.96331,14.465834,196.075737,21.650843,48.845696,49.444761,32.03132,202.175358,161.213635,199.18206,108.849287,193.459374,-0.000464,-1.483859,90.14253,64.330655,189.60804,-0.259842,59.05002327,0.719355313,725331.3736,0.875694,9.566265,14.022006,4.04001,0.074997,0.069712,32,81.678997,32,32,32,32,32,32,70.631898,81.284385,94.840521,0,100,45.329114,58.183017,74.003092,39.962025,40.949367,40.048953,168.96331,115.285108,169.292858,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.308401,49.159397,199.212379,162.803156,198.685476,187.892081,168.980786,14.464264,196.118459,21.654097,48.753086,49.330135,32.03132,202.259413,161.24302,199.285611,108.881012,193.57648,-0.000463,-1.484138,90.157019,64.597805,189.632575,-0.29277,59.07465018,0.718854125,725330.9449,0.874482,9.587628,14.013511,4.038769,0.07317,0.069554,32,81.649097,32,32,32,32,32,32,70.623262,81.309023,94.8405,0,100,45.329114,58.183017,74.03173,39.962025,40.949367,40.078959,168.980786,115.366383,169.192582,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.354649,49.16022,199.276378,162.809592,198.682747,187.897332,168.493236,14.467404,196.243687,21.614126,48.877872,49.420666,32.03132,202.22814,161.241892,199.195201,108.898538,193.570804,-0.000463,-1.484354,90.135724,64.29841,189.745847,-0.293938,58.96513018,0.718897438,725412.9972,0.874294,9.609508,14.025254,4.040131,0.074921,0.071132,32,81.671677,32,32,32,32,32,32,70.605432,81.328678,94.847825,0,100,45.329114,58.183017,74.044396,39.962025,40.949367,40.075049,168.493236,115.072848,169.088924,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.377275,49.176403,199.186402,162.810991,198.711805,187.910809,168.794453,14.471114,196.279104,21.582615,48.730196,49.480092,32.03132,202.169385,161.246266,199.257584,108.873419,193.57631,-0.000466,-1.484603,90.106179,64.563326,189.880574,-0.24575,58.973968,0.719818688,725308.4526,0.87594,9.562107,14.005622,4.037641,0.072733,0.069025,32,81.716166,32,32,32,32,32,32,70.583305,81.346546,94.840849,0,100,45.329114,58.183017,74.039954,39.962025,40.949367,40.085229,168.794453,115.285913,169.132866,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.285605,49.142391,199.285292,162.791125,198.716412,187.931261,168.724319,14.4714,196.236405,21.558583,48.694565,49.496296,32.03132,202.197886,161.27416,199.225762,108.870533,193.715514,-0.000467,-1.484587,90.144763,64.437991,189.802543,-0.222311,58.98288436,0.718673313,725461.8595,0.874516,9.574424,14.005658,4.033175,0.073796,0.069421,32,81.743886,32,32,32,32,32,32,70.598733,81.386756,94.875412,0,100,45.329114,58.183017,74.041847,39.962025,40.949367,40.08218,168.724319,115.286604,169.103086,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.321558,49.179146,199.205637,162.775456,198.623583,187.94388,168.792951,14.464407,196.244776,21.537855,49.131945,49.585142,32.03132,202.067268,161.227062,199.217303,108.860489,193.63441,-0.000467,-1.483166,90.107959,64.605788,189.595844,-0.197584,59.00528145,0.72060725,725597.7747,0.876214,9.616285,14.087317,4.043479,0.074237,0.07031,32,81.693825,32,32,32,32,32,32,70.576634,81.372714,94.85029,0,100,45.329114,58.183017,74.110099,39.962025,40.949367,40.042412,168.792951,115.111472,169.074762,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.317429,49.179146,199.140657,162.775456,198.520422,187.951713,168.943963,14.464835,196.200749,21.548126,49.016658,49.436615,32.03132,202.164248,161.205591,199.167208,108.843909,193.568072,-0.000467,-1.482902,90.097567,64.493175,189.718315,-0.194425,59.05741964,0.719797375,725717.9644,0.875298,9.615536,14.067274,4.038916,0.07356,0.070132,32,81.679999,32,32,32,32,32,32,70.585707,81.361201,94.828203,0,100,45.329114,58.183017,74.107606,39.962025,40.949367,40.074433,168.943963,115.198961,169.097854,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.368015,49.240314,199.226747,162.791125,198.564909,187.959158,168.573228,14.467689,196.169608,21.584655,48.706431,49.486251,32.03132,202.23658,161.228541,199.276487,108.886431,193.594433,-0.000468,-1.482884,90.123426,64.645172,189.881065,-0.237947,59.16895855,0.719078938,725811.7934,0.874634,9.619841,14.059238,4.037937,0.074197,0.069155,32,81.756598,32,32,32,32,32,32,70.592363,81.375962,94.84399,0,100,45.329114,58.183017,74.126257,39.962025,40.949367,40.133628,168.573228,115.374016,169.098995,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
