OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.308754,49.184358,199.304287,162.781891,198.621145,187.966837,169.005308,14.467404,196.161641,21.629042,48.657672,49.483042,32.03132,202.295987,161.233472,199.273105,108.888688,193.794771,-0.000469,-1.482879,90.129346,64.570723,189.803116,-0.25087,59.07632873,0.71745025,725767.0472,0.875744,9.62827,14.026499,4.035543,0.073759,0.069952,32,81.819904,32,32,32,32,32,32,70.584948,81.37683,94.839429,0,100,45.329114,58.183017,74.114256,39.962025,40.949367,40.136948,169.005308,115.181893,169.169215,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.338171,49.183535,199.304028,162.784409,198.598509,187.971877,168.853742,14.469973,196.22746,21.680684,48.914394,49.48561,32.03132,202.192708,161.220976,199.311203,108.912979,193.567496,-0.000469,-1.482837,90.108072,64.527553,189.957748,-0.238883,59.032688,0.719444688,725741.9534,0.87457,9.634101,14.098557,4.041966,0.074424,0.070553,32,81.798303,32,32,32,32,32,32,70.57531,81.407847,94.816939,0,100,45.329114,58.183017,74.169778,39.962025,40.949367,40.079107,168.853742,115.334548,169.103519,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.37736,49.229068,199.366139,162.814068,198.566546,187.985908,168.691232,14.465691,196.384655,21.671341,48.804194,49.64864,32.03132,202.223981,161.190781,199.269926,108.898822,193.688584,-0.00047,-1.482835,90.111427,64.428852,189.895709,-0.253786,59.05282909,0.719601438,725720.1811,0.87493,9.601856,14.01856,4.039506,0.073619,0.069876,32,81.783293,32,32,32,32,32,32,70.563979,81.422453,94.786024,0,100,45.329114,58.183017,74.168801,39.962025,40.949367,40.075962,168.691232,115.409763,169.15525,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.404138,49.229068,199.248906,162.814068,198.555472,188.002409,168.991746,14.474111,196.300732,21.670415,48.595695,49.590622,32.03132,202.234684,161.208849,199.350871,108.911082,193.542088,-0.000472,-1.482818,90.112997,64.643263,189.779965,-0.229406,59.06979782,0.719177938,725789.3935,0.875046,9.607286,14.04904,4.037602,0.074237,0.069123,32,81.755012,32,32,32,32,32,32,70.556543,81.410197,94.766225,0,100,45.329114,58.183017,74.160756,39.962025,40.949367,40.121267,168.991746,115.336466,169.115438,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.419853,49.21261,199.374679,162.816587,198.50769,188.013654,168.607563,14.462552,196.148454,21.655899,48.557745,49.551936,32.03132,202.390948,161.231721,199.35398,108.920709,193.72952,-0.000473,-1.482814,90.115117,64.761735,189.955549,-0.206384,59.04089745,0.718389375,725767.0594,0.87304,9.57939,13.98242,4.033041,0.074683,0.070652,32,81.762076,32,32,32,32,32,32,70.57887,81.442069,94.76633,0,100,45.329114,58.183017,74.159567,39.962025,40.949367,40.106793,168.607563,115.379999,169.156508,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.405271,49.172015,199.422093,162.790005,198.455149,188.014426,168.836713,14.471114,196.493697,21.613897,48.626786,49.66186,32.03132,202.281431,161.238648,199.445661,108.918034,193.668541,-0.000472,-1.482843,90.127314,64.841357,189.992827,-0.193102,59.01926109,0.718868563,725719.9029,0.874734,9.546567,14.042336,4.034303,0.073854,0.069325,32,81.805154,32,32,32,32,32,32,70.586927,81.460668,94.765225,0,100,45.329114,58.183017,74.165251,39.962025,40.949367,40.107352,168.836713,115.412908,169.156626,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.41937,49.143763,199.409399,162.779373,198.48373,188.018282,168.887427,14.469116,196.273183,21.582834,48.787613,49.658887,32.03132,202.268669,161.199872,199.300079,108.900323,193.642057,-0.000474,-1.482801,90.10892,64.60135,189.837949,-0.137878,59.06843491,0.719357375,725650.8593,0.873736,9.521156,14.022392,4.036454,0.074247,0.070165,32,81.761923,32,32,32,32,32,32,70.569861,81.442181,94.742793,0,100,45.329114,58.183017,74.18693,39.962025,40.949367,40.064085,168.887427,115.195394,169.015281,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.331534,49.143763,199.355774,162.779373,198.48832,188.024238,168.748072,14.468974,196.060082,21.551684,48.987639,49.618297,32.03132,202.241778,161.193262,199.341659,108.918249,193.620204,-0.000474,-1.482761,90.110201,64.665732,189.782333,-0.137211,59.03140364,0.7184925,725640.0228,0.873146,9.478221,14.030277,4.035045,0.073311,0.069569,32,81.758721,32,32,32,32,32,32,70.5804,81.481653,94.730767,0,100,45.329114,58.183017,74.192539,39.962025,40.949367,40.031037,168.748072,115.156156,169.100647,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.422511,49.168997,199.317682,162.766222,198.549466,188.029308,169.03528,14.472684,196.187841,21.635653,48.934181,49.586272,32.03132,202.243369,161.198686,199.307884,108.90854,193.639095,-0.000476,-1.482717,90.136613,64.647717,189.984281,-0.150649,59.16562764,0.719962375,725722.0671,0.875622,9.569748,14.004242,4.041143,0.073452,0.069165,32,81.744614,32,32,32,32,32,32,70.598823,81.493292,94.726949,0,100,45.329114,58.183017,74.230943,39.962025,40.949367,40.049039,169.03528,115.33731,169.220906,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.343723,49.217273,199.368661,162.75447,198.575116,188.019153,168.695219,14.465263,196.225202,21.630393,48.767658,49.6474,32.03132,202.27982,161.190836,199.244888,108.911752,193.611923,-0.000478,-1.483305,90.102794,64.540159,190.016834,-0.167765,59.01259927,0.717240563,725736.9933,0.873904,9.508953,14.017837,4.03345,0.074796,0.070243,32,81.651334,32,32,32,32,32,32,70.562797,81.458133,94.712471,0,100,45.329114,58.183017,74.22417,39.962025,40.949367,40.094162,168.695219,115.276094,169.121221,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.419198,49.201638,199.377039,162.748595,198.643954,188.003944,168.729139,14.46983,196.309853,21.655016,48.750662,49.604859,32.03132,202.265142,161.186345,199.220281,108.892229,193.730268,-0.000477,-1.483855,90.120449,64.634408,189.953853,-0.113669,59.050128,0.717240563,725736.9933,0.873904,9.508953,14.017837,4.03345,0.073616,0.06873,32,81.576755,32,32,32,32,32,32,70.576087,81.438912,94.746665,0,100,45.329114,58.183017,74.283076,39.962025,40.949367,40.095186,168.729139,115.293776,169.0844,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.36481,49.19341,199.337874,162.730408,198.609199,188.001215,168.871098,14.479106,196.010069,21.615603,48.996801,49.547698,32.03132,202.303937,161.17311,199.333537,108.909392,193.647966,-0.000476,-1.483807,90.130627,64.544037,189.965739,-0.125414,59.02613091,0.72021125,725887.8267,0.875812,9.63055,14.007667,4.040406,0.073355,0.069686,32,81.567442,32,32,32,32,32,32,70.579319,81.428591,94.73346,0,100,45.329114,58.183017,74.254465,39.962025,40.949367,40.07985,168.871098,115.337962,169.159616,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.361879,49.19341,199.293051,162.730408,198.64249,188.008651,168.777109,14.468831,196.075792,21.617211,49.192678,49.667048,32.03132,202.259087,161.172002,199.248455,108.922279,193.71572,-0.000476,-1.483798,90.137269,64.498477,189.882859,-0.172321,59.05023273,0.718711125,725757.3396,0.874044,9.536277,14.071093,4.034405,0.073667,0.069189,32,81.618806,32,32,32,32,32,32,70.580999,81.406504,94.764297,0,100,45.329114,58.183017,74.298917,39.962025,40.949367,40.070705,168.777109,115.362433,169.118664,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.333452,49.276795,199.305809,162.749714,198.684889,187.996495,168.825473,14.470401,196.085534,21.637767,49.193545,49.506506,32.03132,202.211402,161.148895,199.248884,108.908809,193.594369,-0.000475,-1.483773,90.118749,64.393376,189.691412,-0.173355,59.07231564,0.719578063,725739.9941,0.874344,9.584705,14.023401,4.038056,0.073965,0.069227,32,81.613915,32,32,32,32,32,32,70.572097,81.355133,94.767947,0,100,45.329114,58.183017,74.315665,39.962025,40.949367,40.153832,168.825473,115.285453,169.100057,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.38996,49.323974,199.133262,162.768461,198.712504,187.989029,168.979393,14.46826,196.325608,21.708875,49.111562,49.574213,32.03132,202.265529,161.164923,199.31438,108.916348,193.613287,-0.000475,-1.483763,90.138096,64.679231,189.732998,-0.162123,59.03670109,0.719497625,725969.6718,0.87538,9.700781,14.004097,4.039973,0.075173,0.07034,32,81.514852,32,32,32,32,32,32,70.56863,81.341881,94.795768,0,100,45.329114,58.183017,74.34791,39.962025,40.949367,40.160788,168.979393,115.452185,169.131882,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.390602,49.330283,199.277245,162.781891,198.775397,187.991598,168.605404,14.470115,196.026901,21.754628,48.882293,49.614404,32.03132,202.220413,161.167003,199.194164,108.925305,193.676194,-0.000473,-1.483735,90.115352,64.71294,189.722942,-0.222339,59.04923636,0.718839,725949.8365,0.873552,9.689066,14.003578,4.031857,0.073711,0.069462,32,81.52573,32,32,32,32,32,32,70.543971,81.31139,94.794386,0,100,45.329114,58.183017,74.330753,39.962025,40.949367,40.218676,168.605404,115.356526,169.122519,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.44673,49.330283,199.180268,162.781891,198.872518,187.997199,168.840063,14.468546,196.29958,21.776428,48.504638,49.679596,32.03132,202.210036,161.173492,199.248007,108.929608,193.608022,-0.000472,-1.483718,90.121335,64.740611,189.777989,-0.209453,59.12550255,0.719074813,725944.7049,0.875504,9.694705,14.01796,4.03472,0.073893,0.071029,32,81.510519,32,32,32,32,32,32,70.551542,81.300849,94.779808,0,100,45.329114,58.183017,74.344542,39.962025,40.949367,40.236934,168.840063,115.196698,169.225194,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.394877,49.260063,199.202401,162.760346,198.862979,188.009692,168.925237,14.45613,196.153473,21.786869,48.814635,49.558185,32.03132,202.148856,161.179506,199.151006,108.943144,193.51921,-0.000472,-1.484199,90.141937,64.550302,189.762473,-0.146944,59.15233164,0.717195875,725870.0005,0.873212,9.636259,13.988364,4.028179,0.073753,0.06879,32,81.570743,32,32,32,32,32,32,70.552372,81.294298,94.803642,0,100,45.329114,58.183017,74.325694,39.962025,40.949367,40.178077,168.925237,115.28833,169.116225,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.455554,49.233182,199.276345,162.729848,198.888627,188.009217,168.726991,14.46983,196.212771,21.778516,48.808289,49.614605,32.03132,202.288464,161.146328,199.251736,108.902667,193.660564,-0.000472,-1.485716,90.132663,64.84481,189.632267,-0.167327,59.10289455,0.717481875,725768.3603,0.873676,9.620032,13.941868,4.032856,0.072986,0.069666,32,81.63173,32,32,32,32,32,32,70.553508,81.313847,94.778237,0,100,45.329114,58.183017,74.368493,39.962025,40.949367,40.183365,168.726991,115.333589,169.214809,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.396127,49.231262,199.198141,162.702987,198.841941,188.006417,168.897521,14.471542,196.103183,21.776235,48.906322,49.503749,32.03132,202.299799,161.12759,199.256382,108.864134,193.656073,-0.000471,-1.485724,90.116902,64.419837,189.876923,-0.090359,59.09211636,0.717435125,725764.7372,0.873444,9.529974,14.0348,4.029403,0.072848,0.068883,32,81.695539,32,32,32,32,32,32,70.543206,81.324556,94.779001,-4,100,45.329114,58.183017,74.376662,39.962025,40.949367,40.160503,168.897521,115.275941,169.197932,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.386934,49.231262,199.353255,162.702987,198.798362,188.003767,168.96789,14.468546,196.194326,21.786197,49.102062,49.793464,32.03132,202.208568,161.144649,199.251755,108.847112,193.587617,-0.000471,-1.485743,90.134678,64.650112,189.677972,-0.095239,59.05794327,0.718126063,725963.6753,0.873772,9.592159,14.070872,4.032799,0.073623,0.06946,32,81.713999,32,32,32,32,32,32,70.519311,81.321845,94.780656,-6,99.970198,45.329114,58.183017,74.395056,39.962025,40.949367,40.160233,168.96789,115.31702,169.211701,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.478689,49.303128,199.392078,162.706625,198.783272,188.032611,168.724553,14.470115,196.130684,21.753512,48.560265,49.604982,32.03132,202.377799,161.121561,199.34606,108.847281,193.742633,-0.000471,-1.485948,90.14533,64.577029,189.905843,-0.073534,59.13100945,0.718126063,725963.6753,0.873772,9.592159,14.070872,4.032799,0.073853,0.069537,32,81.755511,32,32,32,32,32,32,70.541117,81.339692,94.800988,-9,100,45.329114,58.183017,74.413115,39.962025,40.949367,40.235461,168.724553,115.373172,169.341599,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.386938,49.232359,199.236238,162.69907,198.803539,188.060587,168.882001,14.466976,195.978326,21.767352,48.891368,49.62702,32.03132,202.315782,161.111689,199.329719,108.802873,193.742269,-0.00047,-1.486184,90.143755,64.445165,189.771035,-0.032223,59.09660073,0.719037,726031.7086,0.873512,9.599505,14.063288,4.036559,0.073275,0.070184,32,81.725263,32,32,32,32,32,32,70.550962,81.336719,94.822395,-12,100,45.329114,58.183017,74.37268,39.962025,40.949367,40.173342,168.882001,115.351885,169.285344,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.420467,49.266098,199.214887,162.696272,198.864097,188.070723,168.870585,14.462837,196.287661,21.731179,48.796452,49.576425,32.03132,202.327464,161.118974,199.288422,108.793538,193.593336,-0.00047,-1.486395,90.150397,64.551945,189.877844,0.009856,59.08590109,0.718484938,726416.5099,0.874224,9.600599,14.164901,4.034189,0.073658,0.070386,32,81.655879,32,32,32,32,32,32,70.537849,81.340559,94.835086,-15,99.936939,45.329114,58.183017,74.438299,39.962025,40.949367,40.175869,168.870585,115.337923,169.302614,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.371748,49.242508,199.16217,162.694314,198.804608,188.081867,168.723715,14.469259,196.102697,21.72282,48.795606,49.760066,32.03132,202.252828,161.095036,199.21971,108.747105,193.642853,-0.00047,-1.485249,90.155637,64.723682,189.708544,0.018113,58.93950691,0.718237438,726519.2852,0.873754,9.599415,14.118984,4.03102,0.073026,0.068743,32,81.624771,32,32,32,32,32,32,70.535496,81.322267,94.823797,-18,99.964833,45.329114,58.183017,74.432822,39.962025,40.949367,40.214819,168.723715,115.253618,169.257216,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.43368,49.242508,199.21147,162.694314,198.887478,188.083312,169.005989,14.465691,196.213046,21.757371,48.656619,49.591787,32.03132,202.254806,161.113056,199.286549,108.755551,193.530077,-0.00047,-1.485046,90.154541,64.7603,189.971088,0.010014,59.05789091,0.720504125,726739.8664,0.875466,9.626575,14.18379,4.03393,0.073798,0.070282,32,81.482838,32,32,32,32,32,32,70.560349,81.35991,94.831974,-21,99.920548,45.329114,58.183017,74.475596,39.962025,40.949367,40.196025,169.005989,115.258566,169.296398,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.383851,49.218919,199.275304,162.695153,198.929631,188.096028,168.723803,14.472969,196.19973,21.7724,48.741092,49.705624,32.03132,202.257354,161.088943,199.262861,108.738796,193.586654,-0.000471,-1.484829,90.139137,64.638527,189.938229,0.016259,59.05925527,0.718396938,726624.8037,0.872796,9.562068,14.133494,4.029873,0.074057,0.070431,32,81.446312,32,32,32,32,32,32,70.551583,81.358624,94.824226,-24,99.960782,45.329114,58.183017,74.45387,39.962025,40.949367,40.175665,168.723803,115.35434,169.307452,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.47386,49.202736,199.355725,162.675007,198.966743,188.128714,168.894113,14.470401,196.29882,21.788666,48.645827,49.602019,32.03132,202.279249,161.084237,199.279035,108.7228,193.673378,-0.000471,-1.48457,90.147479,64.64429,189.899439,-0.003467,59.09536873,0.71918,726748.1289,0.875236,9.590375,14.171247,4.035232,0.07501,0.071241,32,81.443322,32,32,32,32,32,32,70.544733,81.347766,94.825313,-27,99.968417,45.329114,58.183017,74.495029,39.962025,40.949367,40.176852,168.894113,115.269267,169.28739,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.446739,49.169272,199.229998,162.64367,198.952382,188.151528,169.00784,14.460982,196.08249,21.825626,48.836561,49.469473,32.03132,202.275213,161.099993,199.174274,108.718083,193.609274,-0.000468,-1.484465,90.158407,64.575083,189.849557,-0.033021,59.16103855,0.717879938,726768.8593,0.8727,9.480478,14.219421,4.029516,0.073694,0.070161,32,81.508873,32,32,32,32,32,32,70.578699,81.348548,94.827778,-31,99.986303,45.329114,58.183017,74.525184,39.962025,40.949367,40.160427,169.00784,115.264281,169.286327,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.41103,49.212336,199.198767,162.654023,199.039549,188.155381,168.701332,14.473397,196.313911,21.863704,48.659208,49.670153,32.03132,202.196948,161.080664,199.293767,108.7175,193.696617,-0.00047,-1.484443,90.190058,64.654147,189.86181,-0.064071,59.11577164,0.71706525,726784.9035,0.872928,9.470337,14.193559,4.028895,0.07477,0.069295,32,81.546343,32,32,32,32,32,32,70.596771,81.387276,94.824364,-34,99.982335,45.329114,58.183017,74.490232,39.962025,40.949367,40.123876,168.701332,115.328718,169.308554,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.409932,49.212336,199.220702,162.654023,199.194035,188.170491,169.05585,14.467547,196.34516,21.896111,48.389055,49.549459,32.03132,202.18914,161.07087,199.195507,108.714015,193.703662,-0.000469,-1.484405,90.19458,64.668553,189.820227,-0.050821,59.041264,0.71706525,726784.9035,0.872928,9.470337,14.193559,4.028895,0.073637,0.070362,32,81.538654,32,32,32,32,32,32,70.578505,81.414687,94.802277,-37,99.959708,45.329114,58.183017,74.525774,39.962025,40.949367,40.165176,169.05585,115.330559,169.207807,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.411847,49.148426,199.334106,162.641152,199.200918,188.209694,168.824978,14.470543,196.237674,21.864589,48.458898,49.708558,32.03132,202.357025,161.076832,199.355289,108.720811,193.716127,-0.000469,-1.484388,90.178508,64.669916,189.84884,0.010816,59.15838982,0.718163875,727002.5072,0.875078,9.55548,14.233341,4.031464,0.073246,0.069401,32,81.591102,32,32,32,32,32,32,70.576374,81.415858,94.78499,-40,100,45.329114,58.183017,74.5399,39.962025,40.949367,40.100958,168.824978,115.357408,169.2927,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.380812,49.099328,199.254888,162.624924,199.165318,188.228782,168.621775,14.470258,196.226111,21.814446,48.628379,49.651095,32.03132,202.292806,161.065573,199.287204,108.725474,193.574311,-0.000468,-1.48437,90.182841,64.550054,189.870744,0.009724,59.15175418,0.718048375,727044.0294,0.874518,9.490718,14.237266,4.034136,0.073012,0.069483,32,81.651171,32,32,32,32,32,32,70.580956,81.451498,94.769567,-43,100,45.329114,58.183017,74.552181,39.962025,40.949367,40.095121,168.621775,115.446393,169.329168,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.365001,49.111122,199.241928,162.633318,199.176835,188.233208,168.922606,14.468117,196.235248,21.848874,48.794239,49.611431,32.03132,202.213033,161.051907,199.24872,108.749791,193.671421,-0.000468,-1.48437,90.192623,64.710126,189.84674,0.08211,59.07659055,0.718048375,727044.0294,0.874518,9.490718,14.237266,4.034136,0.07437,0.070945,32,81.758515,32,32,32,32,32,32,70.579154,81.442758,94.754354,-46,99.989019,45.329114,58.183017,74.583799,39.962025,40.949367,40.03628,168.922606,115.341874,169.28082,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.385176,49.111122,199.304711,162.633318,199.266044,188.220484,168.7508,14.468688,196.153609,21.861003,49.094942,49.622398,32.03132,202.258618,161.062259,199.407217,108.745975,193.67591,-0.000467,-1.484378,90.206884,64.638167,189.725105,0.109448,59.08810327,0.718290375,727019.731,0.87615,9.47395,14.179987,4.035067,0.073316,0.069541,32,81.82006,32,32,32,32,32,32,70.616693,81.446252,94.735155,-49,99.979859,45.329114,58.183017,74.607177,39.962025,40.949367,40.037891,168.7508,115.279891,169.202929,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.413984,49.162414,199.136494,162.65794,199.287355,188.218554,168.780911,14.469402,196.099898,21.845646,49.126356,49.472369,32.03132,202.221494,161.070193,199.191332,108.759601,193.510607,-0.000468,-1.484366,90.223541,64.508032,189.835135,0.127337,59.16111709,0.719125,726940.422,0.875386,9.481198,14.197185,4.035719,0.073776,0.069601,32,81.846386,32,32,32,32,32,32,70.606785,81.434831,94.73166,-52,99.992828,45.329114,58.183017,74.6103,39.962025,40.949367,40.080303,168.780911,115.315869,169.133574,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.424561,49.255126,199.263725,162.699909,199.314112,188.22493,168.890504,14.469259,196.129828,21.834924,48.883506,49.693304,32.03132,202.224939,161.084271,199.324505,108.748662,193.610368,-0.000467,-1.484341,90.231375,64.594468,189.899766,0.093248,59.09534255,0.717540313,726964.1381,0.87478,9.502482,14.122215,4.029962,0.073097,0.069712,32,81.909583,32,32,32,32,32,32,70.618579,81.441563,94.705224,-55,99.946873,45.329114,58.183017,74.607221,39.962025,40.949367,40.075859,168.890504,115.288828,169.114022,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.412649,49.244428,199.222452,162.693194,199.294567,188.236072,168.691169,14.473968,196.167552,21.81579,48.704701,49.634338,32.03132,202.201596,161.107067,199.223605,108.771709,193.584388,-0.000467,-1.48438,90.231404,64.672851,189.843454,0.051929,59.12523927,0.718762688,727243.8858,0.87426,9.584179,14.17018,4.031674,0.073901,0.069559,32,81.926798,32,32,32,32,32,32,70.617185,81.426676,94.706059,-58,99.9784,45.329114,58.183017,74.614326,39.962025,40.949367,40.171505,168.691169,115.410262,169.334321,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.468704,49.244428,199.307725,162.693194,199.312595,188.24108,168.911333,14.46826,196.1151,21.831511,48.442071,49.650559,32.03132,202.270259,161.089637,199.304601,108.785586,193.674829,-0.000468,-1.484374,90.247108,64.815633,189.905946,0.000493,59.12065018,0.71846225,727194.0509,0.875554,9.585885,14.137493,4.031811,0.07277,0.069587,32,81.961156,32,32,32,32,32,32,70.636937,81.4384,94.689917,-61,99.983029,45.329114,58.183017,74.633905,39.962025,40.949367,40.165107,168.911333,115.373556,169.293212,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.488269,49.190392,199.28231,162.666054,199.312433,188.233186,168.941393,14.469402,196.13945,21.922587,48.643829,49.641954,32.03132,202.298148,161.081781,199.363763,108.75466,193.705517,-0.000469,-1.484368,90.230211,64.567494,189.960767,0.028755,59.195184,0.7180415,727087.4655,0.873336,9.527537,14.157173,4.028966,0.073707,0.069919,32,81.882622,32,32,32,32,32,32,70.660199,81.437624,94.70164,-65,100,45.329114,58.183017,74.576499,39.962025,40.949367,40.11354,168.941393,115.340263,169.214848,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.512538,49.119077,199.199158,162.638354,199.340803,188.2585,168.577041,14.469116,196.249648,21.90107,48.743987,49.724999,32.03132,202.251707,161.083608,199.116891,108.735163,193.530237,-0.000468,-1.48437,90.238221,64.687438,189.765996,0.029037,59.12211927,0.716705,727005.9035,0.873232,9.457747,14.197841,4.02713,0.075011,0.070583,32,81.882979,32,32,32,32,32,32,70.653506,81.443298,94.69675,-68,100,45.329114,58.183017,74.616849,39.962025,40.949367,40.039632,168.577041,115.365693,169.239199,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.386093,49.138551,199.200451,162.640592,199.348436,188.289394,168.942439,14.468688,196.321786,21.838105,48.663126,49.635555,32.03132,202.195011,161.058171,199.21588,108.743005,193.549072,-0.000469,-1.484372,90.24699,64.569557,189.726573,0.04879,59.02204073,0.716962125,726961.1764,0.873982,9.356591,14.153942,4.023206,0.072682,0.069039,32,81.904978,32,32,32,32,32,32,70.647843,81.418873,94.677298,-71,99.948731,45.329114,58.183017,74.615995,39.962025,40.949367,40.03087,168.942439,115.376279,169.129364,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.462948,49.141843,199.131275,162.627162,199.390076,188.308294,168.691523,14.476109,196.266447,21.912891,48.585529,49.753271,32.03132,202.214827,161.040105,199.144419,108.736853,193.576245,-0.000469,-1.483217,90.269356,64.783786,189.939411,0.031193,59.10061382,0.716962125,726961.1764,0.873982,9.356591,14.153942,4.023206,0.074007,0.070908,32,81.863853,32,32,32,32,32,32,70.651553,81.428678,94.669031,-74,99.938969,45.329114,58.183017,74.700163,39.962025,40.949367,40.043133,168.691523,115.237125,169.12307,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.504091,49.141843,199.370444,162.627162,199.395021,188.317578,168.723702,14.469259,196.319579,21.937387,48.400587,49.571314,32.03132,202.273052,161.038011,199.298266,108.725232,193.705048,-0.000471,-1.483252,90.269645,64.643802,189.796323,-0.01822,59.10473164,0.719973375,727279.1639,0.874762,9.507671,14.153089,4.033533,0.073851,0.069223,32,81.845732,32,32,32,32,32,32,70.65339,81.419846,94.65682,-75,99.923135,45.329114,58.183017,74.669319,39.962025,40.949367,40.039756,168.723702,115.377161,169.131804,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.387839,49.099328,199.146042,162.595825,199.328964,188.323939,168.820211,14.465549,196.115331,21.948149,48.895582,49.633553,32.03132,202.140823,161.045043,199.150157,108.718327,193.502347,-0.000472,-1.483265,90.296486,64.599089,189.822961,-0.014897,59.01021236,0.717930125,727274.9483,0.874648,9.43094,14.169326,4.025868,0.073314,0.068894,32,81.825927,32,32,32,32,32,32,70.668608,81.416859,94.665935,-78,99.998012,45.329114,58.183017,74.65716,39.962025,40.949367,39.990189,168.820211,115.286719,169.08621,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.497681,49.156654,199.265036,162.60282,199.268158,188.343239,168.613263,14.465406,196.354787,21.910532,48.753789,49.657126,32.03132,202.176235,161.038658,199.253668,108.720154,193.592966,-0.000471,-1.483237,90.270132,64.824704,189.795897,-0.029734,59.05539927,0.720005688,727400.2589,0.875426,9.466629,14.160424,4.032289,0.073345,0.069225,32,81.759467,32,32,32,32,32,32,70.644981,81.431195,94.663759,-81,99.932793,45.329114,58.183017,74.737014,39.962025,40.949367,39.979459,168.613263,115.278242,169.034518,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.45366,49.15446,199.181175,162.605898,199.251001,188.361088,168.767101,14.471542,196.084061,21.858381,48.69692,49.7284,32.03132,202.234072,161.014841,199.195102,108.712415,193.524338,-0.000471,-1.483236,90.271542,64.594138,189.744438,-0.030956,59.04152582,0.718542,727457.9351,0.87457,9.409618,14.19223,4.025745,0.073521,0.07013,32,81.716288,32,32,32,32,32,32,70.652715,81.440879,94.676864,-84,99.961812,45.329114,58.183017,74.686681,39.962025,40.949367,40.030618,168.767101,115.359633,169.02846,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.361819,49.15446,199.143142,162.605898,199.297971,188.381389,168.881028,14.467689,196.000123,21.777055,48.959604,49.576241,32.03132,202.201352,161.018113,199.124428,108.735178,193.568478,-0.000472,-1.483251,90.286595,64.74972,189.684295,0.022426,59.03462836,0.719123625,727609.0312,0.874714,9.453223,14.174499,4.027633,0.073257,0.069196,32,81.781097,32,32,32,32,32,32,70.652177,81.456725,94.668135,-87,99.949017,45.329114,58.183017,74.724239,39.962025,40.949367,40.023305,168.881028,115.24376,169.05997,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.480808,49.192038,199.220579,162.607577,199.331234,188.401714,168.54415,14.467547,196.076469,21.769832,48.701844,49.586007,32.03132,202.169569,161.023045,199.167149,108.732118,193.549236,-0.000475,-1.483256,90.299608,64.808712,189.80489,0.081381,59.00777309,0.720378313,727735.9407,0.876024,9.548873,14.16812,4.034356,0.073195,0.06987,32,81.86961,32,32,32,32,32,32,70.64808,81.496485,94.652525,-90,99.944769,45.329114,58.183017,74.790111,39.962025,40.949367,40.05614,168.54415,115.281349,169.12846,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.377718,49.189569,199.22519,162.608696,199.250469,188.411593,168.866442,14.455559,196.09243,21.729505,49.06078,49.531461,32.03132,202.078318,161.030869,199.087851,108.722229,193.438651,-0.000474,-1.483254,90.306089,64.418393,189.588954,0.064942,58.98715927,0.719525125,727749.7851,0.875618,9.462552,14.164037,4.026219,0.073372,0.068647,32,81.825857,32,32,32,32,32,32,70.676195,81.543484,94.641268,-93,99.968337,45.329114,58.183017,74.73269,39.962025,40.949367,40.054649,168.866442,115.450075,169.123739,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.49755,49.237845,199.167629,162.6031,199.23911,188.412864,168.803782,14.467832,196.151609,21.74051,48.807231,49.69204,32.03132,202.229546,161.025566,199.226921,108.711186,193.468554,-0.000475,-1.482079,90.27916,64.678149,189.850697,0.065839,59.06497309,0.721153813,727959.3422,0.876014,9.567415,14.132874,4.034718,0.074661,0.069537,32,81.876263,32,32,32,32,32,32,70.66247,81.549582,94.642549,-96,99.944162,45.329114,58.183017,74.804155,39.962025,40.949367,40.050493,168.803782,115.199191,169.012645,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.467267,49.196152,199.111711,162.572323,199.215232,188.416623,168.664117,14.467118,196.245526,21.785086,48.704411,49.697824,32.03132,202.178437,161.044512,199.242831,108.732543,193.522526,-0.000476,-1.480751,90.303263,64.821189,189.656477,0.057923,59.098096,0.718620375,727954.3189,0.874108,9.490944,14.155019,4.023788,0.073581,0.069644,32,81.884371,32,32,32,32,32,32,70.674656,81.587403,94.669491,-99,99.938177,45.329114,58.183017,74.752172,39.962025,40.949367,40.100295,168.664117,115.233289,169.142071,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.550288,49.196152,199.251125,162.572323,199.311687,188.421415,169.038346,14.460839,196.000792,21.829601,48.665497,49.697067,32.03132,202.166776,161.024611,199.172665,108.734515,193.600806,-0.000476,-1.480538,90.303654,64.598464,189.636166,0.032483,59.14658764,0.718939375,727926.9766,0.875644,9.523972,14.120865,4.025321,0.073424,0.069494,32,81.890087,32,32,32,32,32,32,70.659343,81.601758,94.662623,-99,99.933998,45.329114,58.183017,74.780039,39.962025,40.949367,40.059743,169.038346,115.360745,169.140773,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.514292,49.169546,199.278756,162.560571,199.306999,188.417875,168.856529,14.463265,196.204409,21.853086,48.844372,49.627533,32.03132,202.213074,160.998078,199.190737,108.716287,193.599314,-0.000476,-1.480308,90.286355,64.734351,189.64055,-0.001125,59.12552873,0.718939375,727926.9766,0.875644,9.523972,14.120865,4.025321,0.073217,0.069674,32,81.935127,32,32,32,32,32,32,70.642937,81.61053,94.649748,-102,99.957838,45.329114,58.183017,74.742899,39.962025,40.949367,40.058662,168.856529,115.357178,169.119726,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.471662,49.19917,199.236563,162.579038,199.341559,188.410258,168.666647,14.467547,196.141027,21.867507,48.85277,49.862151,32.03132,202.23448,160.998953,199.274388,108.709486,193.546461,-0.000478,-1.480065,90.271793,64.826027,189.726247,0.000166,59.10690764,0.717113375,727731.4855,0.871802,9.394425,14.180779,4.02119,0.073831,0.06946,32,81.95553,32,32,32,32,32,32,70.638096,81.63686,94.639612,-105,100,45.329114,58.183017,74.773797,39.962025,40.949367,40.028858,168.666647,115.276056,169.217445,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.502913,49.174209,199.373331,162.565887,199.282665,188.410356,168.958355,14.469687,196.20364,21.863189,48.590804,49.608615,32.03132,202.372152,161.008968,199.336994,108.722356,193.662217,-0.000477,-1.479845,90.295338,64.605678,189.807031,-0.055297,59.08655709,0.717828375,727767.9096,0.873362,9.405235,14.198453,4.024671,0.073598,0.069141,32,82.036307,32,32,32,32,32,32,70.659506,81.700972,94.668819,-108,99.992987,45.329114,58.183017,74.808756,39.962025,40.949367,40.057106,168.958355,115.460623,169.325076,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.514896,49.174209,199.216311,162.565887,199.337597,188.4134,168.906184,14.468688,196.147235,21.873013,48.709679,49.59722,32.03132,202.239862,161.031137,199.2356,108.715262,193.621551,-0.000477,-1.479789,90.279672,64.602882,189.856121,-0.036099,59.16093382,0.718531688,727893.9748,0.87522,9.4792,14.185639,4.027287,0.073593,0.069915,32,81.950846,32,32,32,32,32,32,70.634199,81.751298,94.652739,-111,100,45.329114,58.183017,74.801053,39.962025,40.949367,40.030208,168.906184,115.457056,169.331135,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.534772,49.158849,199.367432,162.545463,199.339132,188.440572,168.75643,14.473255,196.210476,21.863148,48.534858,49.558578,32.03132,202.376208,161.013427,199.24196,108.711128,193.639013,-0.000478,-1.479774,90.275877,64.79253,189.981262,0.007937,59.21535273,0.717222688,727765.2482,0.873084,9.40927,14.207729,4.023361,0.074141,0.069193,32,81.973179,32,32,32,32,32,32,70.634156,81.765171,94.665878,-114,99.990467,45.329114,58.183017,74.804407,39.962025,40.949367,40.011378,168.75643,115.345518,169.413275,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.411183,49.120448,199.21225,162.531753,199.257714,188.452848,169.073995,14.461553,196.322006,21.869834,48.688449,49.656847,32.03132,202.319982,160.985986,199.364715,108.715973,193.655715,-0.000479,-1.479747,90.275155,64.821994,189.805096,0.066694,59.06880145,0.717222688,727765.2482,0.873084,9.40927,14.207729,4.023361,0.073895,0.069173,32,81.900431,32,32,32,32,32,32,70.597259,81.769679,94.662333,-117,100,45.329114,58.183017,74.8041,39.962025,40.949367,40.00658,169.073995,115.373057,169.292779,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.508249,49.174209,199.448362,162.559732,199.244047,188.455366,168.882145,14.475253,196.336196,21.889154,48.90621,49.644556,32.03132,202.351948,160.968114,199.408892,108.689807,193.717245,-0.00048,-1.479759,90.278408,64.63542,190.084092,0.088706,59.08293673,0.71969425,727930.5141,0.874302,9.463432,14.219694,4.031724,0.073904,0.070192,32,81.793245,32,32,32,32,32,32,70.60699,81.753909,94.630908,-120,100,45.329114,58.183017,74.885922,39.962025,40.949367,39.960325,168.882145,115.264472,169.302928,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.499214,49.174209,199.414729,162.559732,199.318299,188.457708,168.849322,14.468546,196.333084,21.877583,48.921586,49.753992,32.03132,202.28457,160.985214,199.337482,108.729645,193.744818,-0.000482,-1.479776,90.313618,64.788638,189.909005,0.114526,59.15770764,0.719012938,728031.044,0.873534,9.416182,14.268686,4.028588,0.073008,0.069637,32,81.894476,32,32,32,32,32,32,70.615068,81.753696,94.653642,-123,100,45.329114,58.183017,74.842791,39.962025,40.949367,40.007953,168.849322,115.283995,169.32189,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.49126,49.209319,199.434421,162.594426,199.345208,188.475185,168.98125,14.468688,196.094772,21.850159,48.801439,49.682825,32.03132,202.36153,160.978764,199.452525,108.747818,193.733534,-0.000481,-1.479782,90.287744,64.657606,189.52083,0.143809,59.28361891,0.7181405,727911.2907,0.873892,9.425578,14.239074,4.028644,0.073255,0.069308,32,81.803954,32,32,32,32,32,32,70.590539,81.720482,94.610005,-126,100,45.329114,58.183017,74.858446,39.962025,40.949367,40.040256,168.98125,115.318477,169.35104,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.496688,49.215079,199.540658,162.619888,199.274413,188.484519,168.907744,14.470543,196.272159,21.779848,48.783858,49.518831,32.03132,202.494839,161.007462,199.563086,108.785686,193.814887,-0.000481,-1.479785,90.303628,64.689192,189.961093,0.176119,59.19662691,0.716914688,728011.3691,0.873532,9.46896,14.216715,4.02969,0.073782,0.070724,32,81.841364,32,32,32,32,32,32,70.592748,81.724708,94.637192,-129,100,45.329114,58.183017,74.874026,39.962025,40.949367,40.040487,168.907744,115.325496,169.391677,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.574765,49.209867,199.515033,162.648427,199.209925,188.469265,169.147517,14.472827,196.394896,21.700611,48.576091,49.697684,32.03132,202.519955,161.041402,199.550865,108.824432,193.816517,-0.000482,-1.48012,90.320003,64.714672,190.085256,0.136162,59.21747636,0.718223,727920.4569,0.873864,9.469074,14.209017,4.031394,0.073867,0.070103,32,81.80684,32,32,32,32,32,32,70.601569,81.756743,94.620108,-133,99.965202,45.329114,58.183017,74.86756,39.962025,40.949367,40.047014,169.147517,115.403895,169.307806,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.566677,49.156654,199.616089,162.624085,199.190944,188.464095,168.802184,14.470115,196.545488,21.740775,48.493442,49.683277,32.03132,202.62195,161.03544,199.626057,108.807992,194.027162,-0.000482,-1.480282,90.3021,64.929713,190.152213,0.134985,59.16691345,0.716936688,727775.9658,0.872116,9.391011,14.207096,4.025016,0.073867,0.069391,32,81.717037,32,32,32,32,32,32,70.58587,81.727743,94.621952,-136,100,45.329114,58.183017,74.849609,39.962025,40.949367,40.042192,168.802184,115.522414,169.355092,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.488186,49.156654,199.797911,162.624085,199.154971,188.467293,168.727023,14.465549,196.592241,21.744345,48.819059,49.670751,32.03132,202.636792,161.05062,199.642841,108.839363,194.074016,-0.000482,-1.480273,90.312598,64.697429,190.224658,0.122045,59.19694255,0.716936688,727775.9658,0.872116,9.391011,14.207096,4.025016,0.072972,0.068654,32,81.712147,32,32,32,32,32,32,70.603442,81.715619,94.645766,-139,100,45.329114,58.183017,74.865396,39.962025,40.949367,39.986799,168.727023,115.450152,169.325902,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.571629,49.1295,199.57515,162.60282,199.072085,188.490211,168.976883,14.465691,196.508867,21.722863,48.904726,49.744965,32.03132,202.564032,161.036827,199.715346,108.846763,193.930344,-0.000482,-1.480246,90.303187,64.719461,190.338848,0.08246,59.30032436,0.7176675,727527.0393,0.872802,9.337897,14.265384,4.027224,0.073832,0.069555,32,81.6899,32,32,32,32,32,32,70.588644,81.670724,94.65772,-142,99.930464,45.329114,58.183017,74.91986,39.962025,40.949367,39.95427,168.976883,115.494222,169.411504,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.519013,49.192587,199.785693,162.620447,198.931577,188.499804,168.956507,14.470543,196.275754,21.675735,48.960607,49.660639,32.03132,202.724638,161.019557,199.643761,108.87819,194.101048,-0.000483,-1.480253,90.324222,64.558671,189.970719,0.077476,59.32531782,0.718796375,727539.3777,0.874742,9.419493,14.251368,4.037285,0.074808,0.069626,32,81.577418,32,32,32,32,32,32,70.592818,81.660928,94.695302,-145,99.949796,45.329114,58.183017,74.883172,39.962025,40.949367,39.946547,168.956507,115.567827,169.389396,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.58309,49.226325,199.708001,162.638634,198.927029,188.497287,168.769007,14.472399,196.684242,21.716487,48.766502,49.818922,32.03132,202.818152,161.015065,199.71423,108.886065,194.053605,-0.000483,-1.480258,90.293936,65.00518,190.360076,0.080296,59.30664582,0.715924,727412.7249,0.871856,9.305598,14.190739,4.025995,0.073556,0.069478,32,81.54829,32,32,32,32,32,32,70.55552,81.605691,94.662576,-148,99.966226,45.329114,58.183017,74.92236,39.962025,40.949367,40.006931,168.769007,115.449308,169.307098,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.616619,49.226325,199.857235,162.638634,198.96879,188.499807,169.061031,14.473112,196.83826,21.762312,48.534355,49.824833,32.03132,202.77956,161.023849,199.766282,108.880509,194.211845,-0.000483,-1.480232,90.300786,64.869328,190.442696,0.099145,59.24084364,0.717014375,727572.0531,0.87319,9.423367,14.222555,4.034525,0.074334,0.069346,32,81.505306,32,32,32,32,32,32,70.585526,81.610752,94.630719,-151,100,45.329114,58.183017,74.895396,39.962025,40.949367,40.040797,169.061031,115.441944,169.426768,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.54706,49.206027,199.835963,162.648147,198.985853,188.524652,168.7822,14.469544,196.985381,21.772114,48.763815,49.825326,32.03132,202.845797,161.06359,199.837358,108.917668,194.156367,-0.000484,-1.480205,90.330463,64.764807,190.421996,0.123638,59.41176,0.717042563,727511.998,0.870826,9.355702,14.261261,4.02803,0.073884,0.069783,32,81.560016,32,32,32,32,32,32,70.588721,81.641739,94.601137,-154,99.958592,45.329114,58.183017,74.883652,39.962025,40.949367,40.022158,168.7822,115.600774,169.415045,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.569577,49.187375,199.784707,162.659059,199.022179,188.556413,168.950111,14.458984,196.704332,21.739736,48.886214,49.721689,32.03132,202.834747,161.044254,199.781816,108.89486,194.205063,-0.000484,-1.48024,90.328255,64.85177,190.291351,0.15106,59.32862255,0.7158635,727521.1894,0.87369,9.407655,14.203562,4.033256,0.07462,0.069247,32,81.525434,32,32,32,32,32,32,70.590201,81.648112,94.57836,-157,100,45.329114,58.183017,74.930623,39.962025,40.949367,40.022061,168.950111,115.520995,169.421496,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.631041,49.187375,200.052606,162.659059,199.062087,188.575856,169.033143,14.467832,196.762865,21.709763,48.563606,49.861299,32.03132,202.862514,161.048,199.939626,108.903987,194.232194,-0.000484,-1.48025,90.308913,64.85588,190.195777,0.134918,59.086032,0.716529,727649.896,0.872482,9.365605,14.244399,4.03039,0.073726,0.069428,32,81.511924,32,32,32,32,32,32,70.585625,81.64032,94.552146,-160,100,45.329114,58.183017,74.926374,39.962025,40.949367,40.001828,169.033143,115.667091,169.436445,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.591916,49.212884,199.861776,162.679764,199.017741,188.565487,168.935101,14.466833,196.633731,21.726125,48.438198,49.760239,32.03132,202.891361,161.050891,199.910595,108.89386,194.167368,-0.000483,-1.480279,90.317568,64.900784,190.145178,0.15617,59.38209745,0.719444,727605.9895,0.870946,9.301782,14.245317,4.030796,0.073862,0.069334,32,81.452349,32,32,32,32,32,32,70.584667,81.627095,94.517251,-163,100,45.329114,58.183017,74.899861,39.962025,40.949367,40.025717,168.935101,115.65405,169.517208,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.631373,49.171466,199.983751,162.666614,198.993895,188.584445,168.868921,14.468688,196.868321,21.788773,48.299194,49.714013,32.03132,202.901208,161.066623,199.898108,108.920599,194.284798,-0.000484,-1.480311,90.318933,64.902476,190.445288,0.176899,59.34834473,0.715886875,727718.7372,0.872228,9.367912,14.231444,4.030128,0.072796,0.069879,32,81.435721,32,32,32,32,32,32,70.587505,81.668781,94.547251,-166,99.990015,45.329114,58.183017,74.929159,39.962025,40.949367,39.984341,168.868921,115.522069,169.378223,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.618221,49.098231,200.049629,162.646188,199.064187,188.624024,168.95783,14.464978,196.949271,21.772075,48.754034,49.821734,32.03132,202.930279,161.045076,199.988273,108.937058,194.246317,-0.000484,-1.480341,90.29938,64.941565,190.271729,0.238602,59.37262982,0.716081438,727541.6081,0.871786,9.285529,14.248175,4.029382,0.074485,0.07109,32,81.446971,32,32,32,32,32,32,70.58862,81.659649,94.522439,-170,100,45.329114,58.183017,74.917819,39.962025,40.949367,39.905422,168.95783,115.615694,169.36178,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.656802,49.146231,200.106336,162.653463,199.12579,188.659264,168.730932,14.4714,196.817425,21.753715,48.797515,49.880461,32.03132,202.981552,161.047889,200.07325,108.996115,194.304486,-0.000483,-1.480339,90.342032,64.865982,190.506736,0.262427,59.410736,0.716111688,727473.6891,0.871588,9.225945,14.217475,4.031778,0.074022,0.070132,32,81.445269,32,32,32,32,32,32,70.61743,81.719603,94.538912,-173,100,45.329114,58.183017,74.928542,39.962025,40.949367,39.894582,168.730932,115.712082,169.437665,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.626731,49.20109,200.165661,162.666054,199.252827,188.690911,168.945909,14.478963,196.964401,21.81253,49.025562,49.847578,32.03132,202.993682,161.063192,200.060116,108.997496,194.318253,-0.000484,-1.480356,90.340613,64.907033,190.579563,0.308658,59.47436073,0.716111688,727473.6891,0.871588,9.225945,14.217475,4.031778,0.072312,0.068317,32,81.312397,32,32,32,32,32,32,70.594917,81.742401,94.521359,-176,99.971128,45.329114,58.183017,74.912611,39.962025,40.949367,39.935564,168.945909,115.54535,169.335816,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.591916,49.20109,200.03073,162.666054,199.278844,188.727629,168.970983,14.474111,196.933235,21.870344,49.120303,49.833629,32.03132,203.015251,161.046112,200.002785,108.992801,194.316013,-0.000485,-1.48037,90.339874,64.940896,190.501616,0.301415,59.39864582,0.715540375,727462.5344,0.872288,9.233907,14.179945,4.029787,0.074303,0.070529,32,81.289125,32,32,32,32,32,32,70.580226,81.725036,94.525863,-179,100,45.329114,58.183017,74.936341,39.962025,40.949367,39.986909,168.970983,115.563723,169.409695,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.701163,49.263355,200.097203,162.678645,199.298302,188.77162,168.721324,14.470258,197.093637,21.882402,48.898891,49.847807,32.03132,203.01466,161.063872,200.035113,109.009924,194.2578,-0.000485,-1.480361,90.320998,64.882319,190.450773,0.268903,59.337408,0.715552063,727757.6226,0.872044,9.31997,14.183659,4.033424,0.073559,0.06997,32,81.384593,32,32,32,32,32,32,70.54881,81.774655,94.527943,-182,100,45.329114,58.183017,74.963404,39.962025,40.949367,40.049403,168.721324,115.617842,169.483967,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
