OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.636479,49.285573,199.962178,162.702987,199.253726,188.81059,169.01853,14.471828,196.888295,21.853448,49.010866,49.788625,32.03132,202.989156,161.056534,200.123061,109.016234,194.280428,-0.000484,-1.480361,90.331034,64.749611,190.513528,0.201087,59.31981091,0.716522125,728071.0361,0.872278,9.305022,14.148859,4.026006,0.073413,0.069199,32,81.330917,32,32,32,32,32,32,70.576792,81.82437,94.531131,-185,100,45.329114,58.183017,74.904575,39.962025,40.949367,40.055019,169.01853,115.611399,169.333416,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.672092,49.31026,200.063695,162.710822,199.299506,188.843496,168.994056,14.467118,196.946509,21.851244,48.97721,49.894698,32.03132,203.014293,161.059995,200.069295,109.027889,194.379377,-0.000484,-1.480371,90.342871,64.885714,190.542429,0.160545,59.32833455,0.716522125,728071.0361,0.872278,9.305022,14.148859,4.026006,0.073395,0.069294,32,81.325338,32,32,32,32,32,32,70.550339,81.828138,94.534106,-188,100,45.329114,58.183017,74.946599,39.962025,40.949367,40.084621,168.994056,115.670466,169.37543,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.654176,49.31026,199.969311,162.710822,199.333371,188.871372,168.768952,14.475395,196.602905,21.857958,48.964644,49.809573,32.03132,203.068725,161.068422,200.026397,109.019665,194.381287,-0.000484,-1.480374,90.342577,64.84139,190.398316,0.118478,59.32927855,0.717298313,728443.7205,0.871882,9.382073,14.175883,4.027688,0.074467,0.07106,32,81.15837,32,32,32,32,32,32,70.547609,81.829535,94.549541,-191,100,45.329114,58.183017,74.932847,39.962025,40.949367,40.118282,168.768952,115.663792,169.393566,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.664803,49.304225,200.114387,162.701868,199.405788,188.897258,168.864699,14.471828,196.806903,21.869998,48.660761,49.797071,32.03132,203.131537,161.092528,200.131536,109.030856,194.380331,-0.000484,-1.48039,90.331781,64.911169,190.553665,0.21631,59.366336,0.717298313,728443.7205,0.871882,9.382073,14.175883,4.027688,0.07529,0.07085,32,81.101936,32,32,32,32,32,32,70.553878,81.863549,94.557691,-194,100,45.329114,58.183017,74.948469,39.962025,40.949367,40.122458,168.864699,115.678368,169.311032,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.645457,49.263629,200.052468,162.678925,199.427902,188.928955,168.787414,14.458842,197.013904,21.872557,48.784224,49.832654,32.03132,203.157856,161.068149,200.115779,109.023715,194.39934,-0.000483,-1.480392,90.340646,65.007468,190.576247,0.261255,59.27021673,0.717255,728635.7381,0.872926,9.383599,14.173268,4.0293,0.072918,0.069894,32,81.063435,32,32,32,32,32,32,70.555601,81.876707,94.581888,-197,100,45.329114,58.183017,74.945642,39.962025,40.949367,40.132147,168.787414,115.735939,169.179679,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.690881,49.270761,200.110312,162.661297,199.439136,188.948459,168.636611,14.475253,197.044861,21.841667,48.980218,49.734222,32.03132,203.148662,161.07351,200.135287,109.022777,194.489373,-0.000484,-1.480367,90.356215,64.925049,190.515974,0.319502,59.37362618,0.718532375,728712.5092,0.873752,9.363074,14.187442,4.029623,0.073559,0.069232,32,81.055913,32,32,32,32,32,32,70.536634,81.88909,94.597873,-200,100,45.329114,58.183017,74.962152,39.962025,40.949367,40.098009,168.636611,115.589766,169.185029,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.748169,49.307517,200.080241,162.664655,199.444847,188.988947,169.14688,14.469402,197.179893,21.81466,49.039347,49.923134,32.03132,203.098939,161.058355,200.139866,109.050508,194.391944,-0.000483,-1.480389,90.365038,65.093498,190.626292,0.352112,59.329856,0.716936688,728746.5988,0.873752,9.323089,14.221682,4.027103,0.075406,0.071325,32,81.107068,32,32,32,32,32,32,70.562629,81.91024,94.615172,-204,100,45.329114,58.183017,74.947416,39.962025,40.949367,40.113233,169.14688,115.451954,169.144864,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.767241,49.307517,200.121116,162.664655,199.478108,189.025708,168.745102,14.482245,197.014426,21.800969,48.827976,49.906089,32.03132,203.14489,161.05958,200.109684,109.055649,194.402829,-0.000483,-1.480414,90.364215,64.920934,190.782878,0.385869,59.39788509,0.718449188,728788.8118,0.873144,9.34531,14.187063,4.02829,0.074089,0.070401,32,81.150055,32,32,32,32,32,32,70.557346,81.926714,94.634915,-207,100,45.329114,58.183017,74.914247,39.962025,40.949367,40.158046,168.745102,115.58827,169.253755,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.717122,49.285024,200.202056,162.670251,199.50407,189.053675,168.744933,14.466548,196.989412,21.810421,48.746018,49.796827,32.03132,203.217753,161.051769,199.999785,109.03944,194.40166,-0.000483,-1.480427,90.36508,64.88743,190.654764,0.383063,59.37535709,0.716075938,728906.8869,0.872148,9.28071,14.156799,4.021141,0.072505,0.068163,32,81.16363,32,32,32,32,32,32,70.554535,81.953401,94.632151,-210,99.989795,45.329114,58.183017,74.905786,39.962025,40.949367,40.145275,168.744933,115.625705,169.22665,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.759988,49.260063,200.239598,162.648707,199.499332,189.071487,168.842515,14.465977,197.160451,21.814006,48.872647,49.90379,32.03132,203.138734,161.072402,200.241074,109.032109,194.360442,-0.000483,-1.480444,90.381407,65.005455,190.666267,0.346198,59.32348218,0.716075938,728906.8869,0.872148,9.28071,14.156799,4.021141,0.073184,0.068473,32,81.079063,32,32,32,32,32,32,70.562365,81.982812,94.61744,-213,100,45.329114,58.183017,74.937863,39.962025,40.949367,40.153051,168.842515,115.577262,169.170316,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.673049,49.275149,200.041653,162.656541,199.529996,189.110411,168.623515,14.465977,197.059283,21.795531,48.968897,49.871952,32.03132,203.123729,161.035992,200.002799,108.997074,194.390315,-0.000482,-1.480432,90.35187,65.11278,190.543245,0.331113,59.24543418,0.7172495,729088.2537,0.8732,9.310148,14.172575,4.026823,0.073166,0.070685,32,81.045762,32,32,32,32,32,32,70.532573,81.971829,94.592315,-216,99.97931,45.329114,58.183017,74.916254,39.962025,40.949367,40.133879,168.623515,115.623289,169.268428,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.660584,49.275149,200.048727,162.656541,199.535811,189.151048,168.915125,14.469116,196.734404,21.775997,49.302506,49.838056,32.03132,203.020042,161.044444,200.139907,109.019061,194.416635,-0.00048,-1.480441,90.383065,65.082758,190.512611,0.316388,59.280656,0.71743375,729059.3723,0.871882,9.24077,14.164657,4.024109,0.074858,0.070103,32,81.058631,32,32,32,32,32,32,70.544383,82.015396,94.626761,-219,99.992205,45.329114,58.183017,74.969214,39.962025,40.949367,40.154952,168.915125,115.611629,169.34864,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.701299,49.360456,200.086079,162.690676,199.471377,189.167879,168.850243,14.461838,197.056779,21.732265,49.208302,49.947245,32.03132,203.014395,161.049034,200.075098,109.009163,194.420947,-0.00048,-1.48042,90.372207,65.074664,190.71336,0.28545,59.30355055,0.719076875,729592.3678,0.87385,9.358901,14.198493,4.02832,0.074359,0.069621,32,81.035305,32,32,32,32,32,32,70.564374,81.998706,94.647349,-222,100,45.329114,58.183017,74.981514,39.962025,40.949367,40.248171,168.850243,115.61884,169.367563,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.669215,49.373897,199.992287,162.696272,199.407199,189.186823,168.881711,14.466405,196.960178,21.729778,48.985003,49.841192,32.03132,203.074413,161.030455,200.101177,108.965771,194.319407,-0.000479,-1.480416,90.369642,64.851186,190.511368,0.280597,59.41026473,0.71862175,729846.372,0.873676,9.401981,14.209988,4.025772,0.074702,0.072106,32,81.070381,32,32,32,32,32,32,70.540151,82.016129,94.612521,-225,100,45.329114,58.183017,74.962036,39.962025,40.949367,40.263463,168.881711,115.627623,169.487114,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.677862,49.388161,200.028688,162.702707,199.461114,189.212616,168.932504,14.464692,197.066334,21.734778,49.140508,49.905754,32.03132,203.107277,161.093371,199.978372,108.987568,194.285373,-0.000478,-1.480431,90.385332,64.787235,190.551261,0.323833,59.35789091,0.717608375,730149.4278,0.87426,9.448695,14.215812,4.026484,0.073662,0.069521,32,81.129334,32,32,32,32,32,32,70.557711,82.028546,94.614109,-228,100,45.329114,58.183017,74.984803,39.962025,40.949367,40.293266,168.932504,115.532309,169.296713,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.669333,49.388161,200.043477,162.702707,199.510109,189.243762,168.800061,14.465834,197.133995,21.774603,49.205837,49.788154,32.03132,203.120161,161.05608,200.041934,108.964791,194.238685,-0.000477,-1.480275,90.371065,64.946831,190.606245,0.334816,59.31975855,0.718353625,730193.3833,0.873982,9.453989,14.181418,4.026516,0.073474,0.06957,32,81.083705,32,32,32,32,32,32,70.538142,82.028058,94.619188,-231,99.992203,45.329114,58.183017,74.984846,39.962025,40.949367,40.324823,168.800061,115.452913,169.326217,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.711019,49.413671,199.945064,162.709423,199.656185,189.274305,168.713718,14.472541,196.859753,21.711931,49.115935,50.001969,32.03132,202.935885,161.061544,199.919074,108.970052,194.384147,-0.000476,-1.479982,90.375199,65.01153,190.498741,0.386319,59.28372364,0.719080313,730405.4974,0.87498,9.462836,14.186916,4.027505,0.072322,0.069145,32,81.243534,32,32,32,32,32,32,70.536704,82.052824,94.643085,-235,100,45.329114,58.183017,74.961271,39.962025,40.949367,40.375586,168.713718,115.618955,169.32724,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.715267,49.431501,199.993747,162.716697,199.726454,189.309883,169.109353,14.457414,196.905262,21.70399,49.163799,49.916832,32.03132,202.967077,161.070469,199.963434,108.948333,194.176396,-0.000476,-1.481765,90.405525,64.818346,190.62442,0.333766,59.21755491,0.718922188,730446.4675,0.874772,9.448966,14.2196,4.022373,0.072954,0.069064,32,81.154364,32,32,32,32,32,32,70.538256,82.024897,94.641981,-238,99.99905,45.329114,58.183017,74.975528,39.962025,40.949367,40.414245,169.109353,115.545849,169.19333,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.742573,49.435889,199.860674,162.710542,199.755933,189.332763,168.771898,14.473968,196.989478,21.612151,49.178788,49.836248,32.03132,202.968627,161.083628,199.864925,108.964787,194.221027,-0.000475,-1.482386,90.404102,64.914127,190.494131,0.331674,59.26143127,0.718922188,730446.4675,0.874772,9.448966,14.2196,4.022373,0.073952,0.069724,32,81.154965,32,32,32,32,32,32,70.543646,82.003622,94.651848,-241,100,45.329114,58.183017,74.977443,39.962025,40.949367,40.436618,168.771898,115.527016,169.142897,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.733517,49.444942,199.913616,162.717817,199.802238,189.360154,168.61723,14.467404,196.914434,21.625518,49.064661,50.002192,32.03132,202.933194,161.064136,199.989395,108.958021,194.232582,-0.000475,-1.482392,90.391993,64.948891,190.385103,0.32885,59.29376873,0.719953438,730759.5186,0.872894,9.458546,14.180314,4.022783,0.074442,0.070925,32,81.086547,32,32,32,32,32,32,70.529612,81.984455,94.653037,-244,100,45.329114,58.183017,74.965015,39.962025,40.949367,40.463728,168.61723,115.662834,169.159695,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.791074,49.444942,199.907163,162.717817,199.887914,189.377377,169.084231,14.474967,196.929515,21.576817,48.763485,49.835622,32.03132,202.879108,161.092689,199.85256,108.971321,194.270998,-0.000476,-1.483561,90.419199,65.003174,190.288734,0.334495,59.29211636,0.718817,730763.2288,0.874222,9.434637,14.180384,4.0179,0.072947,0.069427,32,81.142052,32,32,32,32,32,32,70.526688,81.964794,94.686313,-247,100,45.329114,58.183017,74.973238,39.962025,40.949367,40.496009,169.084231,115.653628,169.204817,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.724745,49.402699,199.931489,162.704106,199.930179,189.408943,168.779553,14.470401,196.835058,21.486971,49.224781,49.932417,32.03132,202.873726,161.094057,199.877003,108.965915,194.154285,-0.000477,-1.483572,90.415724,65.039937,190.433295,0.34447,59.30189818,0.718806688,730928.431,0.87535,9.453073,14.191427,4.019696,0.073017,0.068857,32,81.106573,32,32,32,32,32,32,70.494606,81.957281,94.691706,-250,100,45.329114,58.183017,74.942394,39.962025,40.949367,40.476923,168.779553,115.622023,169.18739,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.753948,49.407088,199.964909,162.675287,199.971356,189.416694,168.767443,14.46669,196.677717,21.474307,49.080814,49.950473,32.03132,202.854848,161.089014,199.928706,108.983898,194.304511,-0.000476,-1.483604,90.432374,65.085723,190.213236,0.367523,59.32392873,0.718131563,730866.261,0.871892,9.393455,14.192346,4.01492,0.073735,0.070551,32,81.067386,32,32,32,32,32,32,70.50024,81.964067,94.722482,-253,99.992662,45.329114,58.183017,74.983875,39.962025,40.949367,40.496425,168.767443,115.771878,169.198562,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.660015,49.432049,199.797156,162.676966,199.967804,189.424335,168.993705,14.468974,197.076336,21.49779,49.294209,49.834015,32.03132,202.938352,161.053537,199.877858,108.978736,194.124944,-0.000475,-1.483585,90.414641,64.986399,190.612485,0.347786,59.21724073,0.718955875,730993.8238,0.874802,9.41992,14.154545,4.020764,0.074721,0.069792,32,81.055913,32,32,32,32,32,32,70.451154,81.952871,94.721671,-256,100,45.329114,58.183017,74.970035,39.962025,40.949367,40.520665,168.993705,115.538139,169.157885,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.724905,49.432049,199.96887,162.676966,199.965273,189.424537,168.759687,14.469544,196.703452,21.448006,49.150452,49.916616,32.03132,202.915927,161.069684,199.794006,108.996905,194.175466,-0.000475,-1.483601,90.433897,65.017518,190.426728,0.338091,59.239376,0.718441625,730933.687,0.87434,9.394051,14.192171,4.019076,0.073242,0.069532,32,81.045588,32,32,32,32,32,32,70.480991,81.945076,94.763522,-259,99.964203,45.329114,58.183017,75.026751,39.962025,40.949367,40.566723,168.759687,115.514743,169.150844,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.718534,49.476487,199.991137,162.673049,199.960129,189.441036,168.587819,14.466976,196.761682,21.454027,48.690713,49.911936,32.03132,203.003549,161.057135,199.880423,108.975244,194.147269,-0.000474,-1.483604,90.429629,65.073103,190.307011,0.351617,59.23491782,0.720592813,731169.5827,0.8751,9.516391,14.130858,4.0233,0.073866,0.069303,32,81.085894,32,32,32,32,32,32,70.479591,81.95515,94.795538,-262,99.967671,45.329114,58.183017,74.994045,39.962025,40.949367,40.634171,168.587819,115.62187,169.162173,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.772854,49.397213,200.01748,162.637795,200.006879,189.445136,168.809815,14.46455,196.839013,21.423027,48.85173,49.905774,32.03132,202.870159,161.082174,199.9427,108.972007,194.220423,-0.000474,-1.483599,90.438027,65.106289,190.439354,0.29973,59.22340364,0.720289625,731274.5034,0.876248,9.500147,14.142618,4.022467,0.075466,0.071354,32,81.108766,32,32,32,32,32,32,70.48689,81.934937,94.821279,-265,100,45.329114,58.183017,74.999186,39.962025,40.949367,40.661026,168.809815,115.572238,169.160285,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.744534,49.362651,200.006657,162.588551,200.001126,189.452895,168.702557,14.465406,197.122289,21.401815,48.800884,49.915727,32.03132,202.9767,161.050491,199.872823,108.944125,194.112561,-0.000472,-1.483568,90.397626,64.82356,190.495522,0.31222,59.19804364,0.719637875,731031.7029,0.87386,9.364592,14.172938,4.018606,0.073519,0.068697,32,81.048446,32,32,32,32,32,32,70.44406,81.925414,94.826815,-268,99.972177,45.329114,58.183017,74.970792,39.962025,40.949367,40.602299,168.702557,115.716378,169.186603,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.785092,49.362651,199.907739,162.588551,199.969681,189.458096,168.768641,14.46669,197.052805,21.404917,48.798211,49.954372,32.03132,202.952052,161.014144,199.930009,108.934474,194.237745,-0.000473,-1.483579,90.405957,64.955692,190.540696,0.284805,59.29382109,0.719637875,731031.7029,0.87386,9.364592,14.172938,4.018606,0.073178,0.068861,32,81.08272,32,32,32,32,32,32,70.457467,81.928003,94.842408,-271,100,45.329114,58.183017,74.989457,39.962025,40.949367,40.58509,168.768641,115.658346,169.180112,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.725493,49.344547,200.08266,162.57624,199.928708,189.459329,168.829539,14.469116,197.101648,21.41844,49.098454,49.777304,32.03132,202.974539,161.021327,199.918093,108.956021,194.287021,-0.000472,-1.483596,90.42139,65.064299,190.515548,0.299459,59.25461236,0.71831375,731114.7611,0.873808,9.317358,14.216885,4.015414,0.074255,0.070011,32,81.068098,32,32,32,32,32,32,70.488198,81.937865,94.863898,-274,100,45.329114,58.183017,74.968242,39.962025,40.949367,40.582259,168.829539,115.513323,169.154974,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.765492,49.348661,199.94861,162.556934,199.950477,189.466895,168.747305,14.472399,196.887395,21.389634,49.080141,49.896892,32.03132,202.971787,161.017327,199.949734,108.97414,194.236271,-0.000471,-1.483637,90.447042,65.00665,190.38814,0.261972,59.31194327,0.71997475,731083.1267,0.874618,9.360994,14.213576,4.023744,0.072666,0.069205,32,81.139228,32,32,32,32,32,32,70.47259,81.962973,94.881502,-278,99.961305,45.329114,58.183017,75.004157,39.962025,40.949367,40.604704,168.747305,115.6888,169.277201,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.639433,49.388161,199.999861,162.580157,199.935398,189.455493,169.013123,14.467832,196.810589,21.373912,48.917698,49.999534,32.03132,202.850934,160.958097,199.823748,108.950205,194.172938,-0.000469,-1.483806,90.412664,64.862904,190.494521,0.261844,59.300928,0.7208245,731172.2115,0.875954,9.454929,14.162623,4.027866,0.073168,0.069194,32,80.993281,32,32,32,32,32,32,70.444997,81.936568,94.810011,-281,100,45.329114,58.183017,74.986856,39.962025,40.949367,40.618821,169.013123,115.615886,169.334872,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.76618,49.371977,199.83372,162.580157,200.011126,189.439978,168.83297,14.467547,196.889244,21.33582,48.859044,49.860852,32.03132,202.858477,160.990964,199.876105,108.939988,194.236969,-0.000469,-1.48398,90.423644,65.171034,190.526215,0.283848,59.35558255,0.7208245,731172.2115,0.875954,9.454929,14.162623,4.027866,0.07398,0.069345,32,80.946275,32,32,32,32,32,32,70.492861,81.952286,94.837932,-284,99.993443,45.329114,58.183017,75.062696,39.962025,40.949367,40.67558,168.83297,115.478688,169.338727,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.759039,49.371977,200.061072,162.580157,200.078316,189.436144,168.660011,14.471257,196.884619,21.329604,48.541585,49.824602,32.03132,202.974885,161.001906,199.865636,108.989664,194.253412,-0.000469,-1.484012,90.455151,64.936572,190.417672,0.317535,59.24566982,0.720380375,731315.0989,0.87544,9.493858,14.177162,4.029052,0.074319,0.069138,32,80.970116,32,32,32,32,32,32,70.507418,81.97115,94.840027,-287,99.983835,45.329114,58.183017,74.99384,39.962025,40.949367,40.676699,168.660011,115.476234,169.295297,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.68744,49.304774,199.979777,162.565328,200.154822,189.45009,168.919291,14.468403,196.724865,21.300454,48.648878,49.851637,32.03132,202.988341,160.992579,199.960243,108.994711,194.356501,-0.000468,-1.48405,90.420387,64.995793,190.429013,0.335912,59.28569018,0.71757125,731075.5668,0.873784,9.34627,14.211083,4.015452,0.073096,0.06978,32,80.961808,32,32,32,32,32,32,70.485519,81.948725,94.797177,-290,99.980904,45.329114,58.183017,75.000003,39.962025,40.949367,40.625054,168.919291,115.610095,169.346713,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.730023,49.254029,200.042577,162.541266,200.123115,189.481861,168.94863,14.465549,196.629832,21.298776,48.837511,49.986692,32.03132,202.967057,160.984204,200.049635,109.009052,194.206894,-0.000468,-1.484073,90.451873,64.955694,190.083362,0.290957,59.26064436,0.719564313,730891.9255,0.874802,9.353666,14.167495,4.020598,0.074144,0.069469,32,80.901648,32,32,32,32,32,32,70.494529,81.905239,94.783124,-293,100,45.329114,58.183017,75.044566,39.962025,40.949367,40.634797,168.94863,115.61393,169.161701,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.688684,49.268292,199.995914,162.557774,200.100119,189.488444,168.724006,14.470401,196.924295,21.273628,48.905633,49.939727,32.03132,202.966853,160.965613,199.906665,108.99562,194.16408,-0.000469,-1.4835,90.448306,64.977045,190.200957,0.231176,59.34257455,0.719690125,730866.2857,0.874756,9.36067,14.200597,4.024755,0.073709,0.069733,32,80.965614,32,32,32,32,32,32,70.490197,81.85718,94.760603,-296,99.966972,45.329114,58.183017,75.024233,39.962025,40.949367,40.589758,168.724006,115.579909,169.346319,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.686972,49.268292,199.925006,162.557774,200.018723,189.507601,168.936554,14.475966,196.617205,21.322429,48.860375,49.906794,32.03132,202.990685,160.953342,199.949553,108.984486,194.229554,-0.00047,-1.482946,90.451504,65.015281,190.276191,0.181459,59.40302545,0.719617938,730747.8897,0.873796,9.265782,14.130886,4.022572,0.073894,0.070991,32,81.00778,32,32,32,32,32,32,70.506521,81.852418,94.742434,-299,100,45.329114,58.183017,75.05073,39.962025,40.949367,40.609369,168.936554,115.577607,169.316658,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.702823,49.279812,199.998399,162.560292,199.996975,189.538793,168.748338,14.465263,197.007577,21.310464,48.996619,49.813248,32.03132,202.934153,160.948863,199.896313,108.996513,194.236971,-0.000471,-1.482968,90.460091,64.984486,190.430605,0.132749,59.23344873,0.719096125,730913.025,0.875832,9.322898,14.128466,4.024979,0.073226,0.06882,32,81.043544,32,32,32,32,32,32,70.502411,81.838541,94.701431,-302,99.999173,45.329114,58.183017,75.056223,39.962025,40.949367,40.627148,168.748338,115.539329,169.329994,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.746468,49.307791,199.910601,162.57596,200.023328,189.542218,168.671074,14.467832,196.902767,21.351459,48.908509,49.890538,32.03132,202.854522,160.963443,199.948916,108.975306,194.267617,-0.000471,-1.482954,90.467566,65.089642,190.467274,0.098251,59.35133527,0.72045875,731115.6562,0.87569,9.319759,14.15456,4.023884,0.073421,0.069539,32,81.06507,32,32,32,32,32,32,70.508539,81.829447,94.681492,-305,100,45.329114,58.183017,75.052285,39.962025,40.949367,40.634404,168.671074,115.612703,169.252417,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.62459,49.319311,199.878938,162.587991,199.981167,189.523165,168.887485,14.464692,196.765446,21.329475,49.073529,50.016212,32.03132,202.990828,160.935355,199.825987,108.969917,194.227912,-0.000472,-1.482942,90.441142,65.16769,190.356449,0.086463,59.29410909,0.718315813,731213.4735,0.875322,9.302503,14.18711,4.018589,0.07355,0.070175,32,81.026738,32,32,32,32,32,32,70.499953,81.768591,94.632059,-308,100,45.329114,58.183017,75.030589,39.962025,40.949367,40.671865,168.887485,115.543624,169.144667,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.71394,49.319311,199.809916,162.587991,199.979773,189.516771,168.848182,14.46612,196.710324,21.301299,48.644258,49.91579,32.03132,202.876784,160.964677,199.899451,108.99355,194.246969,-0.000472,-1.482956,90.46232,65.000861,190.343192,0.063221,59.23200582,0.720448438,731358.3708,0.876526,9.440414,14.177803,4.02782,0.072991,0.068455,32,81.024511,32,32,32,32,32,32,70.560905,81.750168,94.645997,-311,100,45.329114,58.183017,75.106165,39.962025,40.949367,40.693964,168.848182,115.438338,169.146831,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.754238,49.315197,199.992575,162.587991,199.948529,189.500266,168.577596,14.470258,196.853874,21.264772,48.961779,49.932761,32.03132,202.948607,160.978006,199.936511,108.986424,194.247026,-0.000473,-1.482945,90.46556,65.298549,190.304257,0.102776,59.32190836,0.719852375,731123.2697,0.87495,9.347732,14.161224,4.019193,0.072688,0.068968,32,80.94506,32,32,32,32,32,32,70.544505,81.738893,94.621415,-314,100,45.329114,58.183017,75.060178,39.962025,40.949367,40.700987,168.577596,115.614774,169.202693,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.749091,49.319037,200.046459,162.567286,200.001965,189.471048,168.935583,14.467832,196.96422,21.256639,48.739607,49.916366,32.03132,203.049745,160.972322,200.030242,108.985019,194.295858,-0.000475,-1.482953,90.467759,64.973006,190.549343,0.148783,59.39059491,0.718643063,731018.2386,0.87548,9.30186,14.168369,4.019609,0.073886,0.069579,32,80.996862,32,32,32,32,32,32,70.561043,81.746211,94.644989,-318,100,45.329114,58.183017,75.038835,39.962025,40.949367,40.719254,168.935583,115.621755,169.173031,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.712698,49.278715,199.977252,162.541825,199.979022,189.474624,168.627032,14.457272,196.69314,21.269511,48.439063,49.898658,32.03132,202.958454,160.975494,200.006806,108.979188,194.365939,-0.000475,-1.482945,90.474731,65.253545,190.549224,0.200644,59.23565091,0.719217813,730921.607,0.873354,9.306555,14.182963,4.019759,0.073328,0.069169,32,81.006817,32,32,32,32,32,32,70.572419,81.773401,94.680194,-321,100,45.329114,58.183017,75.046582,39.962025,40.949367,40.730419,168.627032,115.496178,169.118468,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.703542,49.211513,200.089666,162.513287,199.964721,189.484283,168.85157,14.457557,197.034683,21.250908,48.525453,49.953198,32.03132,202.961022,160.943152,199.967162,108.968181,194.393322,-0.000476,-1.48296,90.470404,64.959627,190.533194,0.205179,59.37527855,0.719217813,730921.607,0.873354,9.306555,14.182963,4.019759,0.073743,0.069749,32,80.978659,32,32,32,32,32,32,70.567437,81.743928,94.673444,-324,99.976406,45.329114,58.183017,75.070388,39.962025,40.949367,40.698053,168.85157,115.689913,169.281371,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.715643,49.211513,199.903198,162.513287,199.92398,189.478713,168.99232,14.472969,196.95285,21.253744,48.821099,49.897462,32.03132,203.032865,160.948327,200.017778,108.966669,194.261818,-0.000476,-1.48296,90.488207,65.083998,190.608975,0.17879,59.31433018,0.720003625,730917.8868,0.875828,9.308423,14.219612,4.022659,0.073136,0.069898,32,80.930398,32,32,32,32,32,32,70.624975,81.754472,94.723118,-327,100,45.329114,58.183017,75.078349,39.962025,40.949367,40.634882,168.99232,115.52391,169.142032,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.686719,49.233731,200.024161,162.527836,199.856212,189.476059,168.633093,14.468403,196.9053,21.278798,49.032846,49.800631,32.03132,203.00253,160.910319,199.991046,108.938468,194.337076,-0.000478,-1.482974,90.467227,65.108018,190.360486,0.16433,59.24595782,0.718688438,730805.7731,0.873732,9.238168,14.1936,4.020932,0.073607,0.070387,32,80.906608,32,32,32,32,32,32,70.607941,81.700823,94.708169,-330,100,45.329114,58.183017,75.075153,39.962025,40.949367,40.657842,168.633093,115.529548,169.337389,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.672748,49.317666,199.920551,162.57624,199.842712,189.470914,168.924825,14.469544,196.993717,21.305173,49.254102,49.889652,32.03132,203.014436,160.940556,200.005715,108.964086,194.188689,-0.000478,-1.482956,90.479138,65.026339,190.239911,0.144703,59.29410909,0.72023875,730994.2676,0.8762,9.290374,14.249652,4.025707,0.074292,0.068999,32,80.848664,32,32,32,32,32,32,70.627601,81.69117,94.756782,-333,100,45.329114,58.183017,75.095366,39.962025,40.949367,40.660506,168.924825,115.619568,169.166501,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.737316,49.37472,199.816246,162.618489,199.835253,189.469622,168.962558,14.466548,196.900829,21.274355,48.996774,49.950655,32.03132,202.947832,160.952039,199.895152,108.966504,194.28984,-0.000478,-1.48237,90.461448,65.076759,190.524237,0.171538,59.25699927,0.719737563,731104.9179,0.875144,9.388799,14.169111,4.024753,0.072657,0.068768,32,80.815517,32,32,32,32,32,32,70.605434,81.64432,94.757223,-336,100,45.329114,58.183017,75.107975,39.962025,40.949367,40.753783,168.962558,115.517197,169.12783,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.741208,49.37472,199.981953,162.618489,199.853092,189.473404,168.553853,14.471685,196.766228,21.235656,48.930826,49.966026,32.03132,202.958515,160.984227,199.946576,108.952608,194.282571,-0.00048,-1.480608,90.477153,65.054453,190.59937,0.187345,59.29977455,0.7192075,731143.957,0.87382,9.378915,14.204137,4.017431,0.074159,0.071137,32,80.843368,32,32,32,32,32,32,70.638442,81.636383,94.741087,-339,99.942175,45.329114,58.183017,75.074366,39.962025,40.949367,40.82451,168.553853,115.537909,169.158947,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.725169,49.350307,199.948094,162.615691,199.959423,189.48991,168.938052,14.465121,196.979487,21.307966,48.835663,49.944355,32.03132,202.991256,160.969499,200.017589,108.963276,194.207608,-0.000481,-1.480593,90.476704,65.197195,190.450367,0.196931,59.406304,0.719082375,731201.8569,0.87588,9.374883,14.215341,4.020448,0.074032,0.069867,32,80.769573,32,32,32,32,32,32,70.622201,81.585556,94.711605,-342,100,45.329114,58.183017,75.074899,39.962025,40.949367,40.816491,168.938052,115.703452,169.2344,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.755636,49.299288,200.111076,162.605059,199.982538,189.507747,169.004625,14.470115,196.845396,21.368462,48.530569,49.997269,32.03132,202.976027,160.995036,200.02568,108.988455,194.326219,-0.000482,-1.480608,90.483335,65.022826,190.385857,0.177504,59.35461236,0.71792325,731187.3275,0.874218,9.367089,14.176927,4.021064,0.073938,0.06917,32,80.77099,32,32,32,32,32,32,70.625898,81.596574,94.698887,-345,100,45.329114,58.183017,75.086196,39.962025,40.949367,40.830772,169.004625,115.608369,169.321733,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.77982,49.225228,200.099133,162.569525,199.917256,189.497952,168.835321,14.465549,197.176203,21.438587,48.699793,49.967524,32.03132,203.142546,161.003666,200.103418,109.011538,194.412251,-0.00048,-1.479442,90.490659,65.056974,190.508554,0.187981,59.33163927,0.718530313,731000.457,0.873236,9.284501,14.195648,4.021878,0.07447,0.070239,32,80.687064,32,32,32,32,32,32,70.651172,81.56872,94.674361,-349,99.995504,45.329114,58.183017,75.113061,39.962025,40.949367,40.793039,168.835321,115.542781,169.161268,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.694928,49.229068,200.047264,162.559172,199.844205,189.506795,168.946687,14.466548,196.933027,21.442823,49.023698,49.851081,32.03132,203.098694,160.988738,200.105069,109.023122,194.478709,-0.000481,-1.479681,90.475429,65.034123,190.422915,0.179116,59.28723782,0.718292438,730813.6968,0.87415,9.186282,14.239529,4.019736,0.07372,0.069134,32,80.751067,32,32,32,32,32,32,70.623515,81.552058,94.674038,-352,100,45.329114,58.183017,75.061981,39.962025,40.949367,40.722283,168.946687,115.666822,169.244156,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.689432,49.229068,200.206378,162.559172,199.828368,189.53598,168.869534,14.46669,196.927612,21.431781,48.851433,49.790635,32.03132,203.125421,160.977667,200.158831,109.020928,194.317897,-0.00048,-1.479761,90.478035,64.989017,190.47739,0.155792,59.389808,0.718292438,730813.6968,0.87415,9.186282,14.239529,4.019736,0.07371,0.069353,32,80.825009,32,32,32,32,32,32,70.611306,81.546554,94.636724,-355,100,45.329114,58.183017,75.112458,39.962025,40.949367,40.728117,168.869534,115.777862,169.269648,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.733999,49.29051,200.136125,162.581836,199.869024,189.550054,168.701313,14.472541,197.086114,21.426414,48.656117,49.921075,32.03132,203.098816,160.97545,200.035929,109.014199,194.435894,-0.00048,-1.479744,90.442596,65.031623,190.441146,0.190277,59.33242618,0.719796,730790.0954,0.874544,9.277199,14.217393,4.025507,0.072656,0.06981,32,80.759881,32,32,32,32,32,32,70.582323,81.546596,94.62061,-358,99.967215,45.329114,58.183017,75.119944,39.962025,40.949367,40.792566,168.701313,115.61347,169.342818,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.831003,49.2554,200.144617,162.560851,199.868372,189.548732,169.053639,14.462837,197.009074,21.420512,48.429949,49.919493,32.03132,203.065953,160.990083,200.194256,109.067049,194.396807,-0.000481,-1.479704,90.486597,65.003623,190.527216,0.156654,59.31396218,0.719145625,730913.1287,0.875186,9.282898,14.160096,4.029154,0.073723,0.070318,32,80.759966,32,32,32,32,32,32,70.608412,81.590364,94.611822,-361,100,45.329114,58.183017,75.096816,39.962025,40.949367,40.800888,169.053639,115.653283,169.321339,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.735052,49.183261,200.236299,162.518323,199.889267,189.56399,168.882527,14.46612,197.172034,21.438132,48.675295,49.960461,32.03132,203.186826,160.96366,200.172928,109.039732,194.517459,-0.000481,-1.47971,90.45805,65.180388,190.646504,0.172154,59.31157527,0.718196875,730662.8906,0.871598,9.162587,14.14317,4.016468,0.073462,0.070282,32,80.593247,32,32,32,32,32,32,70.589639,81.60335,94.601799,-364,100,45.329114,58.183017,75.042876,39.962025,40.949367,40.771306,168.882527,115.62559,169.351355,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.632047,49.183261,200.237133,162.518323,199.866312,189.585606,168.513829,14.463265,197.243871,21.418007,48.864529,49.911799,32.03132,203.251493,160.955338,200.275684,109.073686,194.572718,-0.000481,-1.479693,90.485279,65.041296,190.630761,0.134484,59.30832436,0.719588375,730782.5036,0.874244,9.189801,14.215111,4.02606,0.072625,0.069092,32,80.58447,32,32,32,32,32,32,70.597877,81.629902,94.621392,-367,100,45.329114,58.183017,75.097886,39.962025,40.949367,40.700646,168.513829,115.586007,169.108397,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.807563,49.212061,200.290031,162.512447,199.862313,189.591641,168.977771,14.465263,196.967698,21.40917,48.836311,49.898528,32.03132,203.184012,160.954982,200.247694,109.10116,194.540273,-0.00048,-1.479649,90.476919,65.099978,190.666369,0.131966,59.32655127,0.721034188,730891.016,0.878278,9.296624,14.201588,4.034432,0.073462,0.069739,32,80.560803,32,32,32,32,32,32,70.57841,81.643021,94.630768,-370,100,45.329114,58.183017,75.161136,39.962025,40.949367,40.727459,168.977771,115.784881,169.284321,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.784045,49.243057,200.291272,162.530354,199.892487,189.595287,168.742993,14.467118,197.207682,21.42856,48.595013,50.039917,32.03132,203.22289,160.955826,200.312459,109.080654,194.606445,-0.000479,-1.479639,90.482685,65.10461,190.834157,0.083258,59.29977455,0.718781938,730636.4208,0.872536,9.143506,14.16212,4.021277,0.07359,0.069312,32,80.552734,32,32,32,32,32,32,70.571462,81.638619,94.613956,-373,100,45.329114,58.183017,75.062684,39.962025,40.949367,40.727964,168.742993,115.697699,169.257571,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.864526,49.206576,200.433219,162.527556,199.943395,189.603428,168.706932,14.462266,197.423634,21.42204,48.585978,49.896831,32.03132,203.349002,160.961025,200.401646,109.092411,194.620365,-0.00048,-1.478446,90.481733,64.971851,190.72162,0.074881,59.36562764,0.719499688,730836.2531,0.874302,9.19885,14.207087,4.023202,0.074946,0.070885,32,80.584551,32,32,32,32,32,32,70.569732,81.675796,94.646877,-376,100,45.329114,58.183017,75.077051,39.962025,40.949367,40.76193,168.706932,115.866924,169.400529,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.896751,49.19725,200.449661,162.515245,199.993577,189.619262,168.874645,14.464692,197.168809,21.461558,48.632601,50.115623,32.03132,203.405086,160.970874,200.467144,109.098461,194.73102,-0.000481,-1.478375,90.471358,65.183372,190.535761,0.098833,59.38031418,0.717985813,730621.6142,0.872868,9.079084,14.200477,4.019555,0.073714,0.069776,32,80.530966,32,32,32,32,32,32,70.576032,81.697977,94.648591,-380,99.97361,45.329114,58.183017,75.030636,39.962025,40.949367,40.727336,168.874645,115.794316,169.199663,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.774146,49.19725,200.385887,162.515245,200.003332,189.626876,168.582755,14.457843,197.425257,21.512401,48.760027,49.963554,32.03132,203.458418,160.966693,200.366908,109.108921,194.666056,-0.000482,-1.478169,90.496887,65.065604,190.747217,0.123478,59.33677964,0.717349875,730673.5212,0.8719,9.10162,14.205963,4.0187,0.073615,0.069511,32,80.51759,32,32,32,32,32,32,70.58552,81.774053,94.680192,-383,100,45.329114,58.183017,75.010261,39.962025,40.949367,40.717536,168.582755,115.786914,169.228499,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.788412,49.189569,200.376229,162.518323,199.852386,189.629378,168.790429,14.459127,197.200834,21.569276,49.181753,50.01292,32.03132,203.399358,160.949787,200.337226,109.08144,194.628326,-0.000482,-1.478114,90.466561,65.104623,190.720275,0.120998,59.32749527,0.717349875,730673.5212,0.8719,9.10162,14.205963,4.0187,0.073062,0.06988,32,80.598216,32,32,32,32,32,32,70.595487,81.793303,94.701051,-386,100,45.329114,58.183017,75.079676,39.962025,40.949367,40.708783,168.790429,115.656236,169.172126,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.784525,49.290236,200.303817,162.568126,199.800165,189.642073,168.840813,14.474254,197.279212,21.618348,49.185645,49.975742,32.03132,203.30146,160.934878,200.287162,109.083109,194.627129,-0.000483,-1.478088,90.469868,65.105538,190.931845,0.101027,59.41784436,0.719334,730828.0612,0.873996,9.140839,14.214391,4.024556,0.075012,0.071582,32,80.57986,32,32,32,32,32,32,70.571996,81.838052,94.724522,-389,100,45.329114,58.183017,75.074639,39.962025,40.949367,40.707046,168.840813,115.821434,169.208515,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.88554,49.338787,200.454882,162.599463,199.784219,189.633177,168.60715,14.469544,197.466214,21.630496,48.807889,50.092374,32.03132,203.412711,160.954107,200.480308,109.119715,194.714324,-0.000483,-1.478061,90.472395,65.365791,190.735751,0.060587,59.38694982,0.719334,730828.0612,0.873996,9.140839,14.214391,4.024556,0.074042,0.069754,32,80.458245,32,32,32,32,32,32,70.594445,81.891716,94.739551,-392,100,45.329114,58.183017,75.078123,39.962025,40.949367,40.813986,168.60715,115.628007,169.115674,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.904036,49.338787,200.40026,162.599463,199.708529,189.620449,168.819662,14.463979,197.533378,21.625872,48.412162,50.033041,32.03132,203.395239,160.971026,200.471809,109.105512,194.690639,-0.000482,-1.478045,90.446286,65.137246,190.811765,0.099222,59.36158836,0.717917063,730938.0542,0.873438,9.189567,14.207895,4.018296,0.073032,0.068591,32,80.510379,32,32,32,32,32,32,70.60647,81.902764,94.776726,-395,100,45.329114,58.183017,75.020247,39.962025,40.949367,40.873082,168.819662,115.634834,169.061505,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.859161,49.231811,200.490188,162.574001,199.831261,189.623661,168.778513,14.469687,197.336751,21.575682,48.577728,50.008211,32.03132,203.472872,160.99087,200.447529,109.09816,194.785477,-0.00048,-1.479198,90.43479,65.096398,191.016853,0.135689,59.44590545,0.717800875,730913.066,0.87192,9.170448,14.213347,4.015712,0.075035,0.07031,32,80.465076,32,32,32,32,32,32,70.602646,81.911266,94.803122,-398,100,45.329114,58.183017,75.007376,39.962025,40.949367,40.777833,168.778513,115.736937,169.092661,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.957653,49.196427,200.463989,162.5491,199.9073,189.619282,168.536357,14.467832,197.401415,21.553238,48.491916,50.117951,32.03132,203.470038,160.97788,200.547699,109.108909,194.876832,-0.00048,-1.479179,90.459003,65.185368,190.99134,0.1847,59.45230545,0.7173595,730754.565,0.872758,9.109869,14.255737,4.02113,0.073201,0.068534,32,80.493396,32,32,32,32,32,32,70.604907,81.94214,94.821304,-401,100,45.329114,58.183017,75.029907,39.962025,40.949367,40.780306,168.536357,115.659535,169.168231,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.896693,49.189295,200.570543,162.545183,199.9185,189.618028,168.864668,14.463979,197.519813,21.561456,48.716214,50.072351,32.03132,203.465859,160.952962,200.508968,109.08368,194.863511,-0.00048,-1.478597,90.437812,65.273484,190.931849,0.209164,59.39604945,0.715864188,730475.6842,0.87199,8.972695,14.278728,4.012678,0.074139,0.069531,32,80.525941,32,32,32,32,32,32,70.592353,81.930161,94.810582,-404,99.994904,45.329114,58.183017,74.971096,39.962025,40.949367,40.744579,168.864668,115.880386,169.182787,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.836612,49.189295,200.464031,162.545183,199.963944,189.628353,168.94294,14.463694,197.537506,21.567862,48.827896,50.076289,32.03132,203.492973,160.965339,200.508357,109.092866,194.787318,-0.00048,-1.476868,90.443919,64.971318,190.895669,0.202825,59.44239127,0.717569188,730630.401,0.871454,9.028547,14.299037,4.019716,0.073624,0.071125,32,80.560432,32,32,32,32,32,32,70.586929,81.954678,94.834835,-407,100,45.329114,58.183017,75.005401,39.962025,40.949367,40.736063,168.94294,115.794432,169.199585,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.827192,49.206027,200.529968,162.541266,200.019702,189.674137,168.814672,14.468403,197.514267,21.612442,49.32286,50.076288,32.03132,203.396891,160.954449,200.38904,109.114347,194.772112,-0.000479,-1.476827,90.445993,65.196394,190.973474,0.222412,59.49704582,0.717547188,730718.5587,0.872264,9.090678,14.261711,4.022425,0.072996,0.069031,32,80.407201,32,32,32,32,32,32,70.582798,81.97106,94.830459,-411,100,45.329114,58.183017,75.085178,39.962025,40.949367,40.751218,168.814672,115.845713,169.27547,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.888351,49.323426,200.612936,162.580437,200.104382,189.719749,168.899746,14.472684,197.391067,21.646004,48.712395,50.106884,32.03132,203.462658,160.960855,200.45623,109.106281,194.706037,-0.000479,-1.476837,90.432159,65.322375,191.01985,0.259791,59.39361164,0.717402125,730836.2248,0.874248,9.123064,14.232505,4.024855,0.073874,0.069616,32,80.477975,32,32,32,32,32,32,70.557519,81.999716,94.827503,-414,99.981292,45.329114,58.183017,75.04502,39.962025,40.949367,40.870062,168.899746,115.787029,169.355446,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.779638,49.250463,200.460983,162.579318,200.156024,189.757954,168.848581,14.466548,197.177692,21.652839,48.700345,50.011082,32.03132,203.562044,160.974106,200.438523,109.131472,194.778419,-0.000479,-1.476852,90.45291,65.041311,190.950897,0.259992,59.45028509,0.717402125,730836.2248,0.874248,9.123064,14.232505,4.024855,0.072702,0.069977,32,80.587199,32,32,32,32,32,32,70.568816,82.013727,94.822464,-417,100,45.329114,58.183017,75.00782,39.962025,40.949367,40.881664,168.848581,115.842261,169.396044,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.868614,49.275424,200.579959,162.577639,200.186834,189.761817,168.721629,14.46983,197.455059,21.678594,48.864179,50.041004,32.03132,203.439417,160.981991,200.514982,109.11898,194.740075,-0.00048,-1.476856,90.437805,65.118267,191.181949,0.216832,59.39041164,0.71879775,731311.3042,0.874608,9.210817,14.219818,4.026967,0.074545,0.070854,32,80.648879,32,32,32,32,32,32,70.539362,82.007168,94.821057,-420,100,45.329114,58.183017,75.06962,39.962025,40.949367,40.814498,168.721629,115.700422,169.170238,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.766599,49.275424,200.527882,162.577639,200.268891,189.777345,169.00281,14.475538,197.48659,21.679909,48.881705,49.969067,32.03132,203.424413,160.948614,200.444416,109.135824,194.775003,-0.000481,-1.476855,90.440004,65.169714,191.283595,0.244397,59.34721745,0.71879775,731311.3042,0.874608,9.210817,14.219818,4.026967,0.07281,0.068381,32,80.729382,32,32,32,32,32,32,70.530334,82.036311,94.784955,-423,100,45.329114,58.183017,75.018904,39.962025,40.949367,40.844947,169.00281,115.704104,169.189435,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.908007,49.282007,200.458746,162.568406,200.314123,189.793141,168.732411,14.467261,197.281862,21.689199,49.072455,50.117867,32.03132,203.542207,160.94328,200.482588,109.14744,194.778153,-0.00048,-1.476845,90.444953,65.398466,190.784536,0.249938,59.42673455,0.718761313,731305.3246,0.873612,9.143706,14.218144,4.022168,0.07348,0.069546,32,80.78809,32,32,32,32,32,32,70.523208,82.048918,94.79031,-426,100,45.329114,58.183017,75.077413,39.962025,40.949367,40.858435,168.732411,115.761177,169.203991,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.898224,49.303951,200.526936,162.587152,200.356109,189.783551,168.63594,14.464264,197.342606,21.666722,48.780755,50.133063,32.03132,203.489304,160.933194,200.608508,109.122023,194.835229,-0.000481,-1.476849,90.438477,65.251226,190.839298,0.238099,59.42912145,0.717638625,731284.6713,0.87295,9.109564,14.203751,4.016565,0.073495,0.070603,32,80.768394,32,32,32,32,32,32,70.490106,82.075992,94.793507,-429,100,45.329114,58.183017,74.996583,39.962025,40.949367,40.86591,168.63594,115.672576,169.156666,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
