OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, February 27, 2020
10:38:11 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.329174,48.163526,198.628827,160.924013,208.070366,201.195770,89.443913,14.384920,195.619571,19.345326,48.184312,49.700905,32.031320,201.478113,159.366149,198.343459,117.245997,190.608428,-0.000465,0.039282,90.986984,64.108928,188.677395,18.396260,60.870006,0.738915,741915.330984,0.881920,8.623643,4.587310,4.026130,0.067701,0.064686,32.000000,79.966901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258928,71.272542,93.926934,81.265823,37.358382,51.151899,66.329114,59.537714,44.962025,44.392405,42.218022,178.887826,116.521960,179.379630,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.385456,48.208777,198.507668,160.965411,208.074917,201.222019,89.452447,14.383636,195.609298,19.345541,48.042540,49.891459,32.031320,201.354997,159.406443,198.246832,117.209802,190.450759,-0.000468,0.039317,91.122247,63.856566,188.584415,18.394333,62.154925,0.742948,741970.176068,0.881473,8.591972,4.552381,4.026599,0.070160,0.067562,32.000000,79.986155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261002,71.281657,93.938213,81.265823,37.379890,51.151899,66.329114,59.510753,44.962025,44.392405,42.122508,178.904893,116.331908,179.281518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.357790,48.211794,198.415517,160.979956,208.165194,201.221097,89.524797,14.384064,195.543370,19.351769,47.972963,49.690790,32.031320,201.342052,159.430544,198.045819,117.196271,190.896997,-0.000470,0.039320,91.273848,63.865979,188.562817,18.398945,62.272155,0.726730,742230.227547,0.880500,8.578561,4.529362,4.019557,0.070396,0.067618,32.000000,79.955638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239017,71.267985,93.904549,81.265823,37.305426,51.151899,66.329114,59.491451,44.962025,44.392405,42.075845,179.049595,116.181439,179.320621,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.358734,48.211794,198.445551,160.979956,208.242176,201.194745,89.331392,14.385205,195.308181,19.360731,48.074158,49.581311,32.031320,201.258221,159.408790,198.146051,117.230532,190.438453,-0.000472,0.039313,91.122537,63.998459,188.547969,18.409055,62.228384,0.725488,742347.521055,0.880340,8.610408,4.710389,4.019943,0.071104,0.067324,32.000000,79.936826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250728,71.246536,93.906216,81.265823,37.238784,51.151899,66.329114,59.519317,44.962025,44.392405,41.987996,178.662783,116.497950,179.296703,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.390478,48.229894,198.483994,160.975761,208.274842,201.181761,89.563399,14.384920,195.606006,19.372214,48.010444,49.651199,32.031320,201.326762,159.411717,198.086605,117.198066,190.452696,-0.000472,0.039294,91.196384,63.878434,188.594836,18.420464,62.532055,0.725970,742099.210839,0.882112,8.609422,4.504010,4.020475,0.070794,0.067542,32.000000,79.866459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266812,71.262601,93.928993,81.265823,37.196152,51.151899,66.329114,59.518440,44.962025,44.392405,41.885996,179.126799,116.277674,179.268694,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.399279,48.237573,198.206205,160.977998,208.248556,201.175440,89.478996,14.390771,195.450871,19.381548,48.049257,49.620664,32.031320,201.227906,159.393853,198.151454,117.016267,190.509151,-0.000472,0.039293,91.255849,64.030161,188.612272,18.427457,62.444801,0.722123,742173.661195,0.879186,8.594446,4.541827,4.018669,0.070685,0.067902,32.000000,79.751080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252112,71.255376,93.927265,81.265823,37.233433,51.151899,66.329114,59.529247,44.962025,44.392405,41.804875,178.957991,116.321284,179.246939,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.359253,48.247446,198.377908,160.977439,208.277029,201.191226,89.412878,14.381495,195.546685,19.388692,48.078943,49.656546,32.031320,201.231352,159.422280,198.025160,117.029700,190.510323,-0.000473,0.039256,91.423753,63.998342,188.731565,18.431397,62.329957,0.722123,742173.661195,0.879186,8.594446,4.541827,4.018669,0.070150,0.066346,32.000000,79.755246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253559,71.248535,93.926117,81.265823,37.040289,51.151899,66.329114,59.535542,44.962025,44.392405,41.716740,178.825756,116.175187,179.200323,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.354932,48.264724,198.398987,160.959817,208.241185,201.234249,89.470687,14.382779,195.684276,19.389477,48.164101,49.651982,32.031320,201.245684,159.391634,198.016665,117.148176,190.163905,-0.000473,0.039262,91.390854,63.897039,188.584701,18.434073,60.325212,0.724673,742954.037298,0.881370,8.644534,4.731840,4.019062,0.066656,0.063757,32.000000,79.726225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274141,71.247548,93.946399,81.265823,37.064158,51.151899,66.329114,59.570478,44.962025,44.392405,41.639263,178.941373,116.192486,179.151857,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.356065,48.264724,198.364359,160.959817,208.253296,201.255501,89.320278,14.382209,195.550504,19.386544,48.199576,49.758945,32.031320,201.190639,159.382876,197.880659,117.327811,189.951121,-0.000474,0.039245,91.362216,63.863307,188.591472,18.433260,60.189021,0.724673,742954.037298,0.881370,8.644534,4.731840,4.019062,0.062724,0.059657,32.000000,79.716727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257443,71.235841,93.933019,81.265823,37.032586,51.151899,66.329114,59.586718,44.962025,44.392405,41.570190,178.640556,116.299881,179.153234,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.359546,48.296812,198.252376,160.954222,208.200957,201.264887,89.510231,14.385919,195.611091,19.383135,48.118426,49.675751,32.031320,201.183096,159.360050,197.961621,117.331431,190.502667,-0.000474,0.039241,91.328891,63.745481,188.556677,18.431839,61.945274,0.749070,742695.952160,0.881118,8.666318,4.483163,4.019841,0.057975,0.054915,32.000000,79.670864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243499,71.250088,93.934716,81.265823,36.981333,51.151899,66.329114,59.598843,44.962025,44.392405,41.517269,179.020463,116.428680,179.269874,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.357076,48.317655,198.477384,160.954222,208.157792,201.297942,89.393230,14.383350,195.549194,19.381613,48.142425,49.729711,32.031320,201.262564,159.401282,198.123987,117.395011,190.637221,-0.000474,0.039242,91.382712,63.857751,188.526371,18.427814,62.735701,0.729212,742193.626477,0.880850,8.693594,4.427233,4.016495,0.055759,0.055313,32.000000,79.710132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263198,71.239932,93.966889,81.265823,36.894670,51.151899,66.329114,59.609880,44.962025,44.392405,41.435037,178.786459,116.364012,179.279355,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.353873,48.320123,198.345232,160.964292,208.122231,201.307046,89.389362,14.387917,195.551963,19.380714,48.182490,49.590033,32.031320,201.106483,159.436833,198.053746,117.386241,190.419943,-0.000475,0.039228,91.365684,63.821152,188.626875,18.421756,62.811494,0.720811,742133.675427,0.882249,8.717013,4.414178,4.021255,0.058228,0.057323,32.000000,79.703852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301530,71.260404,93.988557,81.265823,36.963954,51.151899,66.329114,59.624084,44.962025,44.392405,41.375306,178.778724,116.412724,179.231912,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.335318,48.320123,198.366199,160.964292,208.089327,201.324609,89.491240,14.383065,195.441857,19.374304,48.387829,49.625465,32.031320,201.209599,159.421385,198.101862,117.212212,190.701415,-0.000475,0.039236,91.459210,63.904186,188.599834,18.415165,62.012045,0.719675,742204.680831,0.882397,8.722820,4.341345,4.018838,0.060665,0.059289,32.000000,79.693753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274143,71.245893,93.997187,81.265823,36.854714,51.151899,66.329114,59.637619,44.962025,44.392405,41.297734,178.982481,116.234332,179.235413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.347411,48.342338,198.254067,160.987788,207.997568,201.370343,89.379008,14.391913,195.248206,19.368657,48.380128,49.616120,32.031320,201.175553,159.419996,197.954903,117.109495,189.798890,-0.000479,0.039269,91.451883,63.803422,188.517476,18.409521,61.013987,0.729317,742979.579361,0.881837,8.742163,4.621072,4.020775,0.061437,0.059942,32.000000,79.681362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258510,71.236078,93.999122,81.265823,36.761966,51.151899,66.329114,59.706050,44.962025,44.392405,41.214432,178.758016,116.312002,179.254375,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.366267,48.400206,198.202057,160.984152,208.014731,201.410906,89.471844,14.388345,195.229766,19.367506,48.348229,49.592248,32.031320,200.953766,159.422836,197.811337,117.123098,190.076260,-0.000481,0.039271,91.431595,63.952918,188.350913,18.409662,59.754508,0.740982,743489.943450,0.883148,8.756531,4.382741,4.017796,0.066126,0.063080,32.000000,79.707038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271593,71.241274,94.011466,81.265823,36.727830,51.151899,66.329114,59.673982,44.962025,44.392405,41.195365,178.943687,116.166097,179.137341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.348011,48.421324,198.105359,160.991145,208.037391,201.440196,89.415221,14.384349,195.202889,19.368417,48.340463,49.635034,32.031320,200.962165,159.406189,197.816305,117.180764,190.060674,-0.000481,0.039207,91.485378,64.002993,188.262237,18.413083,60.729303,0.756513,743778.617824,0.881991,8.789984,4.475272,4.014929,0.070423,0.066953,32.000000,79.687609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273997,71.229587,94.021410,81.265823,36.652694,51.151899,66.329114,59.675463,44.962025,44.392405,41.123436,178.830441,116.241466,179.158977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.301139,48.421324,198.161627,160.991145,208.041971,201.436351,89.335259,14.388488,195.146555,19.371676,48.426471,49.650706,32.031320,200.964673,159.397761,197.757696,117.311045,190.627993,-0.000482,0.038946,91.683888,63.982465,188.245165,18.419239,60.693767,0.744512,743747.750962,0.883092,8.830131,4.411742,4.014455,0.068246,0.065403,32.000000,79.683233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255587,71.246832,94.048984,81.265823,36.618421,51.151899,66.329114,59.698782,44.962025,44.392405,41.074306,178.670518,116.196820,179.071920,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.355400,48.445733,198.041382,160.977439,208.065510,201.444961,89.458293,14.384920,195.111281,19.375668,48.368554,49.696032,32.031320,200.934521,159.396062,197.721859,117.390100,190.579207,-0.000481,0.038700,91.638453,63.909144,188.288098,18.423870,60.293374,0.745711,743328.147539,0.884799,8.879009,4.494679,4.019413,0.061340,0.058255,32.000000,79.688597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258693,71.240405,94.033680,81.265823,36.541394,51.151899,66.329114,59.739620,44.962025,44.392405,41.029211,178.916586,116.239011,179.174359,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.320030,48.468222,198.051523,160.973803,208.087612,201.451292,89.410218,14.385348,195.068234,19.371383,48.315416,49.497149,32.031320,200.955010,159.394479,197.827897,117.319482,190.110971,-0.000481,0.038423,91.562960,63.874124,188.413506,18.419127,61.927834,0.745711,743328.147539,0.884799,8.879009,4.494679,4.019413,0.057606,0.053991,32.000000,79.625574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252386,71.236176,94.047152,81.265823,36.497568,51.151899,66.329114,59.722405,44.962025,44.392405,40.984604,178.820436,116.375710,179.239190,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.258630,48.466576,198.053805,160.954222,208.119797,201.443374,89.436343,14.376072,195.043595,19.366111,48.417099,49.517274,32.031320,200.959107,159.394943,197.757341,117.298401,190.144138,-0.000481,0.038174,91.685837,63.916142,188.314166,18.417296,62.571604,0.749689,743031.266749,0.882602,8.846836,4.397308,4.012558,0.056821,0.053977,32.000000,79.610551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258705,71.243317,94.047710,81.265823,36.398620,51.151899,66.329114,59.755948,44.962025,44.392405,40.919453,178.872685,116.405743,179.254925,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.271060,48.492083,197.884126,160.952544,208.152414,201.456060,89.496880,14.382209,195.225590,19.362852,48.434734,49.730519,32.031320,200.753059,159.404484,197.778635,117.226718,190.423866,-0.000480,0.037901,91.788705,63.703709,188.458661,18.417119,62.814116,0.730469,743422.985650,0.883863,8.906204,4.291946,4.015641,0.057081,0.055583,32.000000,79.548059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241007,71.224810,94.046779,81.265823,36.395567,51.151899,66.329114,59.805767,44.962025,44.392405,40.852526,178.993760,116.159960,179.220228,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.242594,48.492083,198.235638,160.952544,208.113714,201.462327,89.411996,14.389344,195.230111,19.359548,48.396427,49.466708,32.031320,200.990482,159.373016,197.841020,117.246550,190.340239,-0.000481,0.037634,91.764340,63.792032,188.380464,18.412620,62.954872,0.723729,743570.122571,0.884789,8.968624,4.325503,4.020693,0.057335,0.056517,32.000000,79.564650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228329,71.227063,94.054218,81.265823,36.230128,51.151899,66.329114,59.813672,44.962025,44.392405,40.813899,178.823991,116.332867,179.263462,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.307455,48.506619,198.041062,160.984432,208.117677,201.442756,89.495401,14.383493,195.086646,19.359045,48.444395,49.617609,32.031320,200.875685,159.419548,197.792957,117.240419,190.410785,-0.000483,0.037465,91.617249,63.680653,188.338392,18.414964,62.025657,0.720129,743939.631159,0.885497,9.010872,4.451086,4.025694,0.060281,0.058977,32.000000,79.545533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200355,71.244700,94.076576,81.265823,36.258052,51.151899,66.329114,59.845915,44.962025,44.392405,40.765853,178.990803,116.129046,179.231282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.286463,48.526914,198.140318,161.003173,208.145056,201.424187,89.381306,14.388202,195.185985,19.358611,48.633979,49.621019,32.031320,200.918069,159.438280,197.812498,117.197275,190.157901,-0.000483,0.037432,91.532860,63.849045,188.367738,18.417285,61.253746,0.729514,743828.781829,0.883330,8.957717,4.483728,4.016453,0.060968,0.060630,32.000000,79.524311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177847,71.245423,94.045215,81.265823,36.180250,51.151899,66.329114,59.822925,44.962025,44.392405,40.704529,178.762611,115.966648,179.217671,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.238481,48.585606,197.924900,161.021355,208.050484,201.385461,89.422186,14.390771,195.086896,19.354311,48.678724,49.582816,32.031320,200.697688,159.416962,197.643613,117.142938,190.388843,-0.000485,0.037429,91.371808,63.705737,188.259359,18.415089,59.636176,0.729514,743828.781829,0.883330,8.957717,4.483728,4.016453,0.064946,0.062140,32.000000,79.603016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175518,71.232324,94.053212,81.265823,36.111308,51.151899,66.329114,59.849618,44.962025,44.392405,40.664440,178.844371,116.300534,179.253234,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.273234,48.585606,197.968518,161.021355,208.005695,201.363146,89.456340,14.384349,194.911643,19.349828,48.628069,49.651928,32.031320,200.732203,159.405906,197.615678,117.077737,190.136907,-0.000486,0.037451,91.180690,63.724799,188.317059,18.414327,59.719810,0.759337,744307.345120,0.885372,9.108691,4.572963,4.019720,0.067537,0.064369,32.000000,79.658487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159190,71.243777,94.071454,81.265823,36.024359,51.151899,66.329114,59.893562,44.962025,44.392405,40.666552,178.912680,116.208672,179.244579,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.296635,48.624278,197.851040,161.024711,207.984729,201.287118,89.263428,14.392769,195.096575,19.344531,48.627581,49.669119,32.031320,200.783353,159.400538,197.619697,116.888884,190.289632,-0.000487,0.037479,91.250270,63.765073,188.394168,18.413680,61.281860,0.757831,744411.790729,0.884243,9.072410,4.543448,4.017770,0.071007,0.068001,32.000000,79.667040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152031,71.247815,94.071795,81.265823,35.960987,51.151899,66.329114,59.888242,44.962025,44.392405,40.635745,178.526857,116.188765,179.150519,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.297981,48.639637,197.907541,161.032544,208.032890,201.252054,89.514287,14.383493,195.073571,19.337875,48.457386,49.613873,32.031320,200.793322,159.407481,197.617593,116.712471,189.828995,-0.000488,0.037462,91.308460,63.806437,188.353729,18.411116,62.349994,0.737938,745038.316991,0.884445,9.100957,4.784580,4.014317,0.070834,0.067057,32.000000,79.609832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128565,71.224793,94.057091,81.265823,35.946443,51.151899,66.329114,59.896746,44.962025,44.392405,40.601706,179.028573,116.217417,179.256932,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.314146,48.617970,197.998854,161.026390,207.965482,201.233332,89.389075,14.386775,195.054298,19.331684,48.414113,49.632100,32.031320,200.770510,159.447059,197.737567,116.682055,190.278741,-0.000488,0.037464,91.495485,63.708112,188.197116,18.408103,62.023873,0.725104,745497.513174,0.882825,9.100618,4.792824,4.014516,0.070014,0.066579,32.000000,79.658939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121555,71.246381,94.084003,81.265823,35.821528,51.151899,66.329114,59.910647,44.962025,44.392405,40.553638,178.778149,116.129314,179.235885,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.336292,48.608919,197.925840,161.030865,207.946651,201.213101,89.424972,14.383350,195.168058,19.329527,48.426498,49.489303,32.031320,200.758767,159.429322,197.656728,116.760065,189.894475,-0.000489,0.037457,91.576080,64.052634,188.253081,18.405414,61.849995,0.728832,745479.801300,0.883604,9.062088,4.992463,4.015052,0.071122,0.066873,32.000000,79.698848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096619,71.224379,94.099046,81.265823,35.785467,51.151899,66.329114,59.915776,44.962025,44.392405,40.482178,178.849945,116.054751,179.321448,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.329219,48.608919,198.055418,161.030865,207.937378,201.187548,89.509053,14.385063,195.074650,19.331167,48.373451,49.668398,32.031320,200.824901,159.441303,197.751338,116.754789,189.598110,-0.000493,0.037450,91.614543,63.796245,188.009239,18.406349,61.736121,0.730299,745031.291249,0.882698,9.029944,4.769887,4.011770,0.069497,0.066522,32.000000,79.694167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116043,71.234248,94.124705,81.265823,35.711280,51.151899,66.329114,59.916370,44.962025,44.392405,40.422479,179.018106,116.133457,179.226955,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.302404,48.595480,197.855532,161.029467,208.083554,201.183550,89.394614,14.387917,194.826791,19.332688,48.550278,49.585322,32.031320,200.707392,159.428965,197.566278,116.729641,190.210832,-0.000493,0.037448,91.580775,63.749766,188.242147,18.408140,60.833972,0.730299,745031.291249,0.882698,9.029944,4.769887,4.011770,0.068495,0.065394,32.000000,79.638404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107012,71.220671,94.129579,81.265823,35.694952,51.151899,66.329114,59.933926,44.962025,44.392405,40.371349,178.789228,115.958977,179.209213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.338537,48.629763,197.919675,161.035900,208.094677,201.179740,89.392466,14.386775,195.096629,19.330198,48.515935,49.613582,32.031320,200.722071,159.430586,197.606207,116.611525,190.141782,-0.000494,0.037437,91.478882,63.719384,188.200053,18.405476,60.268669,0.742623,745069.490952,0.883508,9.051846,4.919345,4.013101,0.066833,0.063162,32.000000,79.584983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079342,71.219969,94.148056,81.265823,35.566329,51.151899,66.329114,59.964303,44.962025,44.392405,40.305711,178.784932,116.140169,179.127506,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.326980,48.644300,197.864799,161.010166,208.097483,201.141701,89.483138,14.382922,195.037697,19.323688,48.434730,49.590074,32.031320,200.796013,159.422978,197.734203,116.554076,190.012397,-0.000492,0.037421,91.603225,63.730396,188.112988,18.399616,60.396731,0.749334,745539.828439,0.882880,9.048448,5.011492,4.011462,0.061082,0.057388,32.000000,79.581290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071374,71.221956,94.160564,81.265823,35.485364,51.151899,66.329114,59.978976,44.962025,44.392405,40.273902,178.966276,116.267241,179.195484,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.324498,48.631683,198.003657,160.992544,207.991958,201.141514,89.396990,14.385063,195.087888,19.319353,48.457993,49.607646,32.031320,200.691001,159.430325,197.604331,116.473798,189.913165,-0.000490,0.037409,91.623746,64.018899,188.169461,18.395968,62.514274,0.747661,745683.526779,0.881863,9.073397,5.017293,4.011194,0.054808,0.053428,32.000000,79.645294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056649,71.223826,94.131110,81.265823,35.431272,51.151899,66.329114,59.983053,44.962025,44.392405,40.240542,178.793980,116.299306,179.156696,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.288403,48.631683,197.939599,160.992544,208.009921,201.144094,89.496766,14.389487,194.845685,19.315502,48.499973,49.605572,32.031320,200.709288,159.423151,197.609081,116.546700,190.142698,-0.000488,0.037408,91.736506,63.599088,188.081047,18.392041,62.500479,0.747661,745683.526779,0.881863,9.073397,5.017293,4.011194,0.054932,0.053055,32.000000,79.750422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.066586,71.225047,94.148563,81.265823,35.409323,51.151899,66.329114,59.998575,44.962025,44.392405,40.179737,178.993532,116.120646,179.244736,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.314700,48.634975,198.005932,161.003173,208.033828,201.140321,89.453357,14.381067,195.036496,19.310616,48.426889,49.615508,32.031320,200.768063,159.431029,197.593979,116.689218,189.675572,-0.000490,0.037414,91.866527,63.707795,188.208376,18.384512,61.745431,0.722690,745945.803558,0.882951,9.065005,5.063190,4.014307,0.056383,0.054305,32.000000,79.775939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052031,71.192281,94.153085,81.265823,35.300946,51.151899,66.329114,60.033698,44.962025,44.392405,40.130876,178.906715,116.328955,179.251385,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.261461,48.633055,197.880000,161.000096,207.992315,201.147866,89.446467,14.383493,195.060005,19.303836,48.356532,49.730828,32.031320,200.810121,159.441400,197.748301,116.806326,189.655307,-0.000490,0.037397,91.948852,63.722799,188.197586,18.377478,61.146455,0.723158,745741.771994,0.882695,9.102658,5.076662,4.015947,0.060468,0.057774,32.000000,79.825437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067607,71.223995,94.174738,81.265823,35.290514,51.151899,66.329114,60.032804,44.962025,44.392405,40.085567,178.892933,116.283465,179.279473,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.333249,48.613307,197.899060,161.005690,207.951004,201.134145,89.507279,14.387061,194.885099,19.299513,48.274433,49.752751,32.031320,200.725292,159.432797,197.606329,116.866876,189.611698,-0.000490,0.037402,91.602845,63.549126,188.043869,18.372642,60.240974,0.731828,745128.518219,0.882592,9.078515,4.758279,4.015150,0.062897,0.060248,32.000000,79.847555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.053148,71.200441,94.199723,81.265823,35.231422,51.151899,66.329114,60.078183,44.962025,44.392405,40.034961,179.014558,116.276254,179.270031,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.335054,48.613307,197.927643,161.005690,207.935068,201.102655,89.339821,14.387489,195.080672,19.301111,48.287199,49.744733,32.031320,200.812323,159.449569,197.787174,116.898808,190.045857,-0.000491,0.037443,91.530888,63.750971,188.156713,18.372726,60.401399,0.739394,744783.741896,0.883747,9.132147,4.633536,4.016933,0.063422,0.060240,32.000000,79.819736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.083660,71.235884,94.202619,81.265823,35.127705,51.151899,66.329114,60.051727,44.962025,44.392405,39.965574,178.679642,116.369765,179.279748,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.302329,48.578476,198.009469,160.977998,207.915462,201.089796,89.518159,14.390628,194.982480,19.305297,48.307495,49.625557,32.031320,200.777461,159.440617,197.719418,116.888178,189.513404,-0.000491,0.037416,91.369899,64.040310,188.206516,18.375772,59.976380,0.747439,744108.134924,0.883090,9.035622,4.688122,4.011907,0.064168,0.061715,32.000000,79.846388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036455,71.187500,94.189295,81.265823,35.090293,51.151899,66.329114,60.064277,44.962025,44.392405,39.879592,179.036319,116.221674,179.283367,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.281643,48.576007,197.913758,160.978838,207.900245,201.097410,89.389343,14.385776,195.127663,19.307664,48.504203,49.610309,32.031320,200.769511,159.439361,197.594125,116.908260,189.730396,-0.000489,0.037418,91.430291,63.709563,188.186817,18.377351,59.907353,0.753266,744041.112723,0.881837,9.034920,4.498189,4.016229,0.064757,0.061501,32.000000,79.813184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.061211,71.222581,94.193754,81.265823,35.047488,51.151899,66.329114,60.097397,44.962025,44.392405,39.825428,178.778687,116.138404,179.258269,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.322610,48.601514,197.980499,160.961775,207.902907,201.066774,89.427591,14.385634,194.998732,19.306244,48.440415,49.599608,32.031320,200.796115,159.413262,197.659826,116.923671,189.959280,-0.000489,0.037389,91.532984,63.954617,188.094489,18.376583,60.180261,0.753266,744041.112723,0.881837,9.034920,4.498189,4.016229,0.063658,0.060334,32.000000,79.818181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.058179,71.191377,94.182934,81.265823,34.981658,51.151899,66.329114,60.124135,44.962025,44.392405,39.768600,178.855182,116.290868,179.261456,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.340748,48.601514,197.921289,160.961775,207.880364,201.034994,89.432224,14.387774,195.039607,19.302775,48.519592,49.581281,32.031320,200.777380,159.419741,197.645669,116.910378,189.472841,-0.000490,0.037403,91.424409,63.744886,188.199257,18.375235,60.189099,0.750331,743864.932799,0.882284,9.036805,4.630676,4.013991,0.062488,0.059383,32.000000,79.896197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044987,71.184832,94.169702,81.265823,34.919501,51.151899,66.329114,60.115410,44.962025,44.392405,39.740879,178.864447,116.284846,179.287813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.284252,48.620164,198.019414,160.975761,207.907901,201.018003,89.442661,14.385205,194.979182,19.299802,48.531716,49.698266,32.031320,200.802374,159.446255,197.619794,116.779254,189.592539,-0.000489,0.037400,91.198466,63.912370,188.398026,18.371442,61.137302,0.750331,743864.932799,0.882284,9.036805,4.630676,4.013991,0.059954,0.056379,32.000000,79.788595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059264,71.180029,94.208704,81.265823,34.861819,51.151899,66.329114,60.118742,44.962025,44.392405,39.707906,178.885323,116.497835,179.197097,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.431254,48.646768,197.936477,160.967929,208.004767,201.000893,89.451537,14.390914,195.100604,19.298387,48.452866,49.638187,32.031320,200.733059,159.445840,197.652394,116.657513,190.120944,-0.000488,0.037403,90.864099,63.865968,188.312202,18.372126,61.802552,0.749695,743751.866758,0.881738,9.017893,4.460693,4.011315,0.056144,0.053534,32.000000,79.711706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069594,71.194904,94.197635,81.265823,34.815306,51.151899,66.329114,60.164084,44.962025,44.392405,39.657897,178.903075,116.321821,179.182817,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.346123,48.654996,197.810274,160.957299,208.155292,200.993166,89.460788,14.382494,195.119642,19.293517,48.465078,49.661930,32.031320,200.801131,159.441591,197.641040,116.548076,189.719604,-0.000486,0.037398,90.909151,63.793023,188.203113,18.365584,62.809186,0.728952,744599.119918,0.879718,8.968854,4.957667,4.004278,0.057245,0.055314,32.000000,79.739960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069061,71.195201,94.180235,81.265823,34.739508,51.151899,66.329114,60.093112,44.962025,44.392405,39.636608,178.921575,116.134569,179.170150,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.329793,48.657190,197.970749,160.950027,208.106307,200.969801,89.406526,14.388916,195.029635,19.294705,48.604521,49.624981,32.031320,200.694854,159.433567,197.545275,116.400390,189.712151,-0.000486,0.037433,90.975883,63.948915,188.056982,18.364491,62.560327,0.718032,745130.938221,0.881299,9.065771,4.916014,4.008628,0.059425,0.057598,32.000000,79.673386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057317,71.174355,94.166807,81.265823,34.670176,51.151899,66.329114,60.159914,44.962025,44.392405,39.582347,178.813052,116.079030,179.201660,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.370787,48.657190,197.856366,160.950027,208.022822,200.974424,89.474270,14.385063,195.158330,19.294890,48.564737,49.684966,32.031320,200.774179,159.417306,197.739440,116.430664,189.755964,-0.000488,0.037603,91.053564,63.848192,188.283998,18.363410,62.467093,0.721442,745641.758955,0.882061,9.084990,5.060890,4.013209,0.059369,0.057807,32.000000,79.623302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034006,71.161020,94.176056,81.265823,34.595270,51.151899,66.329114,60.180838,44.962025,44.392405,39.538105,178.948541,116.147648,179.239426,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.406952,48.688457,198.062883,160.957299,208.017987,200.994136,89.432468,14.383921,194.919223,19.290590,48.620299,49.708678,32.031320,200.911667,159.416042,197.714341,116.620883,190.464430,-0.000489,0.037835,91.185773,64.101395,188.097508,18.357744,62.781780,0.721701,745481.090876,0.880601,9.042258,5.047123,4.007560,0.058266,0.057371,32.000000,79.599254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.046720,71.174546,94.179037,81.265823,34.583322,51.151899,66.329114,60.170529,44.962025,44.392405,39.523462,178.864935,116.061770,179.232109,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.368910,48.704090,198.613430,160.958698,208.029146,201.006238,89.443918,14.378498,195.125779,19.289956,48.452283,49.694808,32.031320,200.974255,159.438471,197.770035,116.672315,189.664025,-0.000489,0.038087,91.278648,63.745901,188.020296,18.356867,62.860143,0.721701,745481.090876,0.880601,9.042258,5.047123,4.007560,0.059035,0.056894,32.000000,79.558519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041974,71.162763,94.142206,81.265823,34.512932,51.151899,66.329114,60.163528,44.962025,44.392405,39.480259,178.887835,116.053562,179.192022,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.380614,48.704090,198.107311,160.958698,208.109985,201.034923,89.438521,14.383350,195.070976,19.295236,48.301773,49.892473,32.031320,200.873259,159.438944,197.737076,116.690879,189.273018,-0.000490,0.038335,91.346746,64.162573,188.201522,18.359693,62.466071,0.718299,744875.020058,0.880460,9.035849,5.123418,4.008806,0.059766,0.057618,32.000000,79.521255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.031292,71.182758,94.114842,81.265823,34.524259,51.151899,66.329114,60.196924,44.962025,44.392405,39.453932,178.877042,116.053063,179.262478,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.347700,48.670904,197.961987,160.968768,208.081515,201.058533,89.395742,14.383350,195.103500,19.298532,48.386659,49.718665,32.031320,200.758930,159.456478,197.688834,116.641566,189.916023,-0.000492,0.038592,91.575602,63.775910,188.140338,18.363335,61.957154,0.722567,744793.633836,0.881139,9.078918,4.604803,4.011844,0.060973,0.059436,32.000000,79.504295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071773,71.201223,94.124795,81.265823,34.444241,51.151899,66.329114,60.202192,44.962025,44.392405,39.378664,178.791484,115.972325,179.193045,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.383555,48.641831,198.093940,160.961775,208.096576,201.063637,89.552150,14.393340,194.992873,19.307689,48.446689,49.931539,32.031320,200.932339,159.431963,197.757170,116.616355,190.308812,-0.000491,0.038812,91.835477,63.890937,188.147227,18.376824,62.521460,0.722567,744793.633836,0.881139,9.078918,4.604803,4.011844,0.059645,0.058562,32.000000,79.328622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037292,71.159330,94.081186,81.265823,34.441224,51.151899,66.329114,60.233397,44.962025,44.392405,39.304256,179.104300,116.166864,179.222864,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.335596,48.647317,198.100156,160.960376,208.105107,201.068873,89.408722,14.384064,195.139516,19.317762,48.506781,49.731399,32.031320,200.929913,159.425262,197.719210,116.628583,190.326144,-0.000490,0.039037,91.924808,64.079811,188.206967,18.387620,62.694709,0.721822,745058.896889,0.879935,9.013595,5.069468,4.011334,0.058402,0.056807,32.000000,79.201004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.051070,71.161487,94.065884,81.265823,34.329122,51.151899,66.329114,60.224311,44.962025,44.392405,39.256406,178.817445,116.240737,179.288836,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.338573,48.661853,197.947490,160.968488,208.133460,201.095305,89.436253,14.385205,194.968068,19.322623,48.463880,49.692419,32.031320,200.718381,159.424605,197.642937,116.725200,190.216772,-0.000490,0.039032,91.746427,64.029823,188.131098,18.391592,62.823925,0.720492,745122.000170,0.882334,9.069066,5.063755,4.015360,0.058085,0.055582,32.000000,79.229148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030430,71.163250,94.043918,81.265823,34.275307,51.151899,66.329114,60.264442,44.962025,44.392405,39.214478,178.872506,116.157966,179.223454,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.386760,48.661853,197.982411,160.968488,208.145169,201.145619,89.484520,14.384349,194.922103,19.326823,48.541742,49.864883,32.031320,200.837398,159.391958,197.722103,116.791334,189.946405,-0.000490,0.039045,91.541668,63.787037,188.108379,18.393134,62.748761,0.718704,744876.621288,0.882156,9.080499,4.926019,4.012023,0.058723,0.057498,32.000000,79.288706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038441,71.158819,94.034274,81.265823,34.167447,51.151899,66.329114,60.275155,44.962025,44.392405,39.182384,178.969040,116.155588,179.241904,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.368872,48.676389,198.070774,160.971285,208.146384,201.172486,89.327363,14.379640,195.103386,19.332139,48.469433,49.716254,32.031320,200.882433,159.411598,197.820885,116.808654,189.647536,-0.000489,0.039010,91.338441,63.907131,188.132385,18.396944,60.218971,0.719213,744722.594959,0.880945,9.030278,4.758167,4.008816,0.062982,0.060590,32.000000,79.186512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048047,71.156397,94.027829,81.265823,34.161387,51.151899,66.329114,60.260384,44.962025,44.392405,39.151257,178.654727,116.041940,179.134233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.423557,48.677486,198.091080,160.969607,208.225407,201.191573,89.436874,14.387774,194.965897,19.338717,48.505687,49.641708,32.031320,200.891872,159.425850,197.774748,116.817198,189.890411,-0.000488,0.038952,91.512190,63.894846,188.230094,18.402859,59.960303,0.719213,744722.594959,0.880945,9.030278,4.758167,4.008816,0.068833,0.065695,32.000000,79.179419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025578,71.142244,94.018837,81.265823,34.102922,51.151899,66.329114,60.282505,44.962025,44.392405,39.106850,178.873748,116.299766,179.162085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.450809,48.677486,198.044935,160.969607,208.251775,201.203149,89.444346,14.387489,195.021998,19.347237,48.588393,49.616082,32.031320,200.967425,159.431760,197.754742,116.892554,190.406945,-0.000487,0.038920,91.652046,63.978526,188.067955,18.411944,62.313330,0.752665,744773.630309,0.880925,9.007585,4.711224,4.008030,0.070529,0.066935,32.000000,79.266260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029600,71.154963,94.039646,81.265823,34.020405,51.151899,66.329114,60.262812,44.962025,44.392405,39.063628,178.888693,116.495418,179.202683,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
