OSU 80 Ton Compressor Load Stand
49.447508,48.717255,198.270717,160.984432,208.256231,201.196907,89.403236,14.389629,195.227454,19.362559,48.566088,49.849534,32.031320,201.124668,159.447141,197.963702,116.970143,190.388354,-0.000488,0.038919,91.718133,64.053033,188.228033,18.430660,60.453615,0.723803,744504.572920,0.880363,8.979216,4.830149,4.004888,0.067696,0.064880,32.000000,79.323826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.061070,71.156142,94.055084,81.265823,34.017427,51.151899,66.329114,60.262230,44.962025,44.392405,39.026663,178.806472,116.159692,179.159882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.432910,48.717255,198.112523,160.984432,208.261622,201.174128,89.460929,14.389915,195.189986,19.375403,48.545182,49.705412,32.031320,201.068034,159.446696,197.954372,117.053352,190.414922,-0.000488,0.038934,91.709509,64.011172,188.305819,18.446882,60.106540,0.723803,744504.572920,0.880363,8.979216,4.830149,4.004888,0.062508,0.059199,32.000000,79.407780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042323,71.165183,94.023836,81.265823,33.995371,51.151899,66.329114,60.274237,44.962025,44.392405,39.003986,178.921858,116.251745,179.155712,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.422281,48.722741,198.293880,161.000656,208.274572,201.151152,89.370920,14.388202,195.343375,19.378654,48.556015,49.775172,32.031320,201.179671,159.453957,198.030074,117.017018,190.761891,-0.000486,0.038926,91.737115,63.775045,188.383565,18.449727,62.716372,0.746801,744291.515425,0.880905,9.022421,4.745574,4.009721,0.055317,0.054528,32.000000,79.317334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070655,71.150383,94.003504,81.265823,33.936023,51.151899,66.329114,60.292783,44.962025,44.392405,38.969209,178.741840,116.493385,179.187773,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.452111,48.748248,198.102391,161.009886,208.228760,201.141026,89.413843,14.387774,195.331180,19.375615,48.747220,49.786115,32.031320,201.055618,159.459229,197.993628,116.921905,190.671191,-0.000485,0.038905,91.719082,64.030921,188.625101,18.449494,62.019153,0.750793,743910.874298,0.880525,9.037617,4.672347,4.007705,0.061380,0.059899,32.000000,79.335055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.066091,71.144168,93.997926,81.265823,33.906693,51.151899,66.329114,60.309507,44.962025,44.392405,38.929422,178.827686,116.155396,179.131401,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.425177,48.805846,198.267720,161.023872,208.236626,201.133373,89.419695,14.378641,195.267785,19.378533,48.867602,49.814505,32.031320,200.931667,159.460378,197.942446,116.913150,190.440867,-0.000485,0.038864,91.680757,64.077982,188.220308,18.453857,60.067201,0.720087,744009.454324,0.881536,9.054168,4.838960,4.012237,0.067294,0.064533,32.000000,79.397331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076900,71.152477,93.990155,81.265823,33.861991,51.151899,66.329114,60.302801,44.962025,44.392405,38.917172,178.839390,115.994571,179.133210,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.417973,48.805846,198.188713,161.023872,208.248416,201.130796,89.377192,14.385205,195.216166,19.387591,48.789717,49.719871,32.031320,201.018963,159.471337,197.858557,116.865070,190.457389,-0.000485,0.038856,91.780440,64.033253,188.409773,18.468122,61.964498,0.727309,744354.272839,0.880541,9.048622,4.900036,4.005944,0.070628,0.067646,32.000000,79.432939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.083996,71.155420,94.023153,81.265823,33.805909,51.151899,66.329114,60.328167,44.962025,44.392405,38.940194,178.754384,116.249904,179.171487,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.422086,48.831902,198.215318,161.005970,208.257893,201.150171,89.438121,14.383778,195.539326,19.392918,48.844167,49.694403,32.031320,201.175084,159.435767,198.041133,116.842567,191.034650,-0.000486,0.038856,91.778748,64.114321,188.597774,18.477805,61.382751,0.751868,744543.448513,0.881125,9.134258,4.822299,4.011472,0.069142,0.065771,32.000000,79.404949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060155,71.149428,94.026299,81.265823,33.712489,51.151899,66.329114,60.342905,44.962025,44.392405,38.935087,178.876242,116.121451,179.126955,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.490142,48.868381,198.312291,161.002893,208.274104,201.167121,89.388129,14.386204,195.404791,19.396324,48.814974,49.842048,32.031320,201.198223,159.435333,198.074688,116.821304,191.084579,-0.000486,0.038680,91.644752,64.063166,188.406530,18.483649,60.287919,0.735775,744973.515930,0.881143,9.163533,5.115702,4.010663,0.063492,0.060077,32.000000,79.363889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060092,71.151436,94.022646,81.265823,33.687715,51.151899,66.329114,60.351281,44.962025,44.392405,38.906178,178.776258,116.301454,179.171723,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.481522,48.871672,198.301810,161.019397,208.322948,201.182332,89.465835,14.384207,195.342812,19.401212,48.701632,49.913634,32.031320,201.169315,159.442295,198.064378,116.695381,190.604123,-0.000486,0.038442,91.481348,64.019023,188.331274,18.493742,62.336724,0.748634,745108.290732,0.880453,9.129186,5.155675,4.007107,0.056209,0.052968,32.000000,79.372886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.039963,71.153296,94.035124,81.265823,33.747608,51.151899,66.329114,60.322142,44.962025,44.392405,38.916650,178.931670,116.512371,179.224713,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.501406,48.871672,198.294508,161.019397,208.378037,201.198659,89.499521,14.385634,195.280008,19.407085,48.680934,50.039326,32.031320,201.124913,159.472342,197.980568,116.750088,190.631832,-0.000487,0.038180,91.435490,64.194913,188.347059,18.505058,62.867172,0.724173,745652.925580,0.879934,9.141443,5.101381,4.007593,0.059291,0.057532,32.000000,79.383167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071827,71.176001,94.050479,81.265823,33.638112,51.151899,66.329114,60.335589,44.962025,44.392405,38.894820,178.999042,116.337048,179.254571,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.518181,48.865912,198.379447,161.029746,208.427015,201.199861,89.329738,14.381067,195.446070,19.415944,48.661754,49.826515,32.031320,201.401520,159.444873,198.203356,116.837281,191.118456,-0.000487,0.037949,91.230472,64.120757,188.432556,18.518279,62.279944,0.717841,745473.599050,0.879281,9.120761,5.057078,4.005836,0.059851,0.058511,32.000000,79.360037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067284,71.168564,94.062844,81.265823,33.653396,51.151899,66.329114,60.332663,44.962025,44.392405,38.864039,178.659477,116.275104,179.277545,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.530349,48.852199,198.446844,161.033103,208.441132,201.223951,89.430524,14.384777,195.431312,19.424848,48.630843,49.813169,32.031320,201.244746,159.454460,198.119058,116.808130,190.750957,-0.000487,0.037701,91.269477,64.086242,188.459924,18.532911,61.134522,0.724607,745118.638789,0.880612,9.097559,5.152394,4.006194,0.061704,0.060293,32.000000,79.388312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045485,71.179943,94.051907,81.265823,33.585065,51.151899,66.329114,60.330524,44.962025,44.392405,38.838519,178.861048,116.407277,179.277112,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.492551,48.853570,198.394501,161.026110,208.411516,201.256850,89.410369,14.382351,195.548522,19.429979,48.791873,49.662762,32.031320,201.347515,159.465545,198.155584,116.660929,191.220787,-0.000487,0.037662,91.512510,64.202086,188.721816,18.544010,59.980917,0.738263,745252.143041,0.879451,9.071195,5.043746,4.006571,0.067729,0.065155,32.000000,79.359521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093380,71.185510,94.069600,81.265823,33.579951,51.151899,66.329114,60.332433,44.962025,44.392405,38.789688,178.820737,116.531703,179.216255,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.536767,48.879901,198.533990,161.024152,208.439512,201.283818,89.389260,14.385491,195.619161,19.437995,48.680435,49.874797,32.031320,201.426983,159.482528,198.227989,116.747656,191.298038,-0.000487,0.037674,91.432197,64.037296,188.450848,18.557249,62.187996,0.752795,745645.684688,0.879834,9.100738,5.288800,4.007922,0.070351,0.067691,32.000000,79.355595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080976,71.171050,94.047985,81.265823,33.560615,51.151899,66.329114,60.362395,44.962025,44.392405,38.764282,178.778520,116.480076,179.234430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.519095,48.879901,198.619625,161.024152,208.433638,201.315838,89.449799,14.385063,195.467063,19.450836,48.827212,49.799972,32.031320,201.429327,159.474717,198.229028,116.821283,191.337603,-0.000488,0.037671,91.414149,64.024453,188.307493,18.576317,62.492716,0.726182,745789.706722,0.880061,9.092226,5.309283,4.007811,0.070233,0.066862,32.000000,79.415576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077348,71.131790,94.010921,81.265823,33.526553,51.151899,66.329114,60.344893,44.962025,44.392405,38.765083,178.899598,116.377820,179.176444,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.549010,48.886483,198.382378,161.021914,208.459804,201.356491,89.356312,14.388916,195.472878,19.464168,48.782787,49.872699,32.031320,201.324234,159.461005,198.171112,116.883798,190.908868,-0.000488,0.037663,91.533238,64.141838,188.586595,18.594030,60.360119,0.723203,745653.896438,0.879954,9.110597,5.250469,4.010970,0.066304,0.063098,32.000000,79.429907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116591,71.158139,94.018960,81.265823,33.488859,51.151899,66.329114,60.362119,44.962025,44.392405,38.740957,178.712624,116.092493,179.142612,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.509212,48.912266,198.556382,161.038697,208.486877,201.379315,89.420338,14.386490,195.678017,19.476498,48.764131,49.869948,32.031320,201.361929,159.454188,198.294994,116.904596,191.281406,-0.000488,0.037660,91.560551,64.062635,188.569322,18.611131,61.000953,0.723203,745653.896438,0.879954,9.110597,5.250469,4.010970,0.058196,0.055405,32.000000,79.419185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118623,71.153953,93.989046,81.265823,33.401557,51.151899,66.329114,60.352329,44.962025,44.392405,38.723938,178.840675,116.495725,179.195091,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.537741,48.909523,198.344534,161.053523,208.533343,201.403721,89.431478,14.388202,195.435717,19.486628,48.785302,49.811721,32.031320,201.282257,159.460667,198.168117,116.827526,191.070579,-0.000488,0.037645,91.554143,64.140308,188.156937,18.624084,62.879393,0.747878,745516.939539,0.880478,9.086084,5.027312,4.003761,0.058727,0.057050,32.000000,79.392951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085102,71.115914,93.949931,81.265823,33.425344,51.151899,66.329114,60.382263,44.962025,44.392405,38.728302,178.862957,116.492388,179.201149,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.556882,48.909523,198.430266,161.053523,208.518483,201.411786,89.362674,14.384920,195.434723,19.499692,48.862928,49.821921,32.031320,201.273593,159.469674,198.079108,116.709746,191.150713,-0.000488,0.037647,91.444529,63.971710,188.294461,18.643276,62.454374,0.741160,745666.730044,0.880796,9.153238,5.146115,4.010494,0.060033,0.059248,32.000000,79.379251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070547,71.139916,93.944126,81.265823,33.317817,51.151899,66.329114,60.373725,44.962025,44.392405,38.704531,178.725348,116.175724,179.261810,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.511704,48.921043,198.490515,161.054641,208.535117,201.429603,89.519727,14.384064,195.536342,19.510566,48.764488,49.888639,32.031320,201.414302,159.459353,198.179950,116.836877,191.211889,-0.000487,0.037638,91.343972,64.330562,188.720918,18.658894,60.009425,0.723078,746449.636353,0.880558,9.100943,5.292014,4.004091,0.064132,0.062125,32.000000,79.401886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081165,71.157979,93.944995,81.265823,33.344497,51.151899,66.329114,60.369462,44.962025,44.392405,38.695028,179.039453,116.317295,179.161888,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.488517,48.935031,198.575970,161.068348,208.627573,201.428100,89.374772,14.386775,195.457499,19.512788,48.754406,49.815004,32.031320,201.334814,159.493617,198.211509,117.010794,190.892036,-0.000487,0.037630,91.306601,64.124178,188.512991,18.666114,60.040293,0.723078,746449.636353,0.880558,9.100943,5.292014,4.004091,0.068049,0.065503,32.000000,79.487305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.087801,71.163778,93.951514,81.265823,33.300197,51.151899,66.329114,60.403064,44.962025,44.392405,38.675002,178.749544,116.413376,179.251267,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.531805,48.928174,198.404998,161.079537,208.731724,201.441993,89.447814,14.385348,195.601367,19.513458,48.759437,49.837456,32.031320,201.277283,159.470744,198.172271,117.001315,191.088620,-0.000486,0.037637,91.312195,64.088447,188.665423,18.671182,61.923978,0.753588,745514.628923,0.881924,9.197526,4.894005,4.012567,0.069441,0.066911,32.000000,79.495469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071311,71.147724,93.907482,81.265823,33.252908,51.151899,66.329114,60.424428,44.962025,44.392405,38.669613,178.895627,116.392664,179.280102,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.561301,48.928174,198.547200,161.079537,208.780747,201.465997,89.511294,14.378784,195.476964,19.518430,48.802930,50.065126,32.031320,201.405434,159.485719,198.221771,116.927713,190.927630,-0.000485,0.037622,91.468305,64.163887,188.692632,18.680823,62.587523,0.729678,745524.652085,0.880393,9.145656,4.977181,4.005608,0.070590,0.067403,32.000000,79.585277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.066236,71.162130,93.915906,81.265823,33.199735,51.151899,66.329114,60.407240,44.962025,44.392405,38.643806,179.022588,116.323547,179.238245,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.523918,48.933385,198.516714,161.068348,208.787758,201.507823,89.380925,14.385919,195.622041,19.520069,48.846919,49.794656,32.031320,201.340156,159.445175,198.186369,116.889972,190.648278,-0.000486,0.037612,91.562893,64.262338,188.625367,18.686405,61.095891,0.722017,745843.765678,0.879292,9.115002,4.990434,4.006093,0.068031,0.065446,32.000000,79.555346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.053925,71.131603,93.886868,81.265823,33.164343,51.151899,66.329114,60.397025,44.962025,44.392405,38.629771,178.761850,116.150141,179.260669,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.541042,48.947922,198.515594,161.074781,208.820594,201.538142,89.421056,14.388488,195.399066,19.521324,48.923585,49.836859,32.031320,201.280423,159.485978,198.010965,116.927088,190.518295,-0.000485,0.037612,91.559417,63.971193,188.383361,18.689690,60.637774,0.740233,746206.525190,0.881508,9.159066,4.923368,4.008502,0.066973,0.063456,32.000000,79.515282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042871,71.135481,93.941095,81.265823,33.170467,51.151899,66.329114,60.425190,44.962025,44.392405,38.610975,178.842111,116.233411,179.255437,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.524126,48.983305,198.473588,161.091845,208.929336,201.584165,89.410993,14.376358,195.509678,19.524424,48.918068,49.732140,32.031320,201.330594,159.458875,198.142256,117.016745,190.759678,-0.000484,0.037631,91.561408,64.095138,188.517747,18.692493,60.507851,0.745735,746181.525987,0.880943,9.155803,4.837445,4.007094,0.067240,0.063337,32.000000,79.400361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050349,71.156209,93.935020,81.265823,33.079780,51.151899,66.329114,60.456286,44.962025,44.392405,38.602090,178.821985,116.323662,179.217947,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.441838,48.994002,198.506779,161.103313,208.996322,201.582874,89.367018,14.385205,195.358357,19.523771,49.017151,50.056604,32.031320,201.386250,159.507757,198.197879,117.098317,190.806887,-0.000484,0.037698,91.709643,64.108560,188.470305,18.693687,60.316033,0.745735,746181.525987,0.880943,9.155803,4.837445,4.007094,0.065073,0.062542,32.000000,79.404223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.054008,71.166908,93.952136,81.265823,33.120357,51.151899,66.329114,60.442577,44.962025,44.392405,38.621765,178.734035,116.438729,179.261023,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.510875,48.994002,198.536471,161.103313,209.030426,201.602968,89.503920,14.389201,195.379677,19.527313,49.046694,49.914243,32.031320,201.349146,159.504272,198.235774,117.092771,190.790968,-0.000484,0.037742,91.883390,63.941033,188.253710,18.701896,60.205045,0.751298,745975.402785,0.883750,9.305070,4.774544,4.014955,0.064856,0.061704,32.000000,79.386534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035231,71.134480,93.952902,81.265823,33.051271,51.151899,66.329114,60.497390,44.962025,44.392405,38.619137,179.007840,116.429562,179.273572,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.525569,49.039533,198.475243,161.137440,209.111529,201.595054,89.427167,14.381210,195.549178,19.537102,48.981799,49.710677,32.031320,201.325171,159.513733,198.125432,117.076042,191.165123,-0.000485,0.037782,91.994187,64.035302,188.529289,18.717256,60.258598,0.751298,745975.402785,0.883750,9.305070,4.774544,4.014955,0.063418,0.060028,32.000000,79.400677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032378,71.144478,93.945421,81.265823,33.048780,51.151899,66.329114,60.466960,44.962025,44.392405,38.606381,178.854333,116.432669,179.270779,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.566582,49.061202,198.399746,161.156461,209.185773,201.586004,89.388115,14.386490,195.416681,19.542549,48.933882,49.824303,32.031320,201.252982,159.490561,198.126801,117.105789,190.767851,-0.000484,0.037823,91.802173,64.274343,188.545174,18.725574,60.407405,0.750954,746107.550244,0.881664,9.263499,4.931117,4.007531,0.062235,0.058833,32.000000,79.387397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032569,71.117319,93.958997,81.265823,32.975290,51.151899,66.329114,60.465907,44.962025,44.392405,38.642780,178.776231,116.637027,179.295208,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.534810,49.059282,198.356135,161.143594,209.165392,201.615115,89.508396,14.387631,195.411121,19.542571,48.952546,49.827231,32.031320,201.228192,159.502610,198.107407,117.172702,190.873957,-0.000485,0.037840,91.706486,64.291821,188.273514,18.726534,61.012990,0.750954,746107.550244,0.881664,9.263499,4.931117,4.007531,0.059844,0.057900,32.000000,79.364068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.043772,71.125607,93.982466,81.265823,32.952247,51.151899,66.329114,60.449206,44.962025,44.392405,38.657955,179.016791,116.464274,179.255948,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.466813,49.059282,198.433504,161.143594,209.213780,201.641825,89.387131,14.388773,195.507057,19.544777,49.202213,49.830809,32.031320,201.358830,159.489836,198.104637,117.057376,191.160280,-0.000486,0.037854,91.626315,63.994348,188.224077,18.729776,61.066465,0.741341,745835.493210,0.880817,9.273641,4.725317,4.004379,0.060720,0.057530,32.000000,79.426751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050857,71.140555,93.993662,81.265823,32.859003,51.151899,66.329114,60.473999,44.962025,44.392405,38.649888,178.774261,116.585554,179.386318,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.502515,49.094391,198.279945,161.122614,209.212742,201.645694,89.531389,14.384349,195.332168,19.546777,49.268227,49.766121,32.031320,201.141242,159.501209,198.005197,117.027182,190.404622,-0.000485,0.037861,91.475105,63.901713,188.213616,18.731552,60.959227,0.741902,746497.029357,0.883476,9.344357,4.947969,4.011447,0.060987,0.057389,32.000000,79.435053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033515,71.127794,93.999405,81.265823,32.878126,51.151899,66.329114,60.520945,44.962025,44.392405,38.679208,179.062777,116.429984,179.250873,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.434402,49.155831,198.344297,161.144992,209.276796,201.663011,89.467493,14.386490,195.332347,19.544842,49.267469,49.763714,32.031320,201.204054,159.474098,198.018583,117.092155,190.799683,-0.000483,0.037811,91.457078,64.070639,188.485295,18.728392,60.662217,0.742417,746633.780787,0.881450,9.342327,4.694647,4.005452,0.062461,0.059210,32.000000,79.425699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.017333,71.114534,93.986977,81.265823,32.758994,51.151899,66.329114,60.509147,44.962025,44.392405,38.676456,178.934987,116.514136,179.380968,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.480990,49.193135,198.478249,161.164573,209.381648,201.668176,89.450410,14.382494,195.710958,19.540930,49.143322,49.850520,32.031320,201.325314,159.501121,198.261662,117.255822,190.796177,-0.000484,0.037792,91.267588,64.045897,188.543952,18.726307,60.348186,0.747345,746731.191951,0.883656,9.474639,4.778002,4.012273,0.062818,0.059853,32.000000,79.443839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.031344,71.127698,93.983428,81.265823,32.790089,51.151899,66.329114,60.557089,44.962025,44.392405,38.737994,178.900820,116.541292,179.313029,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.560530,49.190392,198.334819,161.177161,209.440482,201.675896,89.537094,14.384635,195.487555,19.543327,49.114942,49.842915,32.031320,201.300707,159.559898,198.047368,117.329287,190.629363,-0.000483,0.037785,91.363324,63.953128,188.569424,18.730580,62.502394,0.751074,746143.174635,0.883016,9.463460,4.613021,4.011202,0.055149,0.053564,32.000000,79.531179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.039270,71.108264,94.005158,81.265823,32.713044,51.151899,66.329114,60.540581,44.962025,44.392405,38.782761,179.074189,116.564075,179.277821,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.482262,49.190392,198.387381,161.177161,209.453845,201.688529,89.371010,14.400190,195.405865,19.546150,49.160854,49.840277,32.031320,201.288373,159.551189,198.132188,117.232814,190.810771,-0.000483,0.037803,91.685110,64.095447,188.292436,18.735504,62.731268,0.739640,745849.916607,0.882724,9.440902,4.583703,4.007719,0.056714,0.055059,32.000000,79.584372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.039631,71.122299,93.991696,81.265823,32.650431,51.151899,66.329114,60.504746,44.962025,44.392405,38.786980,178.742020,116.252167,179.270346,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.518376,49.197524,198.379748,161.190308,209.485545,201.711458,89.509313,14.390343,195.314136,19.548350,49.171667,49.869902,32.031320,201.203014,159.529312,198.083716,117.146142,190.680616,-0.000483,0.037819,91.851497,64.034143,188.361884,18.738581,62.676640,0.722351,746298.703229,0.883858,9.459394,4.641503,4.009263,0.058403,0.058125,32.000000,79.553841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.013033,71.090348,93.956823,81.265823,32.621139,51.151899,66.329114,60.556796,44.962025,44.392405,38.801021,179.018626,116.421315,179.278725,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.524514,49.212884,198.445681,161.195623,209.473303,201.732059,89.473856,14.379925,195.515206,19.551272,49.242257,49.844865,32.031320,201.209069,159.559492,198.108502,117.122174,190.314823,-0.000482,0.037820,91.876458,64.133828,188.456704,18.742881,62.379315,0.722351,746298.703229,0.883858,9.459394,4.641503,4.009263,0.059419,0.058265,32.000000,79.611304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.018076,71.109060,93.993972,81.265823,32.578951,51.151899,66.329114,60.544133,44.962025,44.392405,38.808547,178.947713,116.249060,179.267514,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.465041,49.259515,198.137084,161.217162,209.519760,201.720498,89.359967,14.383493,195.212819,19.553582,49.349219,49.771113,32.031320,200.962777,159.558198,197.887811,116.963738,190.501873,-0.000480,0.037908,91.606568,64.128737,188.327950,18.746881,61.229224,0.722593,746674.306797,0.881895,9.428967,4.679335,4.006184,0.061306,0.059316,32.000000,79.571569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000882,71.098933,93.980717,81.265823,32.517481,51.151899,66.329114,60.548274,44.962025,44.392405,38.832656,178.719935,116.107528,179.227663,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.462578,49.259515,198.203357,161.217162,209.496318,201.711613,89.508990,14.382637,195.236642,19.553706,49.320089,49.841242,32.031320,201.084078,159.547655,197.905534,116.941338,190.372547,-0.000481,0.038165,91.478221,64.026927,188.267704,18.745016,61.021855,0.726237,746860.567476,0.882252,9.437946,4.565910,4.007019,0.061322,0.059885,32.000000,79.560101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.007521,71.085257,93.983159,81.265823,32.412786,51.151899,66.329114,60.590219,44.962025,44.392405,38.890504,179.017980,116.263137,179.333957,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.482240,49.293253,198.095631,161.215483,209.440404,201.696759,89.418548,14.383350,195.198294,19.551098,49.253091,49.802320,32.031320,200.980901,159.549857,197.877075,117.075234,190.317922,-0.000480,0.038410,91.393880,64.007385,188.466166,18.739875,60.413961,0.739912,747652.523278,0.884620,9.546434,4.794628,4.005598,0.062240,0.060860,32.000000,79.572999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016171,71.061158,93.993423,81.265823,32.413573,51.151899,66.329114,60.600947,44.962025,44.392405,38.938390,178.837096,116.152558,179.224516,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.494240,49.294899,198.294497,161.207371,209.487911,201.708952,89.427619,14.383778,195.269000,19.544945,49.323522,49.721855,32.031320,201.119143,159.568740,197.867724,117.102641,190.483386,-0.000478,0.038631,91.321308,64.057310,188.357604,18.731238,60.227547,0.749538,747188.964811,0.883679,9.562278,4.614014,4.003368,0.063133,0.061328,32.000000,79.603645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030342,71.093131,94.021548,81.265823,32.301756,51.151899,66.329114,60.597915,44.962025,44.392405,38.955455,178.855238,116.224896,179.235806,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.486719,49.304499,198.224706,161.198140,209.595528,201.727311,89.542583,14.383208,195.269247,19.536932,49.338310,49.857731,32.031320,201.088074,159.605696,198.031273,116.965381,190.899242,-0.000477,0.038858,91.196119,64.038933,188.364212,18.721865,59.777639,0.749538,747188.964811,0.883679,9.562278,4.614014,4.003368,0.065411,0.062480,32.000000,79.638108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055716,71.071231,94.046567,81.265823,32.290623,51.151899,66.329114,60.599580,44.962025,44.392405,38.974298,179.085167,116.388023,179.270661,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.529181,49.304499,198.480462,161.198140,209.687720,201.737772,89.322622,14.382494,195.255622,19.535313,49.242386,49.926379,32.031320,201.131396,159.582091,197.937987,116.847759,190.701824,-0.000476,0.038928,91.078149,64.091637,188.376714,18.720607,59.838483,0.752285,747120.051066,0.883409,9.551441,4.648780,4.006416,0.065768,0.063919,32.000000,79.618404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045885,71.087106,94.036064,81.265823,32.251202,51.151899,66.329114,60.612133,44.962025,44.392405,39.001573,178.645243,116.423885,179.309371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.514398,49.313825,198.231846,161.216043,209.799005,201.735737,89.511693,14.397478,195.314570,19.535070,49.197931,49.685361,32.031320,201.040695,159.604913,197.883868,117.017994,190.247817,-0.000477,0.038915,91.057532,64.067416,188.190524,18.720560,59.854770,0.757346,748188.265230,0.883905,9.524710,4.985678,4.007344,0.064758,0.062317,32.000000,79.539542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.054438,71.075342,94.063825,81.265823,32.204921,51.151899,66.329114,60.595816,44.962025,44.392405,39.029209,179.023387,116.450197,179.377624,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.506163,49.311357,198.275323,161.235624,209.820041,201.733713,89.499419,14.386490,195.311263,19.532727,49.283198,49.780282,32.031320,201.065261,159.610898,198.006522,117.120559,190.977289,-0.000478,0.038906,91.125894,63.980467,188.321810,18.718332,60.800691,0.756671,747554.632188,0.882344,9.549405,4.644900,4.003519,0.061731,0.060144,32.000000,79.561204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.058960,71.057894,94.050022,81.265823,32.163304,51.151899,66.329114,60.611141,44.962025,44.392405,39.048324,178.998839,116.373486,179.375499,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.493213,49.310808,198.279681,161.224155,209.894538,201.729767,89.351328,14.395766,195.332634,19.528394,49.180258,49.670491,32.031320,201.104546,159.576153,197.985321,117.082563,190.291323,-0.000477,0.038915,91.138931,64.086776,188.278875,18.713791,62.874122,0.745112,747185.702296,0.882613,9.555499,4.816207,4.005063,0.058018,0.056674,32.000000,79.620854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.058012,71.044101,94.066721,81.265823,32.128669,51.151899,66.329114,60.623802,44.962025,44.392405,39.064775,178.702655,116.156623,179.349654,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.520840,49.310808,198.228340,161.224155,209.991386,201.738639,89.469199,14.381923,195.277932,19.520663,49.188352,49.805604,32.031320,200.995131,159.604951,197.876299,116.853710,190.444639,-0.000476,0.038916,91.285122,64.135335,188.278901,18.706315,62.751856,0.720707,747309.751272,0.884314,9.568420,4.596686,4.006199,0.055594,0.054149,32.000000,79.570452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040788,71.060880,94.095837,81.265823,32.090082,51.151899,66.329114,60.638791,44.962025,44.392405,39.083071,178.938397,116.208173,179.302447,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.527403,49.301482,198.300409,161.210169,210.083774,201.723431,89.378730,14.385634,195.299457,19.517082,49.399406,49.874452,32.031320,201.150518,159.608870,197.973559,116.661140,191.132164,-0.000477,0.038900,91.330410,64.057531,188.255201,18.703149,62.762530,0.721649,748189.385499,0.882641,9.539690,4.883155,4.002928,0.058770,0.057643,32.000000,79.696206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060459,71.040328,94.108149,81.265823,31.984241,51.151899,66.329114,60.635216,44.962025,44.392405,39.098400,178.757460,116.313459,179.268773,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.464117,49.330832,198.080629,161.200658,210.007701,201.699345,89.450648,14.379783,195.125429,19.515770,49.382561,49.843910,32.031320,200.931014,159.609159,197.741657,116.770170,190.592843,-0.000477,0.038905,91.321203,64.418250,188.337129,18.701543,60.359333,0.721619,748938.875501,0.882796,9.525766,5.339549,4.003982,0.062670,0.060697,32.000000,79.730308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075714,71.036917,94.141287,81.265823,32.002394,51.151899,66.329114,60.637389,44.962025,44.392405,39.146021,178.901297,116.058855,179.098356,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.572891,49.370057,198.221029,161.225554,209.961039,201.693908,89.476388,14.385063,195.291858,19.508056,49.222884,49.869333,32.031320,200.901066,159.567521,197.890033,116.746596,190.550293,-0.000478,0.038886,91.248781,64.150727,188.270946,18.694359,59.748790,0.721619,748938.875501,0.882796,9.525766,5.339549,4.003982,0.066283,0.063096,32.000000,79.706136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.065097,71.022581,94.142530,81.265823,31.866754,51.151899,66.329114,60.680965,44.962025,44.392405,39.166832,178.952777,116.314610,179.251975,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580657,49.359359,198.410250,161.211567,210.008219,201.705282,89.408452,14.384207,195.307836,19.505879,49.114746,49.808212,32.031320,201.116799,159.637570,198.043680,116.836725,190.495568,-0.000477,0.038900,91.404994,64.177314,188.424438,18.693501,60.237985,0.727741,748861.695956,0.883844,9.546953,5.299444,4.003996,0.067956,0.065249,32.000000,79.794375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068437,71.019701,94.148623,81.265823,31.873119,51.151899,66.329114,60.626581,44.962025,44.392405,39.229989,178.816904,116.500596,179.309371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.531610,49.359359,198.298249,161.211567,209.968372,201.711658,89.436925,14.383350,195.230982,19.510013,49.066600,49.688289,32.031320,201.179386,159.631400,197.944222,116.843050,190.492753,-0.000477,0.038903,91.517307,64.168617,188.400902,18.696656,60.278347,0.757165,748514.178487,0.881492,9.544845,5.029954,3.998577,0.068401,0.065666,32.000000,79.841579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.053755,71.003378,94.140989,81.265823,31.889374,51.151899,66.329114,60.627653,44.962025,44.392405,39.243515,178.873850,116.471945,179.282935,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.575639,49.317666,198.418026,161.193105,209.989637,201.699120,89.512493,14.386204,195.372267,19.511131,49.103445,49.783246,32.031320,201.169519,159.602430,198.017320,116.686150,190.778176,-0.000476,0.038910,91.625221,64.189767,188.184308,18.699767,60.535204,0.751323,748241.640291,0.882748,9.577045,4.911889,4.003469,0.069138,0.066042,32.000000,79.861752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071203,70.999254,94.134606,81.265823,31.802993,51.151899,66.329114,60.662039,44.962025,44.392405,39.224927,179.024986,116.562541,179.356027,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.568107,49.301756,198.312618,161.198979,210.077337,201.668849,89.368779,14.390343,195.190904,19.516387,49.121911,50.080259,32.031320,201.104179,159.632519,197.911122,116.619143,190.301408,-0.000476,0.038921,91.620270,63.972722,187.931798,18.706942,61.723270,0.747719,748634.102443,0.880976,9.489599,5.175939,4.002329,0.070688,0.067032,32.000000,79.789434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076978,71.005438,94.163938,81.265823,31.810170,51.151899,66.329114,60.643628,44.962025,44.392405,39.244425,178.737557,116.400795,179.173297,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616139,49.291607,198.377475,161.197581,210.122262,201.621391,89.542486,14.381923,195.561332,19.523809,49.129898,49.844102,32.031320,201.067218,159.597794,198.012224,116.732023,191.059077,-0.000475,0.038885,91.560677,64.262426,188.471265,18.718743,62.055292,0.733002,748731.263634,0.882370,9.481514,5.063897,4.000811,0.070862,0.066790,32.000000,79.827541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074807,71.000783,94.130004,81.265823,31.678425,51.151899,66.329114,60.653788,44.962025,44.392405,39.246749,179.084971,116.337547,179.174241,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.566148,49.291607,198.357953,161.197581,210.098506,201.570705,89.342870,14.384777,195.239273,19.527033,49.119096,50.052764,32.031320,201.208865,159.618183,198.057289,116.735343,190.758793,-0.000473,0.038863,91.695244,64.321801,188.435451,18.723130,61.154454,0.728433,748046.474984,0.879479,9.421482,5.235401,3.998245,0.068648,0.065530,32.000000,79.847409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072797,70.994215,94.103954,81.265823,31.708938,51.151899,66.329114,60.632230,44.962025,44.392405,39.254043,178.685739,116.244496,179.231519,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592202,49.294899,198.403632,161.203455,210.081816,201.562819,89.402928,14.387917,195.330178,19.523405,48.970086,50.025528,32.031320,201.153617,159.615392,197.983666,116.781151,191.020342,-0.000472,0.038849,91.921906,64.031227,188.400574,18.719912,60.245984,0.739584,747913.704978,0.882210,9.473401,5.119473,4.001884,0.064367,0.061337,32.000000,79.862355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.087146,71.007721,94.105745,81.265823,31.644833,51.151899,66.329114,60.665850,44.962025,44.392405,39.274279,178.805857,116.243921,179.181283,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600506,49.266921,198.435526,161.169608,210.110585,201.585622,89.465901,14.390057,195.506707,19.522188,49.018999,49.763220,32.031320,201.381969,159.614001,198.070392,116.858539,190.146044,-0.000474,0.038780,92.420418,64.049704,188.357030,18.719212,60.219731,0.750494,747684.989368,0.881076,9.449628,5.171754,4.000702,0.063967,0.060088,32.000000,79.870035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071507,70.987125,94.083439,81.265823,31.634132,51.151899,66.329114,60.655828,44.962025,44.392405,39.291509,178.931802,116.390477,179.273100,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614951,49.258692,198.472793,161.152824,210.101588,201.613573,89.347583,14.387489,195.517540,19.520255,49.086331,50.173893,32.031320,201.202769,159.631309,198.043703,116.886984,190.404823,-0.000470,0.038726,92.369487,64.127016,188.459373,18.717141,61.538377,0.750813,747351.526320,0.880323,9.413027,4.766082,4.000675,0.056585,0.053405,32.000000,79.854576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093900,71.006593,94.106162,81.265823,31.601077,51.151899,66.329114,60.690985,44.962025,44.392405,39.283348,178.695166,116.417365,179.267750,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
