OSU 80 Ton Compressor Load Stand
49.759083,49.740375,198.816475,161.419969,211.198263,202.575905,89.464969,14.386918,195.754444,19.700919,49.545992,50.120855,32.031320,201.634887,159.821942,198.502894,117.512185,190.751792,-0.000480,0.038334,91.924307,64.306953,188.443302,18.915499,62.176063,0.732397,749778.528200,0.882932,9.740173,4.393393,4.000819,0.069931,0.066125,32.000000,79.984564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222256,70.975256,94.197324,81.265823,30.389129,51.151899,66.329114,60.747725,44.962025,44.392405,42.016613,178.929939,116.597137,179.389937,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710200,49.740375,198.834619,161.419969,211.320705,202.561922,89.519625,14.381210,195.659989,19.704524,49.571323,49.999166,32.031320,201.600311,159.795370,198.484148,117.497237,191.463853,-0.000478,0.038554,91.882865,64.259425,188.533205,18.920044,62.543831,0.749753,749845.063260,0.884828,9.786782,4.594620,4.002022,0.070533,0.067524,32.000000,80.003417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220766,70.953459,94.202154,81.265823,30.408028,51.151899,66.329114,60.699512,44.962025,44.392405,42.115938,179.039250,116.521155,179.392612,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723909,49.717058,198.958203,161.412416,211.308874,202.564465,89.453501,14.384920,195.745581,19.711362,49.682204,50.060217,32.031320,201.778042,159.813197,198.643502,117.391699,191.003633,-0.000480,0.038689,91.956690,64.486606,188.612784,18.927013,59.982858,0.727105,749620.242484,0.883059,9.772673,4.621768,3.999876,0.064984,0.063728,32.000000,79.904798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247464,70.956094,94.200354,81.265823,30.395042,51.151899,66.329114,60.727904,44.962025,44.392405,42.192966,178.907002,116.649493,179.413580,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700963,49.729128,198.792751,161.420528,211.290455,202.584760,89.424340,14.378070,195.935347,19.718296,49.598560,49.896777,32.031320,201.635009,159.801556,198.480519,117.388927,191.135048,-0.000478,0.038693,92.092607,64.271968,188.713619,18.933341,61.347923,0.727105,749620.242484,0.883059,9.772673,4.621768,3.999876,0.060514,0.059058,32.000000,79.922003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214308,70.937059,94.175318,81.265823,30.423519,51.151899,66.329114,60.721513,44.962025,44.392405,42.244338,178.848680,116.475704,179.313226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770321,49.734614,198.882174,161.437312,211.282324,202.605299,89.543119,14.378356,195.858817,19.718914,49.567618,50.027825,32.031320,201.654703,159.813679,198.523831,117.475313,191.177776,-0.000479,0.038680,92.209120,64.339719,188.678662,18.934212,61.806774,0.758254,749937.913050,0.883395,9.735147,4.554944,4.001258,0.059010,0.055515,32.000000,79.980545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226838,70.944605,94.210719,81.265823,30.355211,51.151899,66.329114,60.735822,44.962025,44.392405,42.331743,179.086238,116.361902,179.280024,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712644,49.734614,198.868282,161.437312,211.349836,202.610603,89.413631,14.389915,195.651533,19.717849,49.563112,50.020866,32.031320,201.773741,159.816265,198.544680,117.550131,191.034910,-0.000480,0.038668,92.298917,64.227618,188.547457,18.934082,60.953903,0.735255,749744.776531,0.881818,9.704618,4.536587,3.995999,0.069853,0.066955,32.000000,80.055728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203968,70.928801,94.190277,81.265823,30.363066,51.151899,66.329114,60.696237,44.962025,44.392405,42.413180,178.827261,116.271920,179.427230,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746076,49.718704,199.027511,161.454656,211.304827,202.640999,89.543198,14.383778,196.013294,19.717774,49.468190,50.058100,32.031320,201.807889,159.831649,198.669252,117.523512,191.265962,-0.000481,0.038671,92.403157,64.344162,188.917728,18.934803,61.038404,0.746290,749559.564385,0.884256,9.764380,4.408235,4.000356,0.069049,0.067264,32.000000,80.064044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215530,70.937451,94.181917,81.265823,30.299372,51.151899,66.329114,60.729434,44.962025,44.392405,42.473305,179.086395,116.577691,179.391038,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765886,49.709925,199.005832,161.451020,211.290794,202.636706,89.471771,14.383493,195.812798,19.716655,49.455365,50.266710,32.031320,201.714477,159.855528,198.643216,117.238339,191.271390,-0.000481,0.038676,92.204397,64.214336,188.769784,18.934235,60.253301,0.745319,749688.990172,0.882411,9.713823,4.521416,4.000869,0.062418,0.060959,32.000000,80.028630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211978,70.928928,94.209611,81.265823,30.379860,51.151899,66.329114,60.711556,44.962025,44.392405,42.547634,178.943542,116.448126,179.386278,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732791,49.684688,198.856835,161.432837,211.374300,202.646606,89.417857,14.384492,195.739923,19.712443,49.499428,50.118104,32.031320,201.644693,159.847121,198.662632,117.127962,191.072419,-0.000480,0.038675,92.053318,64.373953,188.778614,18.930564,61.418996,0.754665,750726.504561,0.882685,9.684523,4.808621,3.998840,0.059796,0.056447,32.000000,80.072635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204787,70.926302,94.202473,81.265823,30.293044,51.151899,66.329114,60.700102,44.962025,44.392405,42.612304,178.835714,116.438729,179.402407,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760002,49.684688,198.897533,161.432837,211.422064,202.672187,89.464726,14.380068,195.902859,19.710934,49.444935,50.241193,32.031320,201.938894,159.806960,198.712643,117.212901,191.898401,-0.000479,0.038657,91.875138,64.275926,188.741885,18.929687,60.609372,0.740358,751169.209123,0.883850,9.693572,4.844462,3.998505,0.068606,0.065677,32.000000,80.044340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192054,70.909435,94.186334,81.265823,30.288366,51.151899,66.329114,60.718016,44.962025,44.392405,42.658818,178.929453,116.592688,179.367356,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735051,49.681671,199.092713,161.419129,211.355373,202.633361,89.475914,14.384064,195.839846,19.711153,49.571365,50.119462,32.031320,201.844544,159.833917,198.797313,117.327835,191.722995,-0.000479,0.038628,91.864401,64.453079,188.763013,18.930107,62.045116,0.750085,750922.463757,0.882962,9.665379,5.068567,3.997137,0.069612,0.066154,32.000000,79.997716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204754,70.920052,94.185652,81.265823,30.315172,51.151899,66.329114,60.716879,44.962025,44.392405,42.749205,178.951827,116.745612,179.416609,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779118,49.686883,198.979445,161.407660,211.357032,202.612534,89.446134,14.378498,195.794401,19.710701,49.514526,50.071013,32.031320,201.710134,159.853683,198.515173,117.330758,190.764594,-0.000480,0.038602,91.941404,64.289058,188.858932,18.929553,62.253194,0.733429,750357.569513,0.883167,9.688213,4.888088,4.003066,0.061115,0.059372,32.000000,80.028241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190862,70.929798,94.216087,81.265823,30.262358,51.151899,66.329114,60.717605,44.962025,44.392405,42.824223,178.892269,116.669783,179.429827,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773490,49.685237,198.820113,161.401506,211.405714,202.602255,89.535966,14.392769,195.967043,19.708922,49.440254,50.057345,32.031320,201.761916,159.826408,198.707905,117.376041,191.577111,-0.000480,0.038559,92.099132,64.557347,189.054635,18.927479,62.483485,0.733429,750357.569513,0.883167,9.688213,4.888088,4.003066,0.062105,0.059131,32.000000,80.093105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192745,70.942041,94.220597,81.265823,30.293605,51.151899,66.329114,60.692594,44.962025,44.392405,42.894588,179.071933,116.700812,179.521801,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771972,49.663840,199.188021,161.396471,211.427858,202.602361,89.474991,14.383350,196.064839,19.708240,49.422415,50.226607,32.031320,201.897651,159.814352,198.874666,117.444750,191.455057,-0.000481,0.038554,92.189117,64.379182,189.004916,18.927478,62.412333,0.730041,750176.954234,0.882515,9.647777,4.526234,3.997247,0.070329,0.067292,32.000000,80.176248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192733,70.949905,94.272548,81.265823,30.255152,51.151899,66.329114,60.695034,44.962025,44.392405,42.963142,178.949982,116.523188,179.379433,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839926,49.663840,199.017341,161.396471,211.405104,202.594777,89.474180,14.384920,196.050392,19.709525,49.339784,50.228827,32.031320,201.884216,159.814718,198.757587,117.240466,191.506415,-0.000480,0.038542,92.009924,64.430902,188.970102,18.929185,61.776378,0.726964,749998.445839,0.881691,9.651959,4.785334,3.994498,0.068374,0.066439,32.000000,80.221517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153725,70.911761,94.250122,81.265823,30.339706,51.151899,66.329114,60.695663,44.962025,44.392405,43.010647,178.948360,116.704456,179.420700,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771527,49.645187,199.077013,161.402065,211.381554,202.596126,89.542110,14.388773,196.021558,19.712502,49.323794,50.162669,32.031320,201.906010,159.832747,198.740579,117.183117,191.227372,-0.000481,0.038535,91.830188,64.486539,188.975912,18.932032,62.536540,0.728733,749673.707912,0.882270,9.632134,4.670963,4.002012,0.061586,0.059485,32.000000,80.258479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181064,70.927469,94.290124,81.265823,30.277794,51.151899,66.329114,60.655215,44.962025,44.392405,43.078142,179.084220,116.759765,179.414603,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718035,49.623791,198.962608,161.396191,211.327950,202.599903,89.422716,14.381210,196.033280,19.713359,49.365587,50.109461,32.031320,201.856042,159.824611,198.769523,117.338792,191.189282,-0.000481,0.038528,91.798778,64.505929,189.033123,18.932822,61.664209,0.726930,750608.237772,0.881544,9.613942,4.847359,3.999817,0.064085,0.061515,32.000000,80.184238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187032,70.925557,94.281620,81.265823,30.282746,51.151899,66.329114,60.691900,44.962025,44.392405,43.125112,178.845433,116.762603,179.584193,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825504,49.610898,199.097694,161.388079,211.403617,202.621459,89.524644,14.375644,196.039645,19.713001,49.318789,50.187226,32.031320,201.976222,159.821590,198.918787,117.395891,191.343693,-0.000480,0.038516,91.716802,64.414438,188.937820,18.932641,62.557075,0.726930,750608.237772,0.881544,9.613942,4.847359,3.999817,0.070216,0.067273,32.000000,80.138411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167937,70.908136,94.289783,81.265823,30.261642,51.151899,66.329114,60.722571,44.962025,44.392405,43.166740,179.049287,116.522958,179.478017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854135,49.610898,199.163023,161.388079,211.391314,202.660813,89.497346,14.383065,196.132871,19.715783,49.391998,50.235094,32.031320,202.139397,159.810075,198.963367,117.320909,191.271942,-0.000478,0.038482,91.724961,64.532614,189.090615,18.935790,60.598724,0.737584,750045.547228,0.883739,9.647967,4.677417,4.001820,0.066569,0.064112,32.000000,80.231598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173500,70.934419,94.326606,81.265823,30.277556,51.151899,66.329114,60.660372,44.962025,44.392405,43.215595,178.994691,116.752286,179.494107,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803956,49.603766,199.221353,161.402625,211.431430,202.692576,89.503023,14.380782,196.178148,19.721255,49.424527,50.215267,32.031320,201.994244,159.832679,198.837220,117.225756,191.233256,-0.000478,0.038468,91.558787,64.630304,189.020948,18.941613,63.083851,0.749466,750095.114615,0.880559,9.494154,4.726259,3.994915,0.058341,0.057172,32.000000,80.320151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156512,70.924078,94.307243,81.265823,30.316851,51.151899,66.329114,60.641061,44.962025,44.392405,43.269240,179.006046,116.520081,179.374437,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850754,49.613641,199.148208,161.413535,211.518445,202.721793,89.479713,14.387061,196.097315,19.726539,49.353758,50.443598,32.031320,202.211240,159.857619,198.959865,117.406807,191.738398,-0.000482,0.038470,91.340050,64.614204,188.844978,18.947406,62.155318,0.749466,750095.114615,0.880559,9.494154,4.726259,3.994915,0.061836,0.059278,32.000000,80.382250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188977,70.964389,94.361898,81.265823,30.317772,51.151899,66.329114,60.668045,44.962025,44.392405,43.329252,178.959426,116.681098,179.372982,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893545,49.600748,199.350999,161.411017,211.626722,202.753526,89.460425,14.389201,196.268286,19.732983,49.259115,50.246753,32.031320,202.133791,159.854926,198.954183,117.481107,191.262733,-0.000482,0.038476,91.369030,64.545938,189.065425,18.955004,60.346954,0.730927,750017.105855,0.881070,9.500393,4.814873,3.994889,0.065453,0.062549,32.000000,80.404795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164022,70.952720,94.364318,81.265823,30.375349,51.151899,66.329114,60.638838,44.962025,44.392405,43.400129,178.920850,116.677070,179.404728,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891611,49.600748,199.392286,161.411017,211.673869,202.815688,89.304795,14.381923,196.189586,19.738032,49.269992,50.242074,32.031320,202.185227,159.869278,199.052189,117.331221,191.641846,-0.000481,0.038509,91.384623,64.579172,189.347917,18.960388,61.147871,0.752892,749726.833740,0.880527,9.443253,4.562611,3.995527,0.068854,0.065631,32.000000,80.381735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159512,70.930806,94.344448,81.265823,30.363489,51.151899,66.329114,60.610962,44.962025,44.392405,43.447720,178.609589,116.506887,179.351621,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.910098,49.581821,199.264295,161.407380,211.700233,202.853753,89.518160,14.386347,196.031716,19.740879,49.162467,50.214985,32.031320,202.143821,159.850255,198.983599,117.256728,191.500496,-0.000483,0.038501,91.433538,64.555009,188.911976,18.963265,61.575487,0.743394,750556.361509,0.882370,9.445253,4.854362,3.996509,0.068420,0.065718,32.000000,80.363919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140204,70.928925,94.359591,81.265823,30.383839,51.151899,66.329114,60.607548,44.962025,44.392405,43.488101,179.036319,116.762833,179.222825,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.921632,49.549452,199.444481,161.383043,211.807324,202.873207,89.354606,14.385063,196.204166,19.745400,49.312157,50.393356,32.031320,202.217723,159.818463,199.134862,117.403874,191.765294,-0.000482,0.038482,91.441288,64.648634,189.195566,18.968005,60.994055,0.737742,750902.679418,0.880023,9.407216,4.875988,3.992464,0.068197,0.064882,32.000000,80.361154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114706,70.946556,94.378250,81.265823,30.361325,51.151899,66.329114,60.591151,44.962025,44.392405,43.531544,178.709212,116.593417,179.287773,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.951082,49.560425,199.296103,161.362063,211.803920,202.898280,89.395824,14.385205,196.261839,19.748457,49.293903,50.244219,32.031320,202.178560,159.794709,199.063620,117.645541,191.521555,-0.000484,0.038496,91.467364,64.506004,189.230625,18.970685,60.749052,0.745104,750309.026563,0.881412,9.362930,4.827860,3.995151,0.066701,0.064070,32.000000,80.336474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085206,70.949830,94.374940,81.265823,30.418960,51.151899,66.329114,60.578991,44.962025,44.392405,43.584790,178.791647,116.513867,179.274791,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897294,49.560425,199.473910,161.362063,211.754830,202.921256,89.539179,14.384492,196.422274,19.749574,49.310639,50.109494,32.031320,202.207203,159.828153,199.148144,117.714953,191.684082,-0.000485,0.038477,91.438232,64.825304,189.299417,18.971505,60.462611,0.745104,750309.026563,0.881412,9.362930,4.827860,3.995151,0.064944,0.062104,32.000000,80.358862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.066057,70.951839,94.372364,81.265823,30.348250,51.151899,66.329114,60.556287,44.962025,44.392405,43.650109,179.078359,116.625367,179.328647,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876527,49.553018,199.506688,161.351433,211.737215,202.949618,89.377133,14.385919,196.354404,19.750753,49.284866,50.186780,32.031320,202.438267,159.783359,199.172877,117.735782,191.499252,-0.000487,0.038471,91.440647,64.561278,189.218286,18.973126,60.562978,0.747432,749434.453412,0.880564,9.343479,4.495054,3.989826,0.064892,0.062130,32.000000,80.323197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.019170,70.947694,94.363086,81.265823,30.439272,51.151899,66.329114,60.582575,44.962025,44.392405,43.697187,178.754265,116.885034,179.348474,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.957826,49.551098,199.547481,161.350874,211.718427,202.980980,89.507427,14.383065,196.407936,19.757482,49.363461,50.241104,32.031320,202.296457,159.827806,199.132212,117.809671,191.435019,-0.000488,0.038484,91.522350,64.540945,189.169095,18.979751,60.540922,0.752262,749341.364014,0.880307,9.399056,4.486422,3.997690,0.063099,0.060280,32.000000,80.373629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059451,70.975496,94.383264,81.265823,30.444408,51.151899,66.329114,60.590042,44.962025,44.392405,43.748924,179.014855,116.837512,179.345090,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.950816,49.555213,199.572092,161.368777,211.673404,203.020091,89.517524,14.386775,196.450217,19.765621,49.310649,50.326683,32.031320,202.377963,159.813252,199.205352,117.883153,191.884703,-0.000488,0.038483,91.784283,64.682364,189.294358,18.987423,60.548134,0.750876,749063.834362,0.879670,9.327188,4.298543,3.994319,0.066753,0.063018,32.000000,80.320747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.046312,70.976464,94.361482,81.265823,30.492412,51.151899,66.329114,60.538818,44.962025,44.392405,43.802375,179.035048,116.872569,179.426326,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887941,49.560425,199.654805,161.376889,211.670194,203.042753,89.472178,14.384777,196.613945,19.771086,49.397518,50.206430,32.031320,202.482954,159.825607,199.233994,117.888502,191.487663,-0.000487,0.038491,91.892337,64.593461,189.361214,18.992659,62.766175,0.750876,749063.834362,0.879670,9.327188,4.298543,3.994319,0.070504,0.066830,32.000000,80.338216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055367,70.976805,94.353258,81.265823,30.539795,51.151899,66.329114,60.536268,44.962025,44.392405,43.860354,178.944356,116.502207,179.459370,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929361,49.560425,199.488940,161.376889,211.684942,203.082638,89.454856,14.378498,196.445046,19.777790,49.334633,50.283157,32.031320,202.373926,159.853443,199.210765,117.853591,191.565779,-0.000488,0.038462,91.898835,64.625407,189.187534,18.999839,62.835517,0.725683,749121.785832,0.881677,9.408723,4.239412,4.002065,0.070262,0.067149,32.000000,80.342788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077751,70.976369,94.327906,81.265823,30.566286,51.151899,66.329114,60.566540,44.962025,44.392405,43.919836,178.909712,116.623411,179.384941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.943894,49.567557,198.974233,161.376330,211.599514,203.128774,89.437666,14.387917,196.442043,19.784633,49.444756,50.230037,32.031320,202.537795,159.841919,199.311940,117.829096,191.917840,-0.000489,0.038463,91.994026,64.663740,189.398780,19.006222,62.564549,0.724054,749342.955001,0.881209,9.365918,4.303546,3.995423,0.069469,0.066693,32.000000,80.356588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071687,71.015902,94.324946,81.265823,30.565467,51.151899,66.329114,60.537900,44.962025,44.392405,43.981704,178.875333,116.688270,179.298788,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.921025,49.594988,199.456087,161.386680,211.584856,203.161704,89.368469,14.383636,196.476824,19.787952,49.570947,50.226568,32.031320,202.360797,159.805060,199.160978,117.881256,191.799780,-0.000491,0.038483,92.023283,64.795534,189.172929,19.008584,61.563187,0.725830,749618.118408,0.881311,9.358036,4.459633,3.983955,0.068645,0.064943,32.000000,80.351974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042676,70.983607,94.320808,81.265823,30.344366,51.151899,66.329114,60.522818,44.962025,44.392405,44.037205,178.736937,116.535768,179.290252,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.955338,49.594988,199.526338,161.386680,211.523843,203.197356,89.506127,14.374217,196.359046,19.786529,49.535595,50.201880,32.031320,202.338331,159.818014,199.207136,117.939135,191.720331,-0.000492,0.038489,91.977555,64.604627,189.335316,19.006907,61.163344,0.739413,749640.442836,0.882653,9.409094,4.363366,3.995433,0.068291,0.065036,32.000000,80.320533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056540,71.024395,94.341908,81.265823,30.518769,51.151899,66.329114,60.530086,44.962025,44.392405,44.122890,179.012253,116.826350,179.409724,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901648,49.636135,199.590286,161.392275,211.561140,203.227725,89.452665,14.383208,196.499604,19.786551,49.560763,50.241734,32.031320,202.444362,159.845609,199.199991,117.953510,191.454914,-0.000493,0.038494,91.808043,64.653966,189.607971,19.007352,61.168590,0.744107,749489.333929,0.880778,9.373648,4.275792,3.994094,0.068437,0.064626,32.000000,80.286337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032189,71.022037,94.353439,81.265823,30.589828,51.151899,66.329114,60.498558,44.962025,44.392405,44.236010,178.905329,116.852279,179.414248,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.955545,49.636135,199.656950,161.392275,211.589279,203.258112,89.456658,14.386062,196.566852,19.786460,49.519422,50.368365,32.031320,202.525012,159.825650,199.384566,117.992456,191.709812,-0.000492,0.038499,91.802060,64.814949,189.566936,19.007228,61.148212,0.747234,749646.798814,0.880772,9.372203,4.203628,3.992857,0.067588,0.065010,32.000000,80.323284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059564,71.029487,94.353893,81.265823,30.604534,51.151899,66.329114,60.525685,44.962025,44.392405,44.307999,178.913316,116.764598,179.317396,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.014578,49.657806,199.541601,161.391995,211.599714,203.284274,89.535520,14.386775,196.493528,19.784740,49.462092,50.340003,32.031320,202.356271,159.858582,199.210730,118.026747,191.555120,-0.000492,0.038516,91.652107,64.668969,189.159589,19.005274,60.523717,0.744957,749613.972918,0.881626,9.414581,4.218538,3.996692,0.064530,0.061113,32.000000,80.331188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055617,71.074033,94.395958,81.265823,30.579153,51.151899,66.329114,60.489281,44.962025,44.392405,44.394088,179.071040,116.710440,179.325972,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.000964,49.659451,199.707866,161.396191,211.599346,203.303346,89.437650,14.387061,196.420103,19.786470,49.422402,50.273201,32.031320,202.494371,159.827784,199.443260,118.088444,191.759456,-0.000491,0.038511,91.561189,64.730349,189.307533,19.006925,62.040186,0.744957,749613.972918,0.881626,9.414581,4.218538,3.996692,0.057611,0.054355,32.000000,80.295952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029552,71.067892,94.393154,81.265823,30.620649,51.151899,66.329114,60.448492,44.962025,44.392405,44.460831,178.875299,117.106078,179.370031,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.921441,49.659451,199.686899,161.396191,211.587849,203.338289,89.461642,14.383921,196.417781,19.793012,49.533650,50.300925,32.031320,202.380817,159.847368,199.283498,118.143973,191.571365,-0.000493,0.038531,91.598754,64.634587,189.207967,19.012817,63.060274,0.751688,749534.667523,0.879861,9.375313,4.126403,3.989669,0.058140,0.057193,32.000000,80.321925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038277,71.074120,94.428793,81.265823,30.696391,51.151899,66.329114,60.447938,44.962025,44.392405,44.529317,178.923284,116.808362,179.268694,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.953819,49.644913,199.550128,161.398988,211.563866,203.358506,89.433641,14.386204,196.483315,19.800819,49.616368,50.304020,32.031320,202.461222,159.854954,199.339564,118.119949,191.696732,-0.000493,0.038563,91.784570,64.910654,189.346162,19.019728,62.217920,0.734007,749398.030849,0.881177,9.391007,4.141106,3.994080,0.061326,0.059638,32.000000,80.377610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026308,71.075012,94.436393,81.265823,30.714232,51.151899,66.329114,60.486105,44.962025,44.392405,44.581475,178.867282,116.594414,179.257207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.978645,49.667681,199.827639,161.398149,211.489654,203.381016,89.406888,14.390771,196.610786,19.805498,49.653261,50.490192,32.031320,202.594633,159.845700,199.447948,118.105553,191.694932,-0.000495,0.038562,92.054611,64.618567,189.414034,19.023241,60.715351,0.723225,749428.694250,0.882651,9.473127,4.015253,4.000023,0.061964,0.060226,32.000000,80.333074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057184,71.066895,94.465578,81.265823,30.714985,51.151899,66.329114,60.461621,44.962025,44.392405,44.669774,178.813776,116.834213,179.323179,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.062750,49.708280,199.677660,161.431718,211.478349,203.416369,89.419886,14.387346,196.563233,19.807893,49.622279,50.416269,32.031320,202.688086,159.847997,199.442078,118.133303,191.854258,-0.000497,0.038584,92.192399,64.766900,189.404082,19.025465,60.456553,0.750952,749671.608942,0.882275,9.422275,4.099879,3.998260,0.069305,0.065315,32.000000,80.332107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048928,71.103820,94.483180,81.265823,30.803081,51.151899,66.329114,60.440739,44.962025,44.392405,44.737747,178.839772,117.003707,179.281991,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.027393,49.725013,199.751690,161.456894,211.551112,203.458771,89.442633,14.388345,196.604274,19.811179,49.641975,50.363989,32.031320,202.561871,159.869336,199.402495,118.087984,191.985360,-0.000497,0.038582,92.268248,64.744212,189.333455,19.028786,62.773046,0.750952,749671.608942,0.882275,9.422275,4.099879,3.998260,0.070702,0.067157,32.000000,80.277024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050045,71.074270,94.489486,81.265823,30.804771,51.151899,66.329114,60.384197,44.962025,44.392405,44.850392,178.885265,117.025723,179.386042,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.023107,49.725013,199.688710,161.456894,211.570183,203.503725,89.336299,14.378356,196.553426,19.816596,49.576781,50.350751,32.031320,202.619403,159.875185,199.371971,118.074879,191.826332,-0.000497,0.038607,92.416053,64.760523,189.427071,19.034590,61.874988,0.752851,749674.307896,0.880753,9.376103,4.131675,3.988548,0.067898,0.064486,32.000000,80.304753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.063546,71.092313,94.521204,81.265823,30.827423,51.151899,66.329114,60.394061,44.962025,44.392405,44.941140,178.672597,116.835786,179.294225,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.024774,49.725287,199.695286,161.467245,211.561786,203.529198,89.441877,14.386775,196.530792,19.826096,49.658888,50.354622,32.031320,202.587212,159.900250,199.357736,118.132393,192.108833,-0.000498,0.038606,92.409383,64.702620,189.365496,19.044065,61.724660,0.736499,750330.713587,0.882774,9.433721,4.179665,3.991929,0.061506,0.058538,32.000000,80.249165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067525,71.085513,94.547583,81.265823,30.850727,51.151899,66.329114,60.387640,44.962025,44.392405,45.016534,178.883755,116.748565,179.253548,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.981032,49.730499,199.580345,161.475637,211.618305,203.557359,89.410433,14.379783,196.487843,19.834183,49.834438,50.391325,32.031320,202.503239,159.871693,199.316355,118.074927,191.320896,-0.000498,0.038586,92.169639,64.837420,189.377919,19.051590,63.058858,0.738381,750209.980815,0.881810,9.432277,4.227650,3.991928,0.056865,0.055259,32.000000,80.174428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.058451,71.058215,94.533756,81.265823,30.853133,51.151899,66.329114,60.378413,44.962025,44.392405,45.091683,178.820866,116.939269,179.333997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.989972,49.774664,199.619203,161.495499,211.641035,203.590365,89.424543,14.382494,196.733750,19.836778,49.760206,50.394686,32.031320,202.550149,159.856559,199.434619,118.099363,192.037296,-0.000500,0.038600,92.165699,64.833271,189.869780,19.054509,61.398304,0.723135,750589.302080,0.883113,9.482629,3.990572,3.993122,0.061724,0.060058,32.000000,80.028533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029322,71.056887,94.515285,81.265823,30.852697,51.151899,66.329114,60.395249,44.962025,44.392405,45.172567,178.849086,116.637794,179.198395,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.011437,49.774664,199.807166,161.495499,211.669031,203.597988,89.406704,14.383208,196.518889,19.838608,49.780593,50.418628,32.031320,202.641054,159.884114,199.489278,118.247562,191.930761,-0.000500,0.038619,92.253067,64.823693,189.540913,19.056141,60.670347,0.742901,750746.904571,0.883051,9.517566,4.233976,3.993185,0.063883,0.062023,32.000000,79.992560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045174,71.067332,94.551696,81.265823,30.872792,51.151899,66.329114,60.382266,44.962025,44.392405,45.295128,178.813408,116.777294,179.229355,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.018435,49.803468,199.635456,161.496897,211.710861,203.620426,89.478958,14.381781,196.733199,19.840429,49.740000,50.330135,32.031320,202.511109,159.912266,199.406362,118.258509,191.626849,-0.000501,0.038610,92.269500,64.753656,189.378448,19.058194,60.392246,0.752060,750157.955669,0.882839,9.495413,4.045993,3.995229,0.067772,0.064634,32.000000,79.860853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026417,71.023318,94.537527,81.265823,30.928436,51.151899,66.329114,60.361718,44.962025,44.392405,45.405729,178.957915,116.922316,179.400755,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.078751,49.815538,199.823013,161.484589,211.721648,203.626389,89.330732,14.385776,196.724774,19.844273,49.691609,50.420385,32.031320,202.683906,159.887666,199.513197,118.202502,192.630694,-0.000501,0.038602,92.351282,64.689043,189.625061,19.061355,62.732894,0.755115,750251.986467,0.882158,9.516997,3.921468,3.991238,0.070328,0.067824,32.000000,79.843385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042036,71.036432,94.551406,81.265823,30.971362,51.151899,66.329114,60.344313,44.962025,44.392405,45.531192,178.661464,117.092615,179.308741,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.063874,49.812521,199.761102,161.488225,211.697930,203.627670,89.429491,14.387061,196.706936,19.845224,49.676015,50.518807,32.031320,202.688290,159.884066,199.440978,118.222956,192.545950,-0.000500,0.038607,92.417243,64.762857,189.451276,19.062057,62.866228,0.738733,750517.362878,0.883855,9.498455,4.308311,3.991405,0.069834,0.066738,32.000000,79.764659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.031844,70.992682,94.531271,81.265823,31.020307,51.151899,66.329114,60.302099,44.962025,44.392405,45.617583,178.858981,116.734374,179.253430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.028405,49.808680,199.740015,161.491302,211.584094,203.642886,89.362201,14.387489,196.703932,19.845639,49.620342,50.343965,32.031320,202.519263,159.913183,199.324224,118.115789,192.173373,-0.000499,0.038607,92.406460,64.819970,189.548947,19.061662,61.620779,0.725186,750405.586050,0.881809,9.479185,4.300098,3.990125,0.068440,0.065729,32.000000,79.798778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027014,70.990758,94.561590,81.265823,31.051822,51.151899,66.329114,60.313469,44.962025,44.392405,45.729326,178.724403,116.658545,179.329433,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.994218,49.805114,199.707710,161.474238,211.521178,203.651556,89.518682,14.381495,196.622430,19.843975,49.656858,50.293788,32.031320,202.477878,159.903562,199.220770,118.026007,191.808577,-0.000498,0.038609,92.292871,64.658625,189.449953,19.058645,61.257260,0.740311,750908.150136,0.883465,9.513249,4.267862,3.992609,0.068061,0.065405,32.000000,79.841627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.024705,70.976433,94.516203,81.265823,31.021628,51.151899,66.329114,60.308215,44.962025,44.392405,45.811116,179.037364,116.776795,179.313029,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.972321,49.805114,199.633050,161.474238,211.517047,203.668212,89.451127,14.379497,196.588562,19.842325,49.820554,50.252643,32.031320,202.470172,159.857400,199.308410,118.025473,191.671905,-0.000500,0.038621,92.379567,64.674923,189.426581,19.056354,61.104467,0.740311,750908.150136,0.883465,9.513249,4.267862,3.992609,0.068121,0.065514,32.000000,79.780362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041866,70.958759,94.504765,81.265823,31.066824,51.151899,66.329114,60.318419,44.962025,44.392405,45.892877,178.902255,116.761338,179.311219,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.981933,49.843245,199.725160,161.489064,211.519237,203.678771,89.422313,14.383208,196.599627,19.840535,49.881680,50.395887,32.031320,202.558202,159.863837,199.426368,118.066241,191.512864,-0.000498,0.038631,92.483190,64.574086,189.573055,19.054198,60.617397,0.745084,751323.585519,0.882380,9.543632,4.221902,3.994616,0.066586,0.063769,32.000000,79.830311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042738,70.970407,94.499429,81.265823,31.041449,51.151899,66.329114,60.323175,44.962025,44.392405,45.977969,178.844625,116.740012,179.317828,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.039379,49.873969,199.699607,161.493261,211.500802,203.686408,89.410465,14.383350,196.554171,19.838764,49.757205,50.331867,32.031320,202.442222,159.879047,199.287816,118.078107,191.475135,-0.000499,0.038631,92.451114,64.697725,189.295665,19.051758,60.832503,0.747096,751416.820581,0.883548,9.566237,4.171350,3.994872,0.061828,0.058643,32.000000,79.693384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074442,70.996273,94.470875,81.265823,31.109720,51.151899,66.329114,60.309929,44.962025,44.392405,46.105019,178.820930,116.933017,179.347647,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.056363,49.872872,199.561809,161.492981,211.529896,203.690112,89.475455,14.386204,196.587588,19.836618,49.785497,50.410579,32.031320,202.466115,159.904323,199.269646,118.227378,191.699997,-0.000500,0.038651,92.648467,64.692411,189.326419,19.050091,61.899745,0.753351,751376.929716,0.883784,9.594444,4.071101,3.995947,0.059395,0.057243,32.000000,79.583842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091516,70.985561,94.491849,81.265823,31.069603,51.151899,66.329114,60.268728,44.962025,44.392405,46.228668,178.950910,116.901527,179.354138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.037736,49.872872,199.729028,161.492981,211.556321,203.698918,89.306436,14.380068,196.731977,19.839821,49.770587,50.366595,32.031320,202.549680,159.878951,199.483531,118.252002,191.749036,-0.000499,0.038656,92.827571,64.685622,189.287651,19.053667,62.667487,0.749946,751347.455555,0.882883,9.565893,4.045119,3.990849,0.055769,0.054275,32.000000,79.582895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097985,70.965911,94.496161,81.265823,31.090690,51.151899,66.329114,60.249214,44.962025,44.392405,46.321176,178.612873,116.887451,179.356538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.054909,49.870951,199.736620,161.498296,211.724095,203.712278,89.472438,14.386062,196.510466,19.848567,49.828014,50.381523,32.031320,202.531210,159.905202,199.402494,118.238648,192.097672,-0.000496,0.038713,92.836411,64.837492,189.328724,19.061876,62.358046,0.736444,750756.702852,0.881923,9.547281,3.979948,3.986742,0.060247,0.059726,32.000000,79.563200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079623,70.960832,94.500598,81.265823,31.139220,51.151899,66.329114,60.250168,44.962025,44.392405,46.412755,178.944876,116.905440,179.270582,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.011098,49.888508,199.641782,161.505010,211.778628,203.733959,89.414525,14.383065,196.479358,19.852402,49.729182,50.360495,32.031320,202.367076,159.933354,199.310185,118.225273,192.137607,-0.000495,0.038724,92.853266,64.844786,189.162895,19.065509,61.415219,0.731582,750807.903014,0.882072,9.546860,4.117229,3.990350,0.061984,0.060794,32.000000,79.577540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103187,70.975668,94.514290,81.265823,31.194163,51.151899,66.329114,60.230623,44.962025,44.392405,46.506049,178.829051,116.588584,179.274713,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
