OSU 80 Ton Compressor Load Stand
50.006869,49.885216,199.707772,161.499695,211.860045,203.719302,89.439562,14.385491,196.561868,19.852638,49.777614,50.471430,32.031320,202.499162,159.912131,199.320597,118.208654,192.259852,-0.000495,0.038738,92.949570,64.681897,189.332069,19.065563,60.886817,0.743259,751057.843476,0.883640,9.609608,4.145509,3.991950,0.061853,0.060537,32.000000,79.566335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091825,70.965146,94.538364,81.265823,31.139260,51.151899,66.329114,60.246534,44.962025,44.392405,46.618661,178.879124,116.889138,179.342809,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.031070,49.885216,199.717083,161.499695,211.973931,203.731745,89.443736,14.379925,196.481449,19.853670,49.787454,50.320807,32.031320,202.505502,159.869994,199.211214,118.232341,192.304401,-0.000496,0.038746,92.981832,64.779245,189.182761,19.066597,60.244017,0.749882,751070.329699,0.883404,9.610679,4.207738,3.993607,0.064989,0.062527,32.000000,79.636619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071931,70.955634,94.512675,81.265823,31.224656,51.151899,66.329114,60.239605,44.962025,44.392405,46.710657,178.887473,116.831298,179.346743,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.954245,49.889605,199.529383,161.467245,212.012791,203.758328,89.430371,14.383778,196.511288,19.851430,49.816925,50.299970,32.031320,202.406117,159.904227,199.142216,118.196909,191.845304,-0.000494,0.038753,93.042813,64.691619,189.147619,19.063837,60.454979,0.757630,750987.394480,0.882942,9.585710,4.200668,3.991861,0.068150,0.065151,32.000000,79.599610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095559,70.930330,94.538807,81.265823,31.226888,51.151899,66.329114,60.217092,44.962025,44.392405,46.787570,178.860742,116.707640,179.306538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.015338,49.897835,199.482002,161.465007,212.080922,203.761569,89.438868,14.380782,196.665191,19.845136,49.847163,50.469969,32.031320,202.393334,159.853075,199.141501,118.068695,191.597772,-0.000493,0.038762,93.086041,64.783532,189.426723,19.056910,60.754769,0.757630,750987.394480,0.882942,9.585710,4.200668,3.991861,0.068749,0.065973,32.000000,79.615042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074027,70.932859,94.526149,81.265823,31.201237,51.151899,66.329114,60.252093,44.962025,44.392405,46.896847,178.877735,116.946595,179.356538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.039431,49.909905,199.560261,161.464727,212.171274,203.784149,89.488322,14.380353,196.296865,19.837673,49.765351,50.460769,32.031320,202.243349,159.858375,199.113366,118.211781,191.626074,-0.000491,0.038737,93.081321,64.752393,189.209131,19.050578,62.771761,0.750975,751766.993071,0.883459,9.614559,4.100407,3.988417,0.070043,0.067600,32.000000,79.734938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.087336,70.930405,94.574645,81.265823,31.218306,51.151899,66.329114,60.183954,44.962025,44.392405,47.052118,178.976645,116.756466,179.223533,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.982351,49.900853,199.609754,161.458852,212.185539,203.772532,89.331230,14.379069,196.474709,19.838119,49.774813,50.354875,32.031320,202.378574,159.860778,199.248658,118.190337,191.841084,-0.000490,0.038747,92.916773,64.678905,189.444916,19.051135,60.820491,0.750975,751766.993071,0.883459,9.614559,4.100407,3.988417,0.068056,0.064346,32.000000,79.670287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082103,70.926420,94.593361,81.265823,31.202226,51.151899,66.329114,60.183303,44.962025,44.392405,47.176027,178.662460,116.622836,179.201975,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.011385,49.900853,199.613021,161.458852,212.240716,203.755951,89.479486,14.381352,196.583390,19.835979,49.835377,50.375676,32.031320,202.462731,159.904586,199.338134,118.201505,192.135895,-0.000489,0.038761,92.906500,64.686416,189.285346,19.048748,60.868669,0.750997,751402.397591,0.885227,9.651620,4.069718,3.993605,0.060730,0.057845,32.000000,79.695489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120848,70.919948,94.591518,81.265823,31.278886,51.151899,66.329114,60.206952,44.962025,44.392405,47.278528,178.958972,116.884612,179.234980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.057599,49.904968,199.681353,161.467245,212.231019,203.735697,89.503076,14.386490,196.407929,19.833272,49.811286,50.641039,32.031320,202.544685,159.865808,199.335775,118.254902,192.267870,-0.000490,0.038745,92.966742,64.696454,189.240067,19.046932,63.008111,0.750997,751402.397591,0.885227,9.651620,4.069718,3.993605,0.054517,0.053213,32.000000,79.746745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104657,70.893825,94.605207,81.265823,31.201210,51.151899,66.329114,60.182389,44.962025,44.392405,47.393605,179.006153,116.931751,179.364406,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.033533,49.913472,199.649694,161.468084,212.257542,203.722680,89.324032,14.390486,196.605107,19.836753,49.685010,50.457906,32.031320,202.473332,159.883567,199.264312,118.256854,191.963341,-0.000491,0.038741,93.086845,64.868869,189.320258,19.050217,63.162451,0.724015,750923.338282,0.881903,9.578101,4.164482,3.989032,0.057018,0.055952,32.000000,79.754526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101828,70.882709,94.608824,81.265823,31.331347,51.151899,66.329114,60.147831,44.962025,44.392405,47.505069,178.648065,116.743771,179.321487,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.048784,49.895092,199.634785,161.471441,212.315965,203.712825,89.499208,14.384920,196.387400,19.838442,49.769673,50.436097,32.031320,202.510171,159.902542,199.212460,118.215408,192.134075,-0.000490,0.038764,93.033209,64.738500,189.308330,19.051034,62.730534,0.724015,750923.338282,0.881903,9.578101,4.164482,3.989032,0.059528,0.058291,32.000000,79.826919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110713,70.887854,94.632408,81.265823,31.311996,51.151899,66.329114,60.152109,44.962025,44.392405,47.625613,178.998415,116.790680,179.351345,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.998459,49.895092,199.416482,161.471441,212.420345,203.707720,89.366993,14.398620,196.595590,19.833759,49.721227,50.516884,32.031320,202.276783,159.882720,199.058618,117.927948,192.248821,-0.000490,0.038742,92.979489,64.817869,189.476378,19.046531,61.550152,0.727106,750975.569788,0.881990,9.577315,4.154056,3.988804,0.061881,0.060708,32.000000,79.920139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116660,70.874314,94.629697,81.265823,31.352724,51.151899,66.329114,60.134512,44.962025,44.392405,47.718664,178.733987,116.779825,179.356341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.114955,49.895915,199.696364,161.483749,212.496706,203.727803,89.326764,14.388345,196.567828,19.828241,49.678442,50.298201,32.031320,202.459775,159.878166,199.226316,117.866922,191.927899,-0.000490,0.038719,92.657908,64.758914,189.578519,19.041481,60.468302,0.741117,752163.830058,0.884261,9.629233,4.484329,3.988453,0.067379,0.064268,32.000000,80.030331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148150,70.893341,94.635217,81.265823,31.304678,51.151899,66.329114,60.154596,44.962025,44.392405,47.829561,178.653527,116.751020,179.263501,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.052792,49.875889,199.542712,161.463328,212.536087,203.732969,89.491909,14.393911,196.652007,19.824223,49.723799,50.600378,32.031320,202.504320,159.892325,199.427944,117.896550,192.213423,-0.000490,0.038724,92.525034,64.739323,189.541500,19.037825,61.543124,0.753648,752281.885464,0.882464,9.509934,4.425564,3.984766,0.069706,0.066615,32.000000,80.054281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169979,70.875359,94.651913,81.265823,31.403628,51.151899,66.329114,60.078215,44.962025,44.392405,47.939737,178.983819,116.927609,179.326129,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.981871,49.875889,199.673886,161.463328,212.527226,203.746689,89.452992,14.384064,196.514025,19.820779,49.754473,50.307078,32.031320,202.546989,159.865004,199.225620,117.867723,192.106937,-0.000489,0.038761,92.381378,64.754960,189.346468,19.034332,62.807665,0.740863,752241.142634,0.882023,9.553980,4.502522,3.986645,0.070747,0.068007,32.000000,79.969242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130324,70.858535,94.631200,81.265823,31.403430,51.151899,66.329114,60.102979,44.962025,44.392405,48.027580,178.905983,116.829649,179.248041,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.077099,49.876438,199.552047,161.474518,212.570380,203.779537,89.391860,14.387631,196.482617,19.815035,49.652121,50.433611,32.031320,202.339350,159.882339,199.294542,118.013350,191.843606,-0.000489,0.038759,92.215987,64.491441,189.377120,19.028107,62.737300,0.727259,752512.036030,0.883858,9.627153,4.491612,3.994926,0.070236,0.067281,32.000000,79.912086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153165,70.842806,94.638313,81.265823,31.373359,51.151899,66.329114,60.131935,44.962025,44.392405,48.171265,178.783720,116.615663,179.324005,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.049367,49.878907,199.620466,161.477315,212.589908,203.791157,89.494867,14.388060,196.465394,19.810302,49.596564,50.458892,32.031320,202.505971,159.888151,199.249499,118.204448,191.625455,-0.000488,0.038785,92.274472,64.816947,189.189916,19.023798,62.628043,0.726641,751904.777576,0.882738,9.529469,4.247648,3.984896,0.070493,0.067395,32.000000,79.900788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171602,70.884441,94.665514,81.265823,31.409050,51.151899,66.329114,60.067578,44.962025,44.392405,48.281187,178.989734,116.657317,179.366845,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.047315,49.847908,199.565029,161.453537,212.495998,203.788394,89.387589,14.393482,196.435514,19.804814,49.544393,50.418670,32.031320,202.450071,159.859343,199.160557,118.109183,192.205975,-0.000487,0.038837,92.389248,64.891959,189.323418,19.018032,62.617185,0.726641,751904.777576,0.882738,9.529469,4.247648,3.984896,0.069742,0.067591,32.000000,79.939949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169305,70.862664,94.678210,81.265823,31.379563,51.151899,66.329114,60.073416,44.962025,44.392405,48.357315,178.775178,116.560776,179.316806,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.011701,49.811149,199.494290,161.428081,212.437387,203.800596,89.427388,14.386062,196.343596,19.799800,49.593117,50.376000,32.031320,202.366811,159.859441,199.141402,117.903846,191.805471,-0.000488,0.038873,92.436023,64.499999,189.213860,19.013475,62.759225,0.728496,751243.796465,0.882321,9.560531,3.975007,3.988471,0.070717,0.067471,32.000000,79.966753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166924,70.864430,94.673111,81.265823,31.440994,51.151899,66.329114,60.064652,44.962025,44.392405,48.460656,178.854776,116.635071,179.386947,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.023655,49.804291,199.531770,161.432557,212.388933,203.817090,89.500694,14.385919,196.390360,19.800321,49.592152,50.293176,32.031320,202.402060,159.839097,199.041517,117.911985,191.663472,-0.000487,0.038733,92.459626,64.668766,189.279307,19.014090,62.986867,0.728423,751548.519073,0.883331,9.531647,4.287111,3.987527,0.070715,0.067317,32.000000,80.050296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169394,70.854877,94.691545,81.265823,31.419402,51.151899,66.329114,60.076136,44.962025,44.392405,48.524749,179.001389,116.724823,179.308859,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.051983,49.804291,199.520331,161.432557,212.323592,203.828591,89.330908,14.386775,196.397427,19.802764,49.625419,50.455658,32.031320,202.393783,159.810385,199.280811,118.038406,191.766680,-0.000486,0.038720,92.547563,64.715525,189.350322,19.016618,62.881334,0.727013,752338.834606,0.883599,9.531626,4.342902,3.988952,0.070829,0.067638,32.000000,80.017804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160981,70.839009,94.703952,81.265823,31.457963,51.151899,66.329114,60.060948,44.962025,44.392405,48.615534,178.661816,116.909812,179.334311,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.025279,49.803468,199.511558,161.437872,212.290690,203.832525,89.449973,14.387346,196.260057,19.803388,49.567641,50.401487,32.031320,202.303837,159.844717,199.089230,118.085628,191.052909,-0.000485,0.038732,92.584622,64.715443,189.278777,19.016832,62.884586,0.724369,752326.094541,0.882695,9.512434,4.281686,3.988748,0.070191,0.067577,32.000000,79.992050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158993,70.863138,94.720969,81.265823,31.434115,51.151899,66.329114,60.035570,44.962025,44.392405,48.711827,178.899946,116.714582,179.326680,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.991808,49.790301,199.486690,161.428641,212.239285,203.841794,89.478206,14.389772,196.300237,19.801445,49.386551,50.459630,32.031320,202.351929,159.847025,199.114799,118.067676,191.509145,-0.000486,0.038786,92.391798,64.884328,189.138112,19.015225,63.007245,0.725525,751674.923518,0.883228,9.509936,3.879484,3.988215,0.070574,0.067357,32.000000,79.980282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160706,70.852000,94.715043,81.265823,31.476043,51.151899,66.329114,60.041383,44.962025,44.392405,48.808841,178.956412,116.667251,179.416255,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.062915,49.755188,199.655967,161.410458,212.223733,203.865318,89.329473,14.378070,196.369600,19.798710,49.419686,50.570081,32.031320,202.360124,159.846090,199.183282,118.090240,191.076445,-0.000485,0.038776,92.182901,64.575482,189.515218,19.012773,62.808242,0.724489,751816.268945,0.883614,9.531307,4.068274,3.990388,0.070433,0.067315,32.000000,79.949292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153038,70.831073,94.709573,81.265823,31.461161,51.151899,66.329114,60.052213,44.962025,44.392405,48.891172,178.658946,116.674616,179.298867,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.075884,49.755188,199.550300,161.410458,212.275202,203.864250,89.417281,14.384777,196.607408,19.793277,49.410207,50.389010,32.031320,202.522097,159.841921,199.283865,118.092817,191.977711,-0.000486,0.038789,91.759601,64.717285,189.457804,19.007510,62.908163,0.726313,751591.867263,0.883704,9.422840,3.883693,3.988101,0.069980,0.066985,32.000000,79.883900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151763,70.849281,94.695283,81.265823,31.558780,51.151899,66.329114,60.002782,44.962025,44.392405,48.948822,178.834561,116.760801,179.323493,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.988296,49.736260,199.574545,161.386400,212.210591,203.875429,89.475760,14.384064,196.308748,19.789598,49.473887,50.412500,32.031320,202.406239,159.856650,199.143153,118.068753,191.981569,-0.000486,0.038812,91.777199,64.680306,189.258689,19.004285,62.746768,0.726313,751591.867263,0.883704,9.422840,3.883693,3.988101,0.070075,0.067254,32.000000,79.885435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163433,70.852237,94.667356,81.265823,31.536987,51.151899,66.329114,59.984953,44.962025,44.392405,49.038963,178.951519,116.767628,179.325775,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.994247,49.723367,199.552857,161.381365,212.150019,203.879575,89.358454,14.385491,196.594392,19.787857,49.610220,50.283327,32.031320,202.503239,159.832812,199.233566,118.085554,191.451484,-0.000485,0.038830,91.772680,64.814541,189.406143,19.002923,63.032370,0.727772,751816.988189,0.883719,9.480891,4.243778,3.992425,0.070794,0.067371,32.000000,79.957524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177816,70.855416,94.663230,81.265823,31.557602,51.151899,66.329114,60.025538,44.962025,44.392405,49.107997,178.716908,116.741853,179.389426,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.014652,49.756285,199.563084,161.411297,212.108168,203.857793,89.502751,14.381210,196.466389,19.786085,49.635756,50.318843,32.031320,202.468949,159.842078,199.203697,118.139947,191.975776,-0.000484,0.038819,91.859356,64.787227,189.389788,19.000868,61.816216,0.724323,751701.013091,0.884748,9.461855,4.028822,3.991516,0.070302,0.067726,32.000000,80.043014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154425,70.851942,94.662206,81.265823,31.590664,51.151899,66.329114,60.014468,44.962025,44.392405,49.181066,179.005502,117.013641,179.445641,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.020155,49.749976,199.481262,161.414374,212.182308,203.866911,89.456116,14.385205,196.450609,19.781534,49.530737,50.367022,32.031320,202.367423,159.840872,199.144132,118.183689,191.642680,-0.000485,0.038824,92.044922,64.828631,189.320689,18.996442,60.647347,0.738332,751484.538735,0.882909,9.473718,4.170420,3.990092,0.067766,0.065516,32.000000,80.113690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168861,70.860562,94.685335,81.265823,31.567131,51.151899,66.329114,59.987366,44.962025,44.392405,49.331923,178.912233,117.024764,179.454217,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.062773,49.749976,199.605218,161.414374,212.195941,203.870079,89.384464,14.392483,196.606942,19.780099,49.453706,50.378036,32.031320,202.388564,159.840641,199.344702,118.182762,191.593640,-0.000483,0.038854,92.217293,64.855348,189.486068,18.995370,61.188810,0.752157,751271.726691,0.883031,9.454257,3.961904,3.987058,0.069648,0.066449,32.000000,80.054494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191008,70.852846,94.682367,81.265823,31.578300,51.151899,66.329114,59.979386,44.962025,44.392405,49.415484,178.768928,116.974825,179.342415,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.072935,49.727756,199.613431,161.395072,212.190333,203.885322,89.469445,14.385205,196.545566,19.777803,49.359703,50.551876,32.031320,202.445545,159.843325,199.228717,118.184132,191.674838,-0.000483,0.038851,92.266140,65.013386,189.697259,18.992710,60.658441,0.752157,751271.726691,0.883031,9.454257,3.961904,3.987058,0.068186,0.065828,32.000000,80.112512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160363,70.840879,94.695467,81.265823,31.617263,51.151899,66.329114,59.945774,44.962025,44.392405,49.482214,178.938889,116.821019,179.422038,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.072511,49.694564,199.628859,161.369616,212.002632,203.875206,89.404725,14.385634,196.489281,19.772728,49.309100,50.520141,32.031320,202.406830,159.843509,199.173570,118.176758,191.764396,-0.000482,0.038820,92.318098,64.842128,189.269232,18.987556,61.350965,0.745407,751254.233578,0.883171,9.417776,3.984794,3.987099,0.069559,0.066890,32.000000,80.179441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168862,70.869269,94.690317,81.265823,31.657276,51.151899,66.329114,59.929506,44.962025,44.392405,49.568450,178.809451,117.084829,179.370582,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.073076,49.694564,199.550320,161.369616,211.956257,203.874293,89.451880,14.384920,196.580256,19.768581,49.339909,50.367386,32.031320,202.375944,159.824844,199.231855,118.164157,191.519474,-0.000482,0.038822,92.367115,64.696681,189.365435,18.983517,61.451280,0.751808,751232.329058,0.882144,9.385078,4.013787,3.986454,0.070358,0.066991,32.000000,80.199089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147876,70.848714,94.682221,81.265823,31.657022,51.151899,66.329114,59.919372,44.962025,44.392405,49.617671,178.903760,116.833139,179.338127,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.078917,49.670150,199.667208,161.339964,211.953982,203.917422,89.433218,14.383778,196.647431,19.764598,49.395807,50.261147,32.031320,202.558773,159.803649,199.327196,118.221235,192.185824,-0.000481,0.038783,92.472162,64.872453,189.603484,18.979906,60.598514,0.743258,751139.676972,0.882665,9.352323,4.054639,3.986795,0.067883,0.066098,32.000000,80.218895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153557,70.836980,94.661779,81.265823,31.670123,51.151899,66.329114,59.909422,44.962025,44.392405,49.674273,178.866436,116.931061,179.414209,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.065497,49.666309,199.718121,161.336607,211.889111,203.926307,89.340732,14.381210,196.618059,19.759666,49.449371,50.469260,32.031320,202.518040,159.791246,199.310611,118.128058,191.676066,-0.000481,0.038692,92.638482,64.875439,189.464515,18.975575,60.281730,0.741825,751176.292907,0.882184,9.351742,3.975658,3.985182,0.065576,0.063540,32.000000,80.151979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168928,70.875552,94.674601,81.265823,31.750304,51.151899,66.329114,59.895543,44.962025,44.392405,49.748390,178.681464,117.042100,179.353942,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.068444,49.671247,199.692331,161.346957,211.878436,203.912798,89.425794,14.387631,196.676290,19.755543,49.402555,50.574444,32.031320,202.428726,159.836957,199.311818,117.966268,191.500638,-0.000482,0.038476,92.614037,64.977914,189.399473,18.971446,60.607851,0.752605,751063.946354,0.882380,9.321307,4.167540,3.987051,0.062416,0.060281,32.000000,80.119250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179481,70.879878,94.644428,81.265823,31.774066,51.151899,66.329114,59.889771,44.962025,44.392405,49.825879,178.851588,116.664413,179.374044,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.110893,49.654239,199.867724,161.348916,211.877722,203.936518,89.425509,14.381923,196.680062,19.755603,49.351836,50.517730,32.031320,202.596712,159.826321,199.442360,118.039324,191.940577,-0.000482,0.038213,92.592715,64.984947,189.527229,18.971817,61.302080,0.756900,751452.369863,0.883586,9.331299,4.070320,3.989137,0.061841,0.060556,32.000000,80.143011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187672,70.879358,94.633520,81.265823,31.746866,51.151899,66.329114,59.877871,44.962025,44.392405,49.908873,178.851017,116.797929,179.335138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.098731,49.654239,199.670426,161.348916,211.943436,203.942706,89.301865,14.379497,196.701988,19.758184,49.294960,50.424339,32.031320,202.631798,159.829594,199.396092,118.162827,191.466385,-0.000480,0.037986,92.620199,64.862292,189.226875,18.974998,60.872445,0.752683,752035.911261,0.882641,9.333199,4.166500,3.988387,0.062260,0.060981,32.000000,80.153419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153941,70.895811,94.586491,81.265823,31.872842,51.151899,66.329114,59.843589,44.962025,44.392405,49.968906,178.603730,116.845988,179.335767,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.095505,49.632294,199.721428,161.358427,211.900302,203.960193,89.473512,14.383778,196.816426,19.762001,49.287019,50.490509,32.031320,202.628740,159.836331,199.503865,118.227720,191.762541,-0.000481,0.037741,92.804337,64.902184,189.550131,18.978913,60.669010,0.744115,751742.153631,0.881874,9.272444,4.257897,3.988509,0.063172,0.061175,32.000000,80.065753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165100,70.907789,94.581734,81.265823,31.830437,51.151899,66.329114,59.838962,44.962025,44.392405,50.044676,178.947024,116.661345,179.404964,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.120657,49.617481,199.871817,161.360664,211.889365,204.008632,89.466944,14.383065,196.864090,19.764099,49.272902,50.648010,32.031320,202.891912,159.807308,199.640379,118.333212,192.129119,-0.000481,0.037468,92.967298,64.996053,189.742435,18.981050,61.167226,0.751723,751052.166002,0.881749,9.266355,4.002984,3.986813,0.062077,0.060165,32.000000,80.090188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175014,70.922668,94.583182,81.265823,31.864950,51.151899,66.329114,59.828715,44.962025,44.392405,50.095974,178.933889,116.926305,179.432659,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.176439,49.597457,199.925220,161.369616,211.915538,204.058215,89.403302,14.382494,196.821515,19.767034,49.212077,50.497022,32.031320,202.766085,159.820290,199.521486,118.404316,192.332436,-0.000481,0.037228,93.036819,64.872313,189.616721,18.983614,62.511284,0.745818,750752.360300,0.881495,9.225628,4.034402,3.987813,0.060415,0.058871,32.000000,80.144335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190981,70.898415,94.565458,81.265823,31.992914,51.151899,66.329114,59.802827,44.962025,44.392405,50.152101,178.806605,116.701503,179.341825,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.116881,49.597457,199.838599,161.369616,211.937671,204.090095,89.454351,14.379355,196.615714,19.769121,49.245416,50.683609,32.031320,202.705048,159.850499,199.529103,118.355578,191.486974,-0.000480,0.037009,93.044812,64.861659,189.516013,18.985356,63.197200,0.729327,750522.497034,0.881197,9.148165,4.039148,3.984444,0.058487,0.057253,32.000000,80.213585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197724,70.912200,94.558963,81.265823,32.004067,51.151899,66.329114,59.758044,44.962025,44.392405,50.201258,178.908702,116.844224,179.422038,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.105394,49.584015,199.823823,161.368217,211.909761,204.120406,89.511573,14.383636,196.687658,19.769405,49.310420,50.501087,32.031320,202.770652,159.841339,199.657085,118.284823,192.216207,-0.000480,0.036996,92.850700,64.798474,189.612642,18.985830,63.133707,0.729327,750522.497034,0.881197,9.148165,4.039148,3.984444,0.056137,0.054232,32.000000,80.179491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228283,70.919107,94.569790,81.265823,32.003821,51.151899,66.329114,59.779096,44.962025,44.392405,50.255231,179.023145,116.935242,179.469008,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.135860,49.591148,200.087656,161.358706,211.874203,204.130005,89.416685,14.386204,197.059922,19.770102,49.534232,50.601281,32.031320,203.073640,159.838347,199.772761,118.334229,192.578232,-0.000477,0.036996,92.437064,65.052774,189.783101,18.986907,62.494998,0.722976,751291.891242,0.881754,9.207886,4.115288,3.988070,0.057071,0.054795,32.000000,80.222047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270616,70.924102,94.564465,81.265823,32.123047,51.151899,66.329114,59.768894,44.962025,44.392405,50.350205,178.833370,117.015290,179.408584,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.122485,49.631197,200.013674,161.379127,211.717529,204.107888,89.462364,14.383778,196.853526,19.771803,49.471184,50.502530,32.031320,202.998800,159.859783,199.698950,118.284641,191.824572,-0.000476,0.037028,92.333642,64.912476,189.904023,18.988545,62.093897,0.729065,751131.670209,0.882880,9.194337,4.075566,3.991400,0.058445,0.054863,32.000000,80.201442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253173,70.914548,94.580493,81.265823,32.171350,51.151899,66.329114,59.739833,44.962025,44.392405,50.416993,178.924728,117.073629,179.361495,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.156463,49.642993,200.127875,161.399548,211.671067,204.113450,89.446844,14.387203,197.018917,19.773191,49.436729,50.531782,32.031320,203.010706,159.850470,199.805703,118.382605,191.938674,-0.000475,0.037030,92.392513,64.828832,189.814937,18.990030,61.975906,0.729065,751131.670209,0.882880,9.194337,4.075566,3.991400,0.058455,0.054777,32.000000,80.247130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274849,70.920457,94.577442,81.265823,32.168785,51.151899,66.329114,59.735224,44.962025,44.392405,50.528443,178.893689,117.121381,179.393477,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.152867,49.642993,200.051731,161.399548,211.688018,204.103560,89.434556,14.386918,196.880364,19.773765,49.382990,50.597609,32.031320,202.819111,159.843183,199.628423,118.368386,192.447700,-0.000474,0.036996,92.523477,65.005787,189.843694,18.990853,62.177637,0.735423,751329.508518,0.881967,9.237459,3.969243,3.990498,0.059857,0.056491,32.000000,80.306901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260597,70.919065,94.581392,81.265823,32.260297,51.151899,66.329114,59.702705,44.962025,44.392405,50.613527,178.869112,117.037383,179.466805,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.227788,49.644364,200.046187,161.412136,211.662919,204.121311,89.554229,14.385063,196.909072,19.774551,49.084312,50.518921,32.031320,202.892769,159.818233,199.663238,118.096639,192.105325,-0.000475,0.037024,92.559312,64.835023,189.551089,18.991703,60.928674,0.736725,750948.744646,0.881509,9.214264,3.913906,3.990072,0.062244,0.059100,32.000000,80.323772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270435,70.916046,94.586293,81.265823,32.227876,51.151899,66.329114,59.691838,44.962025,44.392405,50.689096,179.108459,116.982879,179.359843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.184882,49.593891,199.918565,161.388079,211.663728,204.124212,89.416175,14.381495,196.918089,19.776855,49.239585,50.554013,32.031320,202.832770,159.815395,199.620882,117.879936,191.729078,-0.000474,0.037037,92.460203,64.793393,189.741191,18.993885,60.858545,0.734149,750994.081951,0.881658,9.217967,4.118051,3.988839,0.063795,0.060750,32.000000,80.410034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295514,70.899242,94.622361,81.265823,32.308515,51.151899,66.329114,59.635261,44.962025,44.392405,50.763460,178.832351,117.087897,179.477899,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.114768,49.567557,200.047562,161.369057,211.718662,204.145530,89.440951,14.380782,196.870142,19.783100,49.381841,50.552650,32.031320,202.950137,159.822624,199.674114,118.029511,191.700940,-0.000474,0.036991,92.439577,64.894940,189.562308,18.999990,61.215429,0.749238,752771.393660,0.881181,9.135908,4.338260,3.983641,0.061882,0.058330,32.000000,80.454176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297258,70.895597,94.632721,81.265823,32.350595,51.151899,66.329114,59.645058,44.962025,44.392405,50.783933,178.881902,116.937850,179.346113,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.065509,49.567557,199.984167,161.369057,211.847344,204.180431,89.554583,14.383778,196.818060,19.789193,49.452564,50.425859,32.031320,202.891484,159.836262,199.740184,118.179344,192.488472,-0.000476,0.036953,92.491196,64.834065,189.671848,19.006503,60.822248,0.746164,752305.074753,0.882334,9.181769,4.178168,3.991789,0.065763,0.062374,32.000000,80.467461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264585,70.885745,94.638129,81.265823,32.386616,51.151899,66.329114,59.672672,44.962025,44.392405,50.822996,179.109165,116.890519,179.335098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.171106,49.586484,199.996268,161.372973,211.806722,204.180003,89.392379,14.389487,196.815106,19.793569,49.318132,50.476887,32.031320,203.050338,159.813889,199.648594,118.307309,192.243279,-0.000475,0.036765,92.559848,64.871954,189.726014,19.010516,60.894291,0.751602,751956.479104,0.882329,9.232534,4.322291,3.994450,0.065935,0.063149,32.000000,80.468606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266893,70.881419,94.631998,81.265823,32.470480,51.151899,66.329114,59.689706,44.962025,44.392405,50.905736,178.784758,117.015021,179.359449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.152116,49.595262,199.980516,161.376330,211.763199,204.192990,89.454206,14.380496,196.900256,19.794852,49.317591,50.534659,32.031320,202.830956,159.835441,199.688497,118.417164,191.533986,-0.000476,0.036576,92.085320,64.624628,189.737908,19.011791,60.928543,0.749381,751326.978930,0.881908,9.142681,4.102902,3.986284,0.067791,0.064541,32.000000,80.502100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270732,70.891887,94.669791,81.265823,32.444811,51.151899,66.329114,59.616621,44.962025,44.392405,50.971861,178.908412,116.854503,179.340960,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.134597,49.575786,199.938781,161.361783,211.753320,204.219977,89.485107,14.387203,196.849106,19.793267,49.308177,50.488736,32.031320,202.832281,159.801091,199.768218,118.483418,192.187943,-0.000478,0.036424,91.833823,64.927825,189.992127,19.009919,61.006172,0.749232,750969.192401,0.881747,9.171008,3.728080,3.987479,0.068336,0.065487,32.000000,80.546658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262744,70.893439,94.686210,81.265823,32.481415,51.151899,66.329114,59.614157,44.962025,44.392405,51.047774,178.970214,116.856843,179.335216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.168674,49.575786,199.940215,161.361783,211.797311,204.211394,89.390894,14.383350,196.935144,19.790312,49.230226,50.574549,32.031320,202.959229,159.784981,199.819941,118.366987,192.175928,-0.000477,0.036431,91.694833,65.109871,189.850405,19.007018,60.641656,0.748459,750810.521306,0.881853,9.169574,3.906147,3.988040,0.065333,0.061860,32.000000,80.518180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240429,70.858291,94.656577,81.265823,32.495514,51.151899,66.329114,59.612123,44.962025,44.392405,51.094354,178.781789,117.012874,179.394107,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.147969,49.560973,199.850632,161.357308,211.884883,204.203649,89.448273,14.386347,196.831579,19.788023,49.248721,50.499088,32.031320,202.819356,159.800163,199.514583,118.286777,191.795962,-0.000479,0.036417,91.650885,64.730126,189.660874,19.004330,60.798855,0.752474,751180.970473,0.882079,9.134486,4.018094,3.985360,0.062620,0.059578,32.000000,80.397171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246374,70.890345,94.684712,81.265823,32.580461,51.151899,66.329114,59.586211,44.962025,44.392405,51.165376,178.896547,117.013411,179.380614,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.097792,49.547807,200.163212,161.346678,211.846805,204.207287,89.483339,14.389344,196.772633,19.788981,49.485158,50.563324,32.031320,202.857418,159.800327,199.694737,118.324733,192.184207,-0.000481,0.036392,91.659995,64.953653,189.976157,19.005448,62.119257,0.750547,751459.288123,0.881656,9.144811,3.955031,3.985440,0.059239,0.056747,32.000000,80.358081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247800,70.885967,94.696664,81.265823,32.570336,51.151899,66.329114,59.574351,44.962025,44.392405,51.214435,178.966678,117.099480,179.383525,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.175402,49.575786,199.854110,161.350594,211.819757,204.203251,89.336227,14.387489,196.683829,19.790227,49.383111,50.542788,32.031320,202.742539,159.802586,199.615630,118.383030,191.634679,-0.000480,0.036390,91.587342,64.896257,189.751917,19.006018,62.080076,0.750547,751459.288123,0.881656,9.144811,3.955031,3.985440,0.059479,0.056165,32.000000,80.413600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235355,70.893013,94.718212,81.265823,32.691679,51.151899,66.329114,59.591384,44.962025,44.392405,51.275054,178.672453,117.105042,179.408859,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.125295,49.575786,199.990018,161.350594,211.878359,204.207731,89.533633,14.381638,196.749237,19.789455,49.428109,50.471475,32.031320,202.777950,159.797171,199.590711,118.409936,192.007710,-0.000482,0.036385,91.505459,64.664158,189.539670,19.005140,62.244093,0.734686,751055.479511,0.882452,9.127562,3.799874,3.983109,0.057374,0.054091,32.000000,80.425287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246810,70.918138,94.686967,81.265823,32.662220,51.151899,66.329114,59.534899,44.962025,44.392405,51.366874,179.067266,116.989285,179.354768,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.113686,49.574140,199.849952,161.364581,211.916530,204.192490,89.448032,14.383208,196.747375,19.792612,49.401549,50.407258,32.031320,202.821762,159.811716,199.597496,118.457504,191.958185,-0.000483,0.036385,91.587199,64.891485,189.523129,19.008189,61.888494,0.734686,751055.479511,0.882452,9.127562,3.799874,3.983109,0.058335,0.055482,32.000000,80.315482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246661,70.900995,94.687020,81.265823,32.702091,51.151899,66.329114,59.551747,44.962025,44.392405,51.429796,178.896064,116.840235,179.339583,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.127877,49.577981,199.883332,161.382204,211.934433,204.200173,89.310371,14.387203,196.947168,19.799563,49.334863,50.459010,32.031320,202.862780,159.810703,199.713295,118.493691,192.038088,-0.000483,0.036397,91.555875,64.966214,189.836963,19.015467,63.161428,0.733781,751061.079193,0.881504,9.179155,3.912356,3.989802,0.059122,0.056972,32.000000,80.293407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228121,70.884957,94.686275,81.265823,32.733229,51.151899,66.329114,59.546447,44.962025,44.392405,51.498081,178.620742,116.930332,179.295995,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.116731,49.573317,199.901504,161.375490,211.862194,204.197765,89.431121,14.379925,196.843953,19.805793,49.383124,50.545134,32.031320,202.828754,159.825238,199.729811,118.391289,192.108676,-0.000485,0.036391,91.585343,64.873501,189.589515,19.021788,61.241288,0.737722,750831.980113,0.882505,9.189467,3.846295,3.987932,0.064523,0.062293,32.000000,80.292273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225058,70.904278,94.700483,81.265823,32.730390,51.151899,66.329114,59.526562,44.962025,44.392405,51.562995,178.862241,116.843610,179.290252,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
