OSU 80 Ton Compressor Load Stand
50.162302,49.578529,199.800929,161.372413,211.809036,204.237428,89.353077,14.380782,196.801171,19.811259,49.351233,50.481827,32.031320,202.848529,159.849927,199.526130,118.396203,192.106757,-0.000485,0.036371,91.717924,64.955382,189.550887,19.027188,61.398461,0.745633,751108.992829,0.882633,9.185508,3.968695,3.988718,0.068965,0.065444,32.000000,80.396197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230695,70.917787,94.726496,81.265823,32.778713,51.151899,66.329114,59.520881,44.962025,44.392405,51.622709,178.706154,117.007964,179.267238,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.156147,49.578529,199.842533,161.372413,211.811040,204.261127,89.356103,14.387346,196.900078,19.815374,49.274261,50.350320,32.031320,202.782517,159.799921,199.558119,118.440509,191.903720,-0.000485,0.036379,91.735957,65.090507,189.936143,19.031106,62.801502,0.743008,751177.169417,0.882696,9.143789,3.963064,3.983089,0.070372,0.067281,32.000000,80.374808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224537,70.921581,94.705054,81.265823,32.803860,51.151899,66.329114,59.481385,44.962025,44.392405,51.692524,178.712205,116.945636,179.340291,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.098075,49.562345,199.823709,161.361783,211.908016,204.264865,89.500183,14.381923,196.819801,19.812721,49.286439,50.549243,32.031320,202.737136,159.813028,199.528575,118.428658,191.977469,-0.000485,0.036359,91.764450,64.891671,189.879489,19.028273,61.928515,0.726681,751092.750909,0.882889,9.150125,3.842946,3.984408,0.068937,0.065943,32.000000,80.339072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211601,70.916946,94.700546,81.265823,32.881210,51.151899,66.329114,59.471515,44.962025,44.392405,51.757516,179.000366,116.754779,179.324437,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.133739,49.546709,199.949333,161.337167,211.895577,204.259483,89.419248,14.383493,196.954408,19.808143,49.421593,50.509391,32.031320,202.797583,159.797276,199.631844,118.412911,192.169051,-0.000484,0.036351,91.790157,64.821201,189.731605,19.023544,60.970871,0.737616,751204.214948,0.882580,9.193756,3.882340,3.988650,0.066467,0.063421,32.000000,80.206201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202124,70.928616,94.694458,81.265823,32.878348,51.151899,66.329114,59.492170,44.962025,44.392405,51.804460,178.838496,116.817644,179.331086,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.047203,49.566185,199.831846,161.331852,211.853019,204.243472,89.402340,14.385634,196.780854,19.805259,49.373910,50.569847,32.031320,202.649351,159.784274,199.431891,118.358374,191.370659,-0.000486,0.036371,91.877100,64.761757,189.717756,19.020336,60.912178,0.749003,751156.170414,0.882618,9.141381,3.969605,3.988319,0.062791,0.059466,32.000000,80.217324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204389,70.922589,94.673542,81.265823,32.990512,51.151899,66.329114,59.460001,44.962025,44.392405,51.849711,178.804681,116.899878,179.323061,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.087980,49.580724,199.854382,161.342202,211.828438,204.269443,89.448531,14.382351,196.871712,19.801946,49.431854,50.567702,32.031320,202.691572,159.775036,199.499993,118.398494,191.201035,-0.000486,0.036613,91.820042,64.881154,189.614131,19.016818,63.312411,0.750552,751468.356663,0.884461,9.250040,3.725752,3.992867,0.057287,0.056036,32.000000,80.215749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203336,70.925682,94.667960,81.265823,32.959016,51.151899,66.329114,59.496235,44.962025,44.392405,51.952046,178.897062,116.971718,179.292101,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.117047,49.580724,199.743833,161.342202,211.852337,204.240220,89.276742,14.382209,196.581958,19.800384,49.315370,50.346969,32.031320,202.588191,159.766272,199.425532,118.360512,191.860874,-0.000486,0.036882,91.793203,64.773524,189.526862,19.015027,63.098800,0.733594,751427.384500,0.883658,9.252059,3.711491,3.992414,0.061474,0.059822,32.000000,80.177325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191602,70.915616,94.670494,81.265823,33.011998,51.151899,66.329114,59.461871,44.962025,44.392405,52.030804,178.553484,116.597789,179.186318,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.064076,49.562345,199.790878,161.336607,211.839787,204.209012,89.478558,14.390771,196.687275,19.798854,49.296424,50.371938,32.031320,202.669819,159.764813,199.515421,118.333082,191.888372,-0.000488,0.037125,92.017313,64.726545,189.726972,19.013045,60.181940,0.733594,751427.384500,0.883658,9.252059,3.711491,3.992414,0.067373,0.063674,32.000000,80.142538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195803,70.911938,94.670558,81.265823,33.016667,51.151899,66.329114,59.433899,44.962025,44.392405,52.077357,178.957115,116.766746,179.254807,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.099138,49.548081,199.733757,161.330733,211.847221,204.196004,89.428701,14.384920,196.662792,19.795243,49.304182,50.403447,32.031320,202.652062,159.756628,199.527661,118.335974,191.452872,-0.000489,0.037372,92.269192,64.906266,189.657816,19.008753,61.284220,0.723430,751395.514142,0.884355,9.192589,3.906938,3.985547,0.070423,0.067813,32.000000,80.069288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189271,70.911215,94.686027,81.265823,33.047964,51.151899,66.329114,59.452722,44.962025,44.392405,52.140045,178.857402,116.943833,179.279788,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.093137,49.551921,199.648160,161.338006,211.874852,204.181843,89.395548,14.382066,196.645719,19.789306,49.330964,50.455984,32.031320,202.460182,159.749861,199.269908,118.323951,191.649824,-0.000489,0.037663,92.364634,64.776322,189.539935,19.002513,62.425237,0.759186,751424.361590,0.883218,9.228800,3.944640,3.990703,0.069403,0.066347,32.000000,80.068627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184718,70.911639,94.686587,81.265823,33.063023,51.151899,66.329114,59.422095,44.962025,44.392405,52.187503,178.791097,116.739321,179.219009,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.071674,49.551921,199.441625,161.338006,211.938040,204.185933,89.445963,14.386633,196.704057,19.784156,49.253342,50.451617,32.031320,202.541892,159.738112,199.291587,118.375905,191.697813,-0.000490,0.037934,92.367162,64.813396,189.668012,18.997108,61.241367,0.731028,751276.689187,0.883325,9.188421,3.864617,3.985539,0.067466,0.064346,32.000000,80.063824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185046,70.894558,94.674202,81.265823,33.055229,51.151899,66.329114,59.414921,44.962025,44.392405,52.252261,178.891927,116.898075,179.335924,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.094612,49.533268,199.865867,161.330453,211.868672,204.181841,89.450982,14.384492,196.609083,19.779300,49.256118,50.487974,32.031320,202.674141,159.764887,199.397665,118.455455,191.273205,-0.000489,0.038182,92.364576,64.859608,189.612519,18.992497,61.454585,0.731028,751276.689187,0.883325,9.188421,3.864617,3.985539,0.061985,0.059533,32.000000,80.081280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188002,70.912019,94.703465,81.265823,33.094226,51.151899,66.329114,59.416396,44.962025,44.392405,52.294434,178.901963,116.755086,179.243006,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.014345,49.511598,199.726339,161.321781,211.812061,204.163554,89.311651,14.381067,196.645864,19.774985,49.125762,50.396670,32.031320,202.562259,159.780802,199.522830,118.499246,191.859732,-0.000488,0.038271,92.234518,64.722395,189.371698,18.988303,62.518549,0.744900,751124.171538,0.883265,9.210543,3.830603,3.983123,0.056526,0.053257,32.000000,80.095435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191437,70.895555,94.698029,81.265823,33.178855,51.151899,66.329114,59.392455,44.962025,44.392405,52.352983,178.623301,116.924809,179.308033,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.079127,49.488007,199.612944,161.311431,211.723852,204.171189,89.459390,14.384349,196.691477,19.773425,49.181579,50.487019,32.031320,202.558365,159.768524,199.437126,118.491818,191.656842,-0.000490,0.038275,92.201579,65.050102,189.685471,18.986508,63.326705,0.743091,750693.992618,0.882702,9.168249,3.592185,3.989768,0.055890,0.054671,32.000000,80.067174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179564,70.890325,94.676690,81.265823,33.177840,51.151899,66.329114,59.428304,44.962025,44.392405,52.387366,178.918780,116.859643,179.331754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.066963,49.488007,199.620966,161.311431,211.720970,204.198612,89.504500,14.386347,196.756888,19.771607,49.100096,50.383433,32.031320,202.642236,159.750337,199.397238,118.529194,191.990708,-0.000492,0.038259,91.969208,64.940364,189.489395,18.984338,63.344774,0.720526,750431.900565,0.882764,9.138947,3.699373,3.985951,0.058939,0.057594,32.000000,79.983183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174457,70.897657,94.688459,81.265823,33.143831,51.151899,66.329114,59.380519,44.962025,44.392405,52.417641,179.008999,116.752861,179.281440,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.013769,49.461400,199.586528,161.292969,211.788882,204.194316,89.401268,14.388916,196.597490,19.769412,49.177184,50.387951,32.031320,202.460672,159.747285,199.342438,118.516007,191.725725,-0.000494,0.038260,91.875655,64.815843,189.182451,18.982427,62.793293,0.720596,750419.047235,0.882676,9.151487,3.786749,3.987080,0.059845,0.057772,32.000000,79.997706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180221,70.896783,94.665238,81.265823,33.179139,51.151899,66.329114,59.377072,44.962025,44.392405,52.442600,178.802536,116.849057,179.331282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.078836,49.456462,199.563490,161.285136,211.775537,204.187571,89.409965,14.377927,196.440389,19.768591,49.250409,50.450871,32.031320,202.411030,159.744090,199.301788,118.354328,191.912585,-0.000493,0.038229,91.907951,64.896333,189.295953,18.981337,61.008112,0.727449,750458.270062,0.884655,9.179744,3.700937,3.990632,0.063435,0.061326,32.000000,79.939589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179603,70.907358,94.660919,81.265823,33.178101,51.151899,66.329114,59.398166,44.962025,44.392405,52.490917,178.819930,116.758768,179.233446,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.035567,49.467160,199.462726,161.296605,211.691163,204.175002,89.392981,14.383636,196.626532,19.765868,49.230628,50.365777,32.031320,202.384935,159.715604,199.253224,118.236966,191.499907,-0.000491,0.038223,92.064482,64.927852,189.448178,18.978309,60.430064,0.747764,750958.352075,0.883250,9.107702,3.932439,3.984987,0.068485,0.064978,32.000000,79.841228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187623,70.882210,94.637201,81.265823,33.188963,51.151899,66.329114,59.351518,44.962025,44.392405,52.533729,178.785961,116.828038,179.340448,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.012104,49.467160,199.682328,161.296605,211.611204,204.125709,89.317189,14.388202,196.475506,19.760709,49.251132,50.344191,32.031320,202.399940,159.720187,199.088293,118.200643,191.713421,-0.000492,0.038207,92.219111,64.868873,189.420276,18.972768,62.654951,0.755206,751452.474806,0.884240,9.163015,3.895528,3.986419,0.070442,0.067041,32.000000,79.891894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170270,70.867774,94.626525,81.265823,33.234928,51.151899,66.329114,59.365675,44.962025,44.392405,52.609144,178.634377,116.726396,179.210511,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.007114,49.464691,199.430540,161.280381,211.523158,204.109622,89.421527,14.386490,196.406621,19.753971,49.208057,50.265646,32.031320,202.314560,159.693736,199.185020,118.160207,190.834290,-0.000491,0.038214,92.230393,64.761143,189.311205,18.965875,61.277559,0.732420,751268.933818,0.885191,9.165819,3.906530,3.989780,0.066530,0.064110,32.000000,79.833265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154398,70.838235,94.581382,81.265823,33.276568,51.151899,66.329114,59.367141,44.962025,44.392405,52.655763,178.843055,116.754894,179.216294,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.074387,49.461126,199.530714,161.276465,211.399366,204.079419,89.308882,14.380068,196.409188,19.745807,49.168976,50.229173,32.031320,202.338963,159.699285,199.121882,118.233472,191.304531,-0.000490,0.038224,92.347200,64.814836,189.461905,18.957189,61.242626,0.732420,751268.933818,0.885191,9.165819,3.906530,3.989780,0.061868,0.059037,32.000000,79.871213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160513,70.838127,94.577961,81.265823,33.232554,51.151899,66.329114,59.361704,44.962025,44.392405,52.700911,178.617763,116.724171,179.269913,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.037231,49.451525,199.369540,161.273947,211.360836,204.065859,89.375068,14.381923,196.587393,19.737036,49.146182,50.327678,32.031320,202.287486,159.704815,199.178660,118.323438,191.400087,-0.000489,0.038373,92.153823,64.853119,189.473386,18.948126,62.779262,0.744810,751525.320501,0.884227,9.189902,3.722933,3.988043,0.055050,0.054098,32.000000,79.910202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192327,70.866600,94.588874,81.265823,33.255036,51.151899,66.329114,59.314405,44.962025,44.392405,52.749189,178.750136,116.835441,179.226404,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.926100,49.430678,199.443647,161.259960,211.406591,204.091128,89.422501,14.379925,196.540123,19.731574,49.078609,50.391305,32.031320,202.199701,159.684456,199.152216,118.242571,191.176898,-0.000488,0.038645,92.118076,64.787576,189.377083,18.942765,63.204229,0.744490,751028.681544,0.883881,9.116952,3.825898,3.984686,0.059464,0.057218,32.000000,79.904914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187731,70.836307,94.521162,81.265823,33.275621,51.151899,66.329114,59.325705,44.962025,44.392405,52.786761,178.845002,116.702884,179.324162,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.965684,49.430678,199.413999,161.259960,211.427967,204.085900,89.363815,14.383350,196.383706,19.728497,49.025748,50.458731,32.031320,202.370297,159.703511,199.157922,118.154949,191.127432,-0.000486,0.038903,92.018311,64.687924,189.410203,18.940010,63.056130,0.726252,750664.683167,0.883873,9.145664,3.771702,3.984424,0.060459,0.057724,32.000000,79.944668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166829,70.844023,94.559448,81.265823,33.252913,51.151899,66.329114,59.381481,44.962025,44.392405,52.811414,178.727631,116.605614,179.309056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.006103,49.401876,199.532953,161.246533,211.392934,204.090714,89.416402,14.382922,196.508961,19.728482,48.908081,50.174362,32.031320,202.326649,159.693702,199.182267,118.179547,191.444997,-0.000485,0.038877,92.083311,64.581151,189.610297,18.939941,61.985190,0.723044,751186.133337,0.885647,9.239538,3.768999,3.994777,0.061658,0.059093,32.000000,79.863714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149381,70.821616,94.529047,81.265823,33.309037,51.151899,66.329114,59.352521,44.962025,44.392405,52.825972,178.832804,116.640709,179.195917,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.038826,49.358262,199.522066,161.235344,211.341144,204.073246,89.345892,14.384207,196.300718,19.725366,48.929805,50.528298,32.031320,202.301839,159.679020,199.154867,118.215839,191.426693,-0.000484,0.038862,92.229037,64.669994,189.460333,18.937096,61.114748,0.724134,751445.664052,0.885426,9.198653,3.838089,3.991019,0.062207,0.060815,32.000000,79.856081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146477,70.805034,94.498553,81.265823,33.312945,51.151899,66.329114,59.321553,44.962025,44.392405,52.865816,178.691784,116.760992,179.213029,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.017995,49.338512,199.463709,161.229470,211.271034,204.040641,89.314433,14.383636,196.563936,19.720812,48.993828,50.407036,32.031320,202.261962,159.674530,199.159349,118.228984,191.366213,-0.000483,0.038863,92.329741,64.741953,189.412120,18.932648,60.186949,0.736382,751237.683511,0.884060,9.128129,3.932402,3.990172,0.066820,0.063583,32.000000,79.876781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153561,70.816672,94.488658,81.265823,33.347189,51.151899,66.329114,59.294142,44.962025,44.392405,52.857023,178.628866,116.764521,179.314406,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.994180,49.338512,199.459661,161.229470,211.280771,204.035686,89.427100,14.389915,196.415113,19.717684,49.005383,50.370269,32.031320,202.262370,159.685660,199.071263,118.270750,191.071149,-0.000480,0.038855,92.247051,64.578996,189.339267,18.929602,61.422195,0.757693,750670.228560,0.884460,9.052495,3.853478,3.987839,0.069792,0.066627,32.000000,79.900707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182005,70.821465,94.492827,81.265823,33.325150,51.151899,66.329114,59.298109,44.962025,44.392405,52.869570,178.854200,117.111447,179.295248,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.035197,49.325895,199.330875,161.240379,211.258742,204.019320,89.451583,14.381495,196.344587,19.712122,48.808332,50.496023,32.031320,202.245143,159.651497,199.036604,118.271477,191.471974,-0.000481,0.038880,92.202761,64.770197,189.319100,18.923758,62.256393,0.742746,750514.667374,0.883792,9.077070,3.701197,3.989658,0.069964,0.066664,32.000000,79.884240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158464,70.786335,94.467759,81.265823,33.324432,51.151899,66.329114,59.303459,44.962025,44.392405,52.887520,178.903165,116.742121,179.243124,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.949964,49.302305,199.390376,161.228910,211.238772,204.009712,89.348601,14.386775,196.272561,19.702842,48.812723,50.359170,32.031320,202.172954,159.663814,199.125655,118.310905,191.453258,-0.000478,0.038844,92.233878,64.708991,189.209026,18.915204,61.157050,0.731825,750368.703781,0.882643,9.022133,3.850567,3.983813,0.067424,0.064292,32.000000,79.945099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162910,70.804872,94.466302,81.265823,33.298544,51.151899,66.329114,59.271645,44.962025,44.392405,52.916547,178.697202,116.563960,179.294736,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.981794,49.302305,199.273393,161.228910,211.148009,204.013620,89.539074,14.386347,196.357937,19.697496,48.831066,50.294742,32.031320,202.108919,159.663245,199.062317,118.299668,191.574771,-0.000476,0.038829,92.164068,64.740091,189.211861,18.910577,60.551622,0.746190,750251.734958,0.885236,9.086514,3.804135,3.991802,0.064189,0.060690,32.000000,79.972326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175143,70.804660,94.440241,81.265823,33.310022,51.151899,66.329114,59.312465,44.962025,44.392405,52.919267,179.078149,116.696708,179.294225,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.964496,49.263355,199.433344,161.211287,211.075944,204.001654,89.418227,14.379212,196.352600,19.693859,48.781647,50.397252,32.031320,202.129510,159.660522,198.999606,118.270645,191.289636,-0.000476,0.038804,92.185825,64.732139,189.380122,18.906415,61.530247,0.752914,750263.534178,0.882745,9.053648,3.860831,3.986920,0.057850,0.054258,32.000000,79.964168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175877,70.805393,94.421326,81.265823,33.290113,51.151899,66.329114,59.287883,44.962025,44.392405,52.905196,178.836454,116.759880,179.240212,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.909595,49.236474,199.277766,161.179119,211.073190,203.972005,89.359049,14.388630,196.496201,19.682920,48.880529,50.349817,32.031320,202.128001,159.641291,199.074705,118.329911,191.202580,-0.000475,0.038800,92.041817,64.807879,189.551720,18.894442,63.231058,0.752914,750263.534178,0.882745,9.053648,3.860831,3.986920,0.057455,0.055228,32.000000,79.966997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194512,70.792924,94.407571,81.265823,33.333104,51.151899,66.329114,59.290632,44.962025,44.392405,52.897894,178.718098,116.752784,179.232109,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.912357,49.216999,199.425328,161.168209,210.976697,203.898268,89.489958,14.387917,196.348067,19.666885,48.910262,50.336109,32.031320,202.260046,159.642605,199.119789,118.269951,191.412936,-0.000474,0.038818,91.872217,64.529462,189.341837,18.878976,63.201318,0.721653,749917.863097,0.885601,9.062389,3.691279,3.992775,0.057254,0.056029,32.000000,80.022908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174387,70.806392,94.383100,81.265823,33.398241,51.151899,66.329114,59.310864,44.962025,44.392405,52.899754,178.979915,116.843879,179.331676,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.899382,49.225228,199.306839,161.186392,210.911827,203.862387,89.370773,14.377499,196.384065,19.661266,48.987410,50.264939,32.031320,202.092569,159.665502,198.964809,118.268975,191.006170,-0.000474,0.038843,91.933564,64.638457,189.356872,18.873475,63.005593,0.722042,749832.899639,0.883883,9.040061,3.829999,3.995510,0.059314,0.058316,32.000000,80.037062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202107,70.790564,94.375643,81.265823,33.374917,51.151899,66.329114,59.305065,44.962025,44.392405,52.913278,178.741547,116.606381,179.189740,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.968347,49.238119,199.404466,161.207371,210.908768,203.840432,89.470046,14.380211,196.442836,19.659151,48.934813,50.351144,32.031320,202.303062,159.622003,199.224049,118.183176,191.841083,-0.000476,0.038853,91.870238,64.660444,189.400374,18.871750,63.040001,0.724032,749731.817289,0.885182,9.061698,3.678618,3.994174,0.058953,0.057529,32.000000,79.991773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193171,70.796558,94.379098,81.265823,33.389847,51.151899,66.329114,59.307454,44.962025,44.392405,52.935978,178.940091,116.663301,179.380968,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.954162,49.238119,199.568676,161.207371,210.952268,203.817468,89.406305,14.389629,196.434276,19.659046,48.907218,50.380542,32.031320,202.409684,159.656321,199.276331,118.137893,191.449909,-0.000476,0.038838,91.841967,64.651567,189.471792,18.871575,62.451332,0.724032,749731.817289,0.885182,9.061698,3.678618,3.994174,0.060648,0.058822,32.000000,79.823500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189501,70.783356,94.355992,81.265823,33.388011,51.151899,66.329114,59.261804,44.962025,44.392405,52.964439,178.812609,116.771042,179.356302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.960235,49.229068,199.407294,161.214085,210.955224,203.794968,89.409392,14.396194,196.336241,19.657553,48.867580,50.307025,32.031320,202.294255,159.685802,199.135074,118.245612,191.512628,-0.000476,0.038837,91.882287,64.710079,189.489615,18.869812,61.161954,0.722954,749943.087864,0.882781,9.003344,4.076879,3.990616,0.061875,0.059690,32.000000,79.835491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213690,70.805040,94.389164,81.265823,33.462279,51.151899,66.329114,59.263191,44.962025,44.392405,52.971735,178.818783,116.565187,179.196703,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.966184,49.212061,199.487300,161.221637,211.007451,203.764776,89.473259,14.382637,196.597259,19.653134,48.775395,50.322707,32.031320,202.260800,159.664390,199.160794,118.189815,191.045752,-0.000478,0.038837,92.014596,64.743404,189.337536,18.865793,60.382385,0.730303,750043.134930,0.883590,9.017993,3.975894,3.995036,0.063217,0.061894,32.000000,79.919962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201297,70.778561,94.379462,81.265823,33.415591,51.151899,66.329114,59.252890,44.962025,44.392405,52.986977,178.946517,116.764905,179.304532,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.014517,49.212061,199.479820,161.221637,210.922313,203.754624,89.487170,14.382779,196.564060,19.649344,48.680253,50.362159,32.031320,202.388319,159.659949,199.151647,118.226336,191.371233,-0.000478,0.038815,92.186706,64.680982,189.410284,18.862263,60.195603,0.745081,749507.951261,0.883320,9.002670,3.891642,3.991320,0.065158,0.062974,32.000000,79.944970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224613,70.769111,94.396798,81.265823,33.483442,51.151899,66.329114,59.242759,44.962025,44.392405,52.983254,178.974340,116.780976,179.328804,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.002302,49.175581,199.516112,161.195902,210.898786,203.762301,89.343491,14.378498,196.418079,19.647424,48.497945,50.377208,32.031320,202.242309,159.633701,199.150463,118.155199,191.193917,-0.000479,0.038820,92.091762,64.770304,189.167628,18.860302,60.103655,0.756313,749297.979110,0.881271,8.929633,3.858005,3.988438,0.065745,0.062878,32.000000,79.919500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188637,70.773787,94.400790,81.265823,33.475753,51.151899,66.329114,59.207956,44.962025,44.392405,52.958856,178.686982,116.722790,179.334823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.947274,49.115237,199.446626,161.176321,210.918348,203.756555,89.521780,14.386347,196.460086,19.646795,48.625390,50.232528,32.031320,202.302838,159.621653,199.221384,118.028451,191.542612,-0.000479,0.038822,91.961197,64.866201,189.341409,18.859585,60.234759,0.757680,749520.130341,0.882870,8.905756,3.862746,3.990139,0.065571,0.062464,32.000000,79.926620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228462,70.758033,94.416263,81.265823,33.501058,51.151899,66.329114,59.206344,44.962025,44.392405,52.904917,179.043559,116.904787,179.386042,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.968353,49.085888,199.657793,161.152824,210.827641,203.732538,89.421584,14.381495,196.373842,19.647717,48.696451,50.394662,32.031320,202.394700,159.627271,199.297370,118.088186,191.249804,-0.000479,0.038790,91.777789,64.519446,189.355484,18.860777,60.665784,0.756423,749935.462639,0.882017,8.902225,4.120020,3.993143,0.062298,0.060817,32.000000,79.913106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232578,70.786191,94.442906,81.265823,33.492476,51.151899,66.329114,59.230277,44.962025,44.392405,52.903954,178.843168,116.730346,179.301385,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.995719,49.085888,199.551354,161.152824,210.760078,203.702971,89.451859,14.387061,196.511302,19.650874,48.628708,50.348085,32.031320,202.388523,159.628139,199.173530,118.128960,191.386941,-0.000479,0.038781,91.634880,64.666477,189.370023,18.864150,61.986763,0.751183,749490.583969,0.882414,8.851107,3.950691,3.995685,0.061140,0.059444,32.000000,79.919584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220260,70.763932,94.454520,81.265823,33.550419,51.151899,66.329114,59.211605,44.962025,44.392405,52.870263,178.903718,116.564727,179.259725,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.967998,49.073819,199.521589,161.148069,210.795588,203.709798,89.538112,14.385205,196.548671,19.654144,48.739535,50.251041,32.031320,202.388788,159.616969,199.171512,118.151784,191.633538,-0.000479,0.038770,91.623655,64.680631,189.495758,18.866762,63.021407,0.734427,749183.658867,0.881451,8.822858,3.961261,3.991369,0.058415,0.056849,32.000000,79.998779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257731,70.784797,94.470695,81.265823,33.571022,51.151899,66.329114,59.188080,44.962025,44.392405,52.852809,179.076224,116.753858,179.408033,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.947958,49.072722,199.536628,161.139398,210.747309,203.724314,89.461913,14.385491,196.463969,19.650157,48.637989,50.325723,32.031320,202.288445,159.607257,199.137409,118.211823,191.395982,-0.000479,0.038784,91.703660,64.661150,189.297316,18.862829,63.103940,0.722645,749142.140993,0.881144,8.839406,4.030693,3.992987,0.055117,0.054128,32.000000,80.011019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244957,70.786540,94.459743,81.265823,33.549485,51.151899,66.329114,59.196370,44.962025,44.392405,52.844830,178.923827,116.735217,179.304296,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.996685,49.062847,199.469953,161.133803,210.747938,203.731309,89.476018,14.380782,196.428370,19.647707,48.690227,50.350253,32.031320,202.379634,159.603926,199.272861,118.173147,191.314713,-0.000478,0.038803,91.802040,64.652521,189.415139,18.861057,62.562268,0.722042,748981.003592,0.882348,8.859003,3.881782,3.994891,0.056029,0.053147,32.000000,79.984993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238798,70.776240,94.492226,81.265823,33.588597,51.151899,66.329114,59.194733,44.962025,44.392405,52.825402,178.952036,116.821402,179.316097,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.024026,49.045293,199.673948,161.129328,210.764374,203.729137,89.426987,14.388060,196.588299,19.648046,48.577441,50.286545,32.031320,202.495207,159.587485,199.394061,118.060121,191.543835,-0.000477,0.038616,91.776406,64.787706,189.692771,18.860963,62.462163,0.726529,749163.406470,0.884176,8.872849,3.846554,3.995962,0.056764,0.053259,32.000000,80.026938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241839,70.793788,94.474996,81.265823,33.598201,51.151899,66.329114,59.164855,44.962025,44.392405,52.816981,178.853973,116.880662,179.329709,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.955869,49.015944,199.553957,161.126530,210.738868,203.720560,89.362022,14.382779,196.661469,19.642073,48.590790,50.428596,32.031320,202.367280,159.608415,199.268992,118.162088,191.543126,-0.000478,0.038406,91.850653,64.729009,189.474569,18.855113,62.744513,0.728790,749402.685226,0.881154,8.753053,4.088808,3.991561,0.055411,0.052299,32.000000,80.018558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259921,70.786157,94.500634,81.265823,33.676846,51.151899,66.329114,59.140764,44.962025,44.392405,52.789817,178.724044,116.916294,179.354020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.962169,49.015944,199.523398,161.126530,210.701040,203.714247,89.418414,14.384064,196.462706,19.637600,48.666655,50.323646,32.031320,202.246733,159.607651,199.119684,118.353921,190.793992,-0.000479,0.038169,91.845185,64.845785,189.464432,18.851247,62.666647,0.728790,749402.685226,0.881154,8.753053,4.088808,3.991561,0.055544,0.052663,32.000000,80.023646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253688,70.778683,94.517738,81.265823,33.666149,51.151899,66.329114,59.172366,44.962025,44.392405,52.747561,178.836828,116.840350,179.323651,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.972757,49.015670,199.664911,161.122614,210.642711,203.730719,89.464618,14.384064,196.561422,19.639041,48.654609,50.332743,32.031320,202.482078,159.593141,199.369693,118.403606,192.002137,-0.000480,0.037940,91.955203,64.745158,189.510606,18.853179,63.092558,0.725982,749003.666538,0.883022,8.794056,3.986574,3.994605,0.054662,0.053748,32.000000,80.045181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276278,70.802089,94.529238,81.265823,33.607508,51.151899,66.329114,59.162011,44.962025,44.392405,52.732463,178.929236,116.848136,179.323690,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.998442,49.003602,199.650509,161.123733,210.609707,203.726262,89.394761,14.387489,196.617474,19.641346,48.529414,50.373204,32.031320,202.490396,159.557874,199.320476,118.324647,191.309830,-0.000480,0.037705,92.103588,64.847577,189.562979,18.855347,63.222167,0.726702,748190.242453,0.882314,8.787550,3.514101,3.993490,0.059942,0.058642,32.000000,79.992258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257334,70.783157,94.485255,81.265823,33.735131,51.151899,66.329114,59.149943,44.962025,44.392405,52.717059,178.789522,116.756198,179.227978,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.982781,48.962733,199.569357,161.118978,210.604177,203.714526,89.447844,14.384777,196.598582,19.642357,48.442624,50.329071,32.031320,202.443486,159.587618,199.246706,118.271544,191.749501,-0.000481,0.037711,92.225749,64.603916,189.541667,18.856600,60.548422,0.722086,748087.267015,0.881721,8.776343,3.916605,3.995475,0.065504,0.061702,32.000000,80.026212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254431,70.776938,94.518245,81.265823,33.711984,51.151899,66.329114,59.127799,44.962025,44.392405,52.688463,178.895688,116.769316,179.206027,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.947729,48.962733,199.568103,161.118978,210.615752,203.700191,89.433103,14.385491,196.671371,19.644082,48.582634,50.237032,32.031320,202.295295,159.602948,199.202274,118.257818,191.574404,-0.000481,0.037734,92.279648,64.902917,189.429475,18.857615,60.048344,0.720196,748279.361641,0.881857,8.737760,3.736708,3.993135,0.065638,0.064019,32.000000,80.033204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264683,70.817032,94.540851,81.265823,33.742898,51.151899,66.329114,59.128866,44.962025,44.392405,52.627973,178.866205,116.870766,179.375224,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.003245,48.962733,199.597224,161.112544,210.593396,203.683724,89.355365,14.388916,196.780540,19.642187,48.576281,50.369433,32.031320,202.458225,159.570085,199.241392,118.377989,191.456868,-0.000483,0.037728,92.183942,64.847860,189.581211,18.855613,61.172917,0.751849,748377.318780,0.881488,8.713058,3.954285,3.992762,0.069831,0.066496,32.000000,80.008589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265395,70.805722,94.545278,81.265823,33.697030,51.151899,66.329114,59.141903,44.962025,44.392405,52.605299,178.710730,116.720566,179.219245,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.985664,48.944082,199.725507,161.110306,210.629541,203.639273,89.502166,14.379497,196.703132,19.637566,48.433266,50.369760,32.031320,202.555470,159.555382,199.417443,118.360256,191.721530,-0.000485,0.037764,92.132006,64.807404,189.718799,18.850727,60.899117,0.743859,747804.286180,0.881866,8.691935,3.738402,3.991685,0.069123,0.066124,32.000000,79.970386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265374,70.790362,94.533116,81.265823,33.782945,51.151899,66.329114,59.102534,44.962025,44.392405,52.582626,179.004331,116.925231,179.355791,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.920008,48.923785,199.710900,161.097439,210.624761,203.629598,89.513104,14.378784,196.529502,19.635647,48.558118,50.260214,32.031320,202.425912,159.577363,199.277219,118.203231,191.116663,-0.000487,0.037752,92.064930,64.739225,189.573037,18.848603,60.482595,0.747578,747699.819433,0.880525,8.691430,3.855119,3.995656,0.068010,0.065153,32.000000,79.963909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261384,70.792594,94.523923,81.265823,33.827307,51.151899,66.329114,59.104694,44.962025,44.392405,52.539154,179.026209,116.943412,179.347490,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.978429,48.923785,199.686517,161.097439,210.656591,203.629237,89.346222,14.386490,196.607159,19.635640,48.592568,50.315514,32.031320,202.415189,159.599539,199.398359,118.165704,191.210560,-0.000487,0.037764,92.083615,64.539469,189.577969,18.848852,60.158730,0.753486,748304.053636,0.881613,8.738941,3.785771,4.000618,0.065287,0.063245,32.000000,79.997317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280838,70.813278,94.572103,81.265823,33.877862,51.151899,66.329114,59.133639,44.962025,44.392405,52.492154,178.692443,116.714889,179.329119,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.951644,48.930368,199.682245,161.104712,210.691390,203.617774,89.472271,14.388488,196.554569,19.639132,48.624327,50.228334,32.031320,202.533310,159.543776,199.335165,118.169279,191.750273,-0.000488,0.037801,92.093308,64.887781,189.382545,18.851717,60.811024,0.756684,748359.704668,0.882110,8.678603,3.858476,3.995454,0.062649,0.060333,32.000000,79.992438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279551,70.790436,94.553593,81.265823,33.906296,51.151899,66.329114,59.093928,44.962025,44.392405,52.463936,178.944543,116.747990,179.316412,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.960964,48.939694,199.547733,161.097719,210.702416,203.611662,89.372285,14.385776,196.393977,19.639277,48.668695,50.211977,32.031320,202.501078,159.575470,199.351196,118.227777,191.284937,-0.000489,0.037822,92.182551,64.718284,189.388971,18.851798,60.842049,0.748891,748385.030613,0.881359,8.712843,4.056840,3.997511,0.061467,0.060551,32.000000,80.067863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297876,70.799629,94.566468,81.265823,33.918536,51.151899,66.329114,59.102652,44.962025,44.392405,52.443059,178.744570,116.849670,179.343320,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.949923,48.952311,199.704270,161.089886,210.741331,203.626930,89.366465,14.385063,196.588734,19.643186,48.599476,50.281599,32.031320,202.440835,159.536109,199.376233,118.154837,191.635191,-0.000489,0.037838,92.394562,64.402131,189.437041,18.855708,63.017290,0.748022,748126.134367,0.882159,8.712544,3.824257,3.994073,0.058269,0.057974,32.000000,80.085622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270690,70.799820,94.525052,81.265823,33.917677,51.151899,66.329114,59.107956,44.962025,44.392405,52.417526,178.732930,116.734412,179.331479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
