OSU 80 Ton Compressor Load Stand
49.944759,48.946002,199.656213,161.095761,210.701187,203.629930,89.513496,14.386062,196.733068,19.649770,48.681902,50.285197,32.031320,202.657608,159.580876,199.438023,118.302495,191.770211,-0.000490,0.037871,92.450812,64.625946,189.482256,18.861880,62.825079,0.748022,748126.134367,0.882159,8.712544,3.824257,3.994073,0.054978,0.052492,32.000000,80.087642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293462,70.825065,94.529055,81.265823,33.934738,51.151899,66.329114,59.088929,44.962025,44.392405,52.405643,179.026993,116.884919,179.344894,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.987816,48.946002,199.878425,161.095761,210.640769,203.614273,89.382105,14.389059,196.713510,19.653648,48.538386,50.295017,32.031320,202.611350,159.567737,199.506863,118.417022,192.082059,-0.000492,0.037885,92.126596,64.544652,189.473669,18.865296,62.777112,0.722834,748532.126445,0.882531,8.736562,4.028259,3.998090,0.057080,0.053849,32.000000,80.104297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277742,70.804795,94.515994,81.265823,33.985002,51.151899,66.329114,59.086319,44.962025,44.392405,52.374750,178.764209,116.933938,179.402014,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.924411,48.938871,199.582192,161.109747,210.624466,203.600594,89.480571,14.383350,196.621834,19.654204,48.533301,50.448010,32.031320,202.432436,159.558701,199.294335,118.507331,191.693878,-0.000493,0.037932,92.046960,64.621275,189.599304,18.866242,61.059096,0.724978,747963.260445,0.881180,8.735587,3.931075,3.997541,0.062151,0.058674,32.000000,80.114948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269860,70.809355,94.450241,81.265823,34.014080,51.151899,66.329114,59.054774,44.962025,44.392405,52.349695,178.961142,116.878514,179.364642,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.945268,48.918026,199.555905,161.116740,210.622397,203.592282,89.406779,14.382637,196.545939,19.657930,48.499087,50.249772,32.031320,202.430907,159.555997,199.408196,118.429620,191.302203,-0.000493,0.037958,92.047805,64.634120,189.472305,18.870791,60.738168,0.725502,747401.240664,0.881562,8.691128,3.933028,3.998543,0.063039,0.060919,32.000000,80.104739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278911,70.810938,94.443022,81.265823,34.010083,51.151899,66.329114,59.084302,44.962025,44.392405,52.316687,178.813557,116.707486,179.308190,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.956221,48.894712,199.693143,161.095761,210.652011,203.607279,89.379734,14.381067,196.537178,19.666324,48.549741,50.258761,32.031320,202.395903,159.561568,199.228979,118.301108,191.548596,-0.000494,0.037961,91.935098,64.530943,189.380672,18.879324,61.004179,0.745899,747066.051421,0.881759,8.749477,3.697707,3.997687,0.061792,0.059401,32.000000,80.058719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250204,70.771056,94.401384,81.265823,34.011615,51.151899,66.329114,59.066454,44.962025,44.392405,52.267371,178.759468,117.006430,179.368379,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.938828,48.894712,199.596888,161.095761,210.699871,203.635272,89.399453,14.386490,196.502559,19.670750,48.663267,50.257361,32.031320,202.374252,159.551121,199.325344,118.289899,191.535899,-0.000496,0.037965,92.037041,64.606772,189.468163,18.883743,60.946324,0.749407,747234.038524,0.881989,8.707084,3.628878,3.995492,0.061503,0.059579,32.000000,80.084332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275614,70.799767,94.382208,81.265823,34.089778,51.151899,66.329114,59.053528,44.962025,44.392405,52.213440,178.798905,116.798811,179.269599,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.860159,48.902666,199.450484,161.088768,210.720780,203.655786,89.480004,14.381352,196.602839,19.670487,48.734498,50.256285,32.031320,202.341389,159.530586,199.244422,118.338782,191.544637,-0.000495,0.037959,92.390267,64.617970,189.675459,18.882730,61.182909,0.746362,747721.315609,0.882048,8.672459,3.849601,3.997363,0.061581,0.058503,32.000000,80.103795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256309,70.773426,94.350931,81.265823,34.041822,51.151899,66.329114,59.057118,44.962025,44.392405,52.181083,178.960008,116.884497,179.343399,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.893618,48.928448,199.507824,161.094082,210.701728,203.674613,89.339888,14.376358,196.542112,19.665984,48.721490,50.280204,32.031320,202.433109,159.527043,199.247087,118.445300,190.956220,-0.000494,0.037965,92.502918,64.628167,189.554948,18.878045,60.830274,0.747147,747895.605211,0.882316,8.690423,3.856061,3.996828,0.063366,0.060535,32.000000,80.121522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251576,70.778645,94.334485,81.265823,34.039235,51.151899,66.329114,59.097061,44.962025,44.392405,52.157596,178.679776,117.027564,179.348159,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.907655,48.947922,199.541590,161.104432,210.642537,203.682741,89.465679,14.384920,196.578622,19.663236,48.720699,50.170512,32.031320,202.354416,159.540057,199.210015,118.472447,191.753561,-0.000495,0.037974,92.532314,64.648491,189.447015,18.876295,60.613122,0.749166,747572.020146,0.884049,8.770877,3.483566,3.998664,0.064417,0.060686,32.000000,80.169549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263839,70.785097,94.309123,81.265823,34.082169,51.151899,66.329114,59.073799,44.962025,44.392405,52.155123,178.931358,116.758192,179.237223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.883608,48.947922,199.487476,161.104432,210.650613,203.681584,89.395392,14.388345,196.605092,19.666371,48.749841,50.373897,32.031320,202.341532,159.515611,199.194535,118.437861,191.593745,-0.000495,0.037979,92.569262,64.714808,189.341939,18.879713,61.005673,0.751828,747556.762619,0.882613,8.775843,3.754900,3.998216,0.062003,0.058106,32.000000,80.241679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254329,70.797150,94.303849,81.265823,34.102125,51.151899,66.329114,59.060719,44.962025,44.392405,52.148361,178.790785,117.008769,179.345602,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.886753,48.955876,199.489908,161.110306,210.648060,203.709533,89.396131,14.385491,196.340084,19.669833,48.822746,50.237357,32.031320,202.334763,159.551342,199.112636,118.476124,191.270450,-0.000495,0.037967,92.657458,64.748382,189.274148,18.882877,60.482936,0.751828,747556.762619,0.882613,8.775843,3.754900,3.998216,0.065436,0.062290,32.000000,80.209879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282079,70.785086,94.297571,81.265823,34.118217,51.151899,66.329114,59.069857,44.962025,44.392405,52.131695,178.792261,116.848827,179.337223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.895672,48.979739,199.367020,161.127649,210.596788,203.712144,89.496442,14.385919,196.256668,19.668410,48.665595,50.230963,32.031320,202.195746,159.525882,199.109316,118.460539,191.271041,-0.000495,0.037977,92.771312,64.631684,189.260381,18.880744,60.617003,0.753700,747676.064583,0.883847,8.805403,3.570485,3.998855,0.067880,0.063354,32.000000,80.253876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281823,70.778611,94.278333,81.265823,34.118080,51.151899,66.329114,59.064361,44.962025,44.392405,52.108045,178.992884,116.611367,179.268615,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.872152,48.968493,199.416184,161.117020,210.509983,203.702789,89.372935,14.384920,196.358472,19.661542,48.711879,50.062978,32.031320,202.138643,159.541136,199.139283,118.397496,191.433936,-0.000495,0.037872,93.011363,64.624968,189.484541,18.874172,61.425920,0.751647,747795.967049,0.882752,8.820046,3.586291,3.995678,0.069097,0.065295,32.000000,80.299982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291161,70.804940,94.279327,81.265823,34.132778,51.151899,66.329114,59.054836,44.962025,44.392405,52.111006,178.745870,116.630315,179.333131,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.824752,48.973705,199.403459,161.117859,210.448059,203.687250,89.480643,14.380924,196.252491,19.649812,48.776191,50.103328,32.031320,202.193687,159.549670,198.987140,118.357088,191.154716,-0.000495,0.037553,93.117457,64.404690,189.429477,18.862884,61.341550,0.742134,748021.573720,0.884366,8.833116,3.710313,3.998548,0.068414,0.065534,32.000000,80.386113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305125,70.803558,94.265250,81.265823,34.090799,51.151899,66.329114,59.061591,44.962025,44.392405,52.071462,178.961286,116.596332,179.216294,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.847359,48.973705,199.156402,161.117859,210.406137,203.648005,89.384955,14.387631,196.368374,19.642386,48.757991,50.152594,32.031320,202.007943,159.522685,198.819297,118.332327,191.139549,-0.000497,0.037320,93.123061,64.512187,189.364720,18.851103,61.503863,0.743705,748201.286261,0.884181,8.887360,3.646172,4.002096,0.068449,0.065109,32.000000,80.313945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299455,70.788356,94.255548,81.265823,34.121669,51.151899,66.329114,59.085328,44.962025,44.392405,52.055173,178.769909,116.376363,179.173533,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.862448,48.981385,199.370201,161.123453,210.454189,203.609683,89.382687,14.384920,196.395409,19.634246,48.695037,50.184481,32.031320,202.109286,159.551252,198.997492,118.336689,191.529595,-0.000498,0.037045,92.995763,64.507189,189.280593,18.842432,61.481991,0.743705,748201.286261,0.884181,8.887360,3.646172,4.002096,0.069628,0.065332,32.000000,80.268484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301060,70.806957,94.239051,81.265823,34.071105,51.151899,66.329114,59.069729,44.962025,44.392405,52.034062,178.765373,116.619268,179.241589,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.814346,48.970413,199.280891,161.107789,210.536327,203.581723,89.418006,14.382779,196.162331,19.628998,48.764228,50.233671,32.031320,202.025762,159.554630,198.933256,118.402135,191.102212,-0.000499,0.036783,93.053870,64.533799,189.151188,18.836226,61.584692,0.741148,747971.266514,0.884089,8.856042,3.806913,3.998404,0.069758,0.066105,32.000000,80.298266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293582,70.808190,94.245766,81.265823,34.114230,51.151899,66.329114,59.056682,44.962025,44.392405,52.021515,178.836013,116.538914,179.298041,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.765088,48.978368,199.189062,161.090166,210.579437,203.512030,89.479694,14.388202,196.138008,19.625519,48.749746,50.156251,32.031320,201.912615,159.548354,198.855723,118.306209,191.402285,-0.000499,0.036535,92.992305,64.476820,189.047784,18.831957,62.754898,0.741148,747971.266514,0.884089,8.856042,3.806913,3.998404,0.071192,0.067650,32.000000,80.289553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295379,70.812058,94.236385,81.265823,34.030134,51.151899,66.329114,59.081242,44.962025,44.392405,51.989262,178.959387,116.521078,179.256184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.770325,48.978368,199.041902,161.090166,210.533496,203.458513,89.317281,14.386490,196.099032,19.622945,48.782238,50.037746,32.031320,202.033712,159.508200,198.856455,118.118788,191.073764,-0.000500,0.036458,92.912295,64.403394,188.919950,18.829610,62.577269,0.740186,747643.800780,0.884539,8.894838,3.581453,4.000472,0.070842,0.067555,32.000000,80.248494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269395,70.791479,94.227448,81.265823,34.048125,51.151899,66.329114,59.107181,44.962025,44.392405,51.976174,178.634563,116.689267,179.295366,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.814479,48.985499,199.203772,161.087369,210.537984,203.431835,89.435520,14.380782,196.132876,19.625364,48.830057,50.117967,32.031320,202.092426,159.507060,198.922783,118.035153,191.721672,-0.000500,0.036705,92.708212,64.486551,189.087027,18.832026,62.737930,0.726553,747873.483850,0.884619,8.953791,3.789755,4.002586,0.070650,0.067551,32.000000,80.212459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252791,70.786907,94.238788,81.265823,34.025222,51.151899,66.329114,59.103734,44.962025,44.392405,51.963003,178.871040,116.669898,179.214327,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.823871,49.003602,199.126051,161.081495,210.583535,203.384649,89.310142,14.384207,196.150846,19.629807,48.742704,50.122042,32.031320,201.943848,159.528531,198.883834,118.019197,191.325647,-0.000500,0.036935,92.626785,64.798391,189.209721,18.836903,62.587996,0.727969,748386.201029,0.885891,8.948368,3.854140,3.999208,0.069758,0.066292,32.000000,80.229838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259023,70.805157,94.225631,81.265823,34.045471,51.151899,66.329114,59.077182,44.962025,44.392405,51.943570,178.620285,116.517012,179.182620,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.803416,48.990162,199.216723,161.080656,210.670772,203.356719,89.321525,14.384635,196.262902,19.630045,48.651429,50.240887,32.031320,201.891433,159.533996,198.886870,118.078964,190.268928,-0.000499,0.037166,92.475708,64.625336,189.540872,18.833719,62.617369,0.725878,748588.904819,0.883750,8.909785,4.180275,3.998913,0.070290,0.066421,32.000000,80.252851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272924,70.829827,94.290637,81.265823,34.023328,51.151899,66.329114,59.069670,44.962025,44.392405,51.944325,178.643049,116.678873,179.192927,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.865520,48.990162,199.108395,161.080656,210.749215,203.336250,89.442707,14.382779,196.281640,19.620628,48.530181,50.153589,32.031320,201.988087,159.523935,198.821290,118.070826,191.242926,-0.000499,0.037390,92.288481,64.540823,189.611133,18.817596,61.792088,0.727197,748113.980503,0.884781,8.925899,3.591867,4.000061,0.068252,0.066036,32.000000,80.251738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266818,70.805485,94.238306,81.265823,34.041971,51.151899,66.329114,59.079014,44.962025,44.392405,51.913120,178.885414,116.588891,179.227467,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.851979,48.945179,199.221906,161.087089,210.728141,203.324870,89.358236,14.384777,196.253892,19.605518,48.554072,50.185963,32.031320,201.927294,159.541824,198.885057,118.057269,191.170159,-0.000499,0.037517,92.126632,64.575819,189.449319,18.796628,60.638745,0.735729,748009.654715,0.882271,8.861643,3.965475,3.992907,0.067738,0.063744,32.000000,80.232670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280304,70.810672,94.254238,81.265823,34.032212,51.151899,66.329114,59.040985,44.962025,44.392405,51.894351,178.716472,116.590003,179.202998,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.847482,48.926803,199.024823,161.060236,210.767247,203.342300,89.341129,14.388345,196.264651,19.590830,48.674689,49.935316,32.031320,202.009962,159.545994,198.813002,118.086824,190.947475,-0.000499,0.037526,92.256205,64.659921,189.421071,18.778174,60.607405,0.750062,747919.682011,0.883210,8.830666,3.951776,3.996269,0.061732,0.058803,32.000000,80.122472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301490,70.826870,94.230529,81.265823,34.039561,51.151899,66.329114,59.044811,44.962025,44.392405,51.825420,178.682258,116.687541,179.228725,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.797865,48.936951,199.173450,161.056040,210.719937,203.347741,89.455587,14.391770,196.071298,19.578548,48.676479,50.143412,32.031320,201.919282,159.479115,198.780246,118.099094,191.128670,-0.000500,0.037525,92.333494,64.342515,189.097689,18.761074,61.905148,0.749999,747818.587065,0.883498,8.816940,3.838764,3.992676,0.058142,0.055936,32.000000,80.087713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277590,70.794279,94.215695,81.265823,33.975560,51.151899,66.329114,59.044267,44.962025,44.392405,51.779754,178.911174,116.577231,179.192061,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.802091,48.936951,198.959068,161.056040,210.679941,203.317405,89.324639,14.384064,196.006225,19.574311,48.697210,50.086650,32.031320,201.805728,159.503290,198.688280,118.119140,190.595002,-0.000499,0.037527,92.240629,64.413057,189.002367,18.753161,62.824476,0.735362,747903.768793,0.883393,8.878434,3.894408,3.999638,0.054874,0.054146,32.000000,80.104537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293852,70.804313,94.224583,81.265823,34.009037,51.151899,66.329114,59.070744,44.962025,44.392405,51.762802,178.649278,116.570710,179.205555,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.859627,48.939419,199.045068,161.064152,210.660194,203.302158,89.411945,14.384492,196.043753,19.573932,48.632862,50.232460,32.031320,201.877591,159.491907,198.656601,118.046000,190.896936,-0.000497,0.037504,91.868953,64.655414,188.996431,18.751338,62.444801,0.723877,747686.522004,0.884473,8.874060,3.674198,3.994994,0.061463,0.059511,32.000000,80.177450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273430,70.810435,94.239439,81.265823,33.991632,51.151899,66.329114,59.025589,44.962025,44.392405,51.730195,178.823891,116.566951,179.218340,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.776988,48.933934,199.044853,161.074222,210.659741,203.298671,89.403479,14.378498,195.950157,19.571713,48.600475,50.154669,32.031320,201.932268,159.497129,198.860687,118.074055,190.654406,-0.000496,0.037495,91.764928,64.590613,189.236644,18.747275,60.223587,0.727702,747847.568904,0.882018,8.815962,3.861010,3.992049,0.067370,0.064862,32.000000,80.175978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277939,70.824890,94.260180,81.265823,33.927509,51.151899,66.329114,59.029555,44.962025,44.392405,51.698606,178.806958,116.384302,179.095838,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.846109,48.918026,199.067794,161.060516,210.640174,203.301764,89.287162,14.384349,195.894719,19.565370,48.638664,50.141190,32.031320,201.982807,159.512026,198.768751,118.157064,190.476448,-0.000497,0.037495,91.927165,64.594177,189.197137,18.737933,61.486135,0.727702,747847.568904,0.882018,8.815962,3.861010,3.992049,0.069983,0.067554,32.000000,80.160524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270291,70.844607,94.256674,81.265823,33.930869,51.151899,66.329114,59.074562,44.962025,44.392405,51.671833,178.574323,116.621186,179.118891,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.764816,48.908426,199.050728,161.051844,210.594062,203.306856,89.440611,14.383636,195.988309,19.560278,48.629936,50.063643,32.031320,201.749032,159.526885,198.669598,118.113602,191.415022,-0.000497,0.037450,91.971554,64.486302,189.137523,18.730221,61.957338,0.755636,747827.114460,0.884099,8.897033,3.741586,3.998732,0.069975,0.067084,32.000000,80.203723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247253,70.811220,94.244715,81.265823,33.923666,51.151899,66.329114,59.033294,44.962025,44.392405,51.628074,178.881222,116.674194,179.103391,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.783695,48.908426,199.106428,161.051844,210.495270,203.278723,89.345759,14.382779,196.071133,19.553847,48.678597,50.165447,32.031320,201.939974,159.483949,198.820964,118.065313,191.012103,-0.000498,0.037418,92.002555,64.510929,189.224447,18.720218,60.562034,0.739244,747356.000889,0.883861,8.809584,3.591751,3.993648,0.065311,0.062061,32.000000,80.223435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248901,70.823231,94.237082,81.265823,33.915470,51.151899,66.329114,59.077194,44.962025,44.392405,51.588786,178.691517,116.596409,179.102998,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.815586,48.919945,199.084176,161.040376,210.509903,203.254617,89.347507,14.386347,195.984810,19.546582,48.536262,50.074314,32.031320,201.857428,159.520298,198.746954,118.095724,190.496892,-0.000498,0.037414,91.831771,64.524788,189.063713,18.711444,62.757075,0.734644,747685.423772,0.883945,8.884132,3.987130,3.999828,0.055783,0.054384,32.000000,80.280591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266130,70.859102,94.261858,81.265823,33.879963,51.151899,66.329114,59.065667,44.962025,44.392405,51.570134,178.695013,116.802455,179.208977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.831081,48.891695,199.007707,161.011844,210.496374,203.229126,89.388974,14.393482,195.854331,19.540486,48.559002,50.116861,32.031320,201.816125,159.482065,198.705848,118.062242,191.061331,-0.000497,0.037403,91.950342,64.282806,188.918621,18.704334,61.938796,0.724546,747476.380888,0.883665,8.843086,3.660770,3.996423,0.062833,0.060794,32.000000,80.247699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244336,70.841054,94.250873,81.265823,33.905959,51.151899,66.329114,59.046439,44.962025,44.392405,51.541370,178.777949,116.564804,179.095641,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.814223,48.883192,198.990725,161.000096,210.485095,203.220237,89.365919,14.384492,195.902053,19.533703,48.544754,50.252115,32.031320,201.694436,159.466993,198.564682,118.005004,190.626282,-0.000496,0.037384,92.162409,64.451383,188.954826,18.696042,62.189176,0.733559,747435.894980,0.882769,8.798801,3.906026,3.993646,0.070375,0.067338,32.000000,80.269554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265066,70.836068,94.259873,81.265823,33.863906,51.151899,66.329114,59.035471,44.962025,44.392405,51.482441,178.731837,116.543555,179.101660,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.830290,48.883192,198.859011,161.000096,210.544568,203.210242,89.368086,14.387774,196.021213,19.524517,48.389836,50.222097,32.031320,201.847602,159.476019,198.696391,117.952246,190.934825,-0.000496,0.037345,92.292573,64.588617,189.245920,18.683086,61.002972,0.730724,747614.046833,0.883269,8.807744,3.800078,3.994657,0.066803,0.064064,32.000000,80.282148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284135,70.863830,94.265408,81.265823,33.853255,51.151899,66.329114,59.043287,44.962025,44.392405,51.440576,178.736171,116.462739,179.125539,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.774550,48.839033,198.905378,160.986949,210.558896,203.215444,89.456932,14.380782,195.934953,19.515806,48.499687,50.116343,32.031320,201.797879,159.458253,198.597641,117.841330,189.830038,-0.000496,0.037299,92.095026,64.482631,188.960579,18.670174,61.900165,0.744329,747768.388313,0.882888,8.791116,3.968599,3.990726,0.059965,0.055608,32.000000,80.188967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262490,70.831837,94.247947,81.265823,33.811348,51.151899,66.329114,59.031820,44.962025,44.392405,51.361526,178.913864,116.568486,179.122746,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.795487,48.840679,198.833065,160.974082,210.574484,203.218172,89.265615,14.380639,196.160354,19.507664,48.528816,50.100606,32.031320,201.865094,159.462742,198.633517,117.757185,190.796444,-0.000495,0.037291,92.184249,64.616930,189.225732,18.655870,62.668273,0.734318,748149.078586,0.883022,8.804658,3.664357,3.996126,0.061567,0.059689,32.000000,80.181125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287761,70.852116,94.254351,81.265823,33.787289,51.151899,66.329114,59.062979,44.962025,44.392405,51.321243,178.531229,116.455298,179.009882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.799318,48.826416,198.844716,160.990586,210.537049,203.204100,89.424799,14.382209,195.898789,19.498697,48.467969,50.057018,32.031320,201.697535,159.444666,198.546589,117.834259,190.966152,-0.000495,0.037275,92.251049,64.470663,188.988111,18.640579,60.784431,0.724866,748495.166754,0.884517,8.784624,4.111757,3.992994,0.067973,0.065513,32.000000,80.152067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269923,70.832217,94.239476,81.265823,33.800972,51.151899,66.329114,59.049959,44.962025,44.392405,51.282795,178.849599,116.705262,179.143871,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.798181,48.821205,198.869848,160.992544,210.459886,203.204876,89.409830,14.384349,195.961892,19.492390,48.387314,50.132093,32.031320,201.702285,159.433986,198.596483,117.986050,190.815989,-0.000495,0.037275,91.929050,64.444870,188.942120,18.626815,61.458991,0.747223,748105.763062,0.882770,8.766394,4.098331,3.992920,0.068913,0.066320,32.000000,79.911886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246128,70.818387,94.235568,81.265823,33.743808,51.151899,66.329114,59.042689,44.962025,44.392405,51.213491,178.819661,116.537072,179.088049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.769132,48.821205,198.790887,160.992544,210.466791,203.181542,89.302815,14.385919,195.902173,19.489092,48.393963,50.189054,32.031320,201.811986,159.458743,198.582081,117.906180,190.241319,-0.000493,0.037284,91.866590,64.466532,189.098038,18.616070,60.404310,0.726349,747535.213554,0.882285,8.729610,3.912694,3.991423,0.064538,0.061428,32.000000,79.699702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284599,70.840666,94.272975,81.265823,33.716163,51.151899,66.329114,59.044637,44.962025,44.392405,51.165847,178.605630,116.546700,179.105437,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.847306,48.791858,198.902012,160.970166,210.424817,203.164296,89.407552,14.385776,195.837636,19.481336,48.392641,50.159673,32.031320,201.834677,159.443052,198.632135,117.827935,191.109127,-0.000490,0.037266,91.883032,64.360372,188.919073,18.602258,62.505069,0.726349,747535.213554,0.882285,8.729610,3.912694,3.991423,0.056705,0.053244,32.000000,79.628676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275611,70.851581,94.272117,81.265823,33.670326,51.151899,66.329114,59.060135,44.962025,44.392405,51.093084,178.815103,116.762335,179.223493,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.766964,48.769916,198.740606,160.941635,210.304873,203.134215,89.325620,14.385063,195.896577,19.473276,48.444093,50.082776,32.031320,201.734150,159.438687,198.561015,117.737018,191.135348,-0.000489,0.037251,91.789160,64.361128,188.896007,18.588562,63.006380,0.752091,747748.726344,0.884461,8.792440,3.754270,3.994261,0.057372,0.055394,32.000000,79.611298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283662,70.860041,94.287708,81.265823,33.682041,51.151899,66.329114,59.014552,44.962025,44.392405,51.046084,178.651240,116.578957,179.247530,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.735460,48.766899,198.868357,160.934083,210.294441,203.130286,89.459464,14.375359,195.816104,19.469278,48.415679,50.090453,32.031320,201.708789,159.407499,198.513663,117.764458,190.867071,-0.000489,0.037257,91.814835,64.540590,188.906698,18.579107,62.987392,0.725967,747821.970479,0.881737,8.682177,4.158244,3.990226,0.056879,0.055186,32.000000,79.656766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248891,70.840217,94.277550,81.265823,33.687593,51.151899,66.329114,59.058627,44.962025,44.392405,50.975657,178.918928,116.394773,179.257758,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.695623,48.766899,198.776362,160.934083,210.337419,203.129180,89.432361,14.381352,195.819810,19.467060,48.409845,50.077441,32.031320,201.643184,159.400740,198.385851,117.841953,190.356571,-0.000488,0.037263,91.821354,64.238985,188.892949,18.570600,62.736907,0.720645,748135.652517,0.883944,8.743397,4.258986,3.993424,0.055226,0.052494,32.000000,79.674902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242690,70.862208,94.309100,81.265823,33.636477,51.151899,66.329114,59.078753,44.962025,44.392405,50.922313,178.864722,116.680139,179.287734,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.748521,48.752088,198.857821,160.947229,210.348519,203.104961,89.401922,14.388060,196.028689,19.466060,48.406983,49.991396,32.031320,201.714313,159.397060,198.510066,117.904915,190.907033,-0.000489,0.037490,91.845182,64.398920,188.847119,18.566465,63.027203,0.724740,747783.736638,0.884269,8.814310,3.861821,3.999877,0.055893,0.054025,32.000000,79.760326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235318,70.827483,94.271273,81.265823,33.628896,51.151899,66.329114,59.102505,44.962025,44.392405,50.856649,178.803844,116.558782,179.179394,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.662322,48.741391,198.722074,160.949747,210.315294,203.095666,89.390996,14.382637,195.823056,19.465505,48.489808,49.975253,32.031320,201.610219,159.441476,198.484597,117.979105,190.558151,-0.000488,0.037713,91.757412,64.434663,188.895865,18.562930,61.680050,0.720812,747347.395699,0.883382,8.744673,4.005508,3.997261,0.059580,0.055773,32.000000,79.834088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282586,70.843628,94.285321,81.265823,33.585152,51.151899,66.329114,59.073509,44.962025,44.392405,50.803988,178.781991,116.589850,179.319638,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.708418,48.744683,198.727143,160.951985,210.327595,203.099739,89.420829,14.381067,195.824755,19.466397,48.353762,49.866312,32.031320,201.549935,159.416043,198.327708,117.980425,190.817277,-0.000488,0.037965,91.474287,64.356643,188.990070,18.565314,60.337539,0.737270,747119.975187,0.885127,8.823339,3.800397,4.001466,0.063600,0.060217,32.000000,79.862538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292317,70.826823,94.266505,81.265823,33.564644,51.151899,66.329114,59.124246,44.962025,44.392405,50.739399,178.841659,116.747108,179.320543,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.733296,48.744683,198.670681,160.951985,210.234110,203.088593,89.424021,14.382637,195.722051,19.466028,48.425586,50.081162,32.031320,201.639739,159.428566,198.501058,117.937127,190.646628,-0.000488,0.038214,91.438791,64.486936,188.913976,18.558564,60.375724,0.753091,747076.020728,0.883946,8.778828,3.896333,3.997857,0.066642,0.063541,32.000000,79.932591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299890,70.841438,94.267634,81.265823,33.497066,51.151899,66.329114,59.100175,44.962025,44.392405,50.688729,178.848042,116.572053,179.314721,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.694520,48.723564,198.832994,160.965411,210.130484,203.076988,89.481703,14.386347,195.891324,19.459939,48.460411,50.027857,32.031320,201.737391,159.424955,198.544372,117.893645,190.970127,-0.000487,0.038535,91.456232,64.089446,189.003181,18.546579,61.162794,0.752084,747156.684005,0.883375,8.753043,3.875594,3.994722,0.068100,0.065175,32.000000,79.954876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298401,70.864407,94.233478,81.265823,33.495052,51.151899,66.329114,59.111381,44.962025,44.392405,50.594560,178.963406,116.357185,179.255358,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.710219,48.730695,198.766952,160.973523,210.103972,203.074353,89.441377,14.378213,195.866028,19.454229,48.343549,49.925346,32.031320,201.620800,159.439283,198.466157,117.873888,190.982888,-0.000487,0.038692,91.333365,64.426155,189.004184,18.536751,62.435150,0.743315,747311.032692,0.884109,8.776704,4.038778,4.001372,0.070132,0.067210,32.000000,79.974036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300496,70.860283,94.223682,81.265823,33.462700,51.151899,66.329114,59.111429,44.962025,44.392405,50.545113,178.882755,116.421929,179.277939,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.706910,48.714513,198.673997,160.978558,210.100275,203.089562,89.443281,14.383493,195.916581,19.446299,48.379710,49.995277,32.031320,201.649728,159.438733,198.548037,118.013561,191.311547,-0.000487,0.038662,91.300152,64.375077,189.053354,18.527672,62.626207,0.727747,747362.675152,0.883562,8.762973,4.064977,3.998513,0.070158,0.067344,32.000000,79.988179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289105,70.858848,94.221457,81.265823,33.426861,51.151899,66.329114,59.104265,44.962025,44.392405,50.489407,178.886563,116.580568,179.280889,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.687698,48.714513,198.850457,160.978558,210.097916,203.114086,89.444985,14.385491,195.848791,19.441526,48.280822,50.012868,32.031320,201.788888,159.459656,198.602025,118.063940,191.178219,-0.000488,0.038676,91.275290,64.317941,188.664750,18.523049,62.450597,0.727747,747362.675152,0.883562,8.762973,4.064977,3.998513,0.070274,0.067104,32.000000,80.007550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286850,70.868201,94.196134,81.265823,33.444568,51.151899,66.329114,59.107555,44.962025,44.392405,50.416422,178.889969,116.533620,179.276758,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.699499,48.703268,198.814925,160.969327,210.103832,203.136215,89.319084,14.385491,195.805970,19.440344,48.455923,50.003285,32.031320,201.702611,159.429377,198.442306,118.014419,191.014978,-0.000489,0.038674,91.360601,64.305035,188.733439,18.522377,61.206460,0.725343,746850.770786,0.883635,8.750222,4.048436,3.996909,0.069298,0.065891,32.000000,79.906639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276725,70.852694,94.180378,81.265823,33.410994,51.151899,66.329114,59.119732,44.962025,44.392405,50.346939,178.638169,116.619805,179.391550,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.708530,48.698879,198.767303,160.965131,210.093435,203.108121,89.446885,14.381638,195.894459,19.441554,48.492330,50.106640,32.031320,201.554746,159.424308,198.548626,117.950802,190.837927,-0.000489,0.038694,91.473323,64.356560,188.960293,18.526522,59.907248,0.728186,746771.042379,0.884105,8.770141,3.948125,4.002006,0.066983,0.064366,32.000000,79.878371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286489,70.869084,94.170323,81.265823,33.409739,51.151899,66.329114,59.114898,44.962025,44.392405,50.282851,178.893770,116.596025,179.276955,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.713370,48.719998,198.837486,160.968208,210.052994,203.083971,89.462995,14.381495,195.969171,19.444112,48.474380,50.131188,32.031320,201.698453,159.432216,198.583850,117.899157,190.364712,-0.000489,0.038745,91.546789,64.389415,188.991966,18.531511,59.967070,0.742793,746989.866565,0.885186,8.746659,3.936476,4.000341,0.063878,0.061111,32.000000,79.829791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251230,70.864524,94.165304,81.265823,33.340291,51.151899,66.329114,59.112139,44.962025,44.392405,50.222615,178.925989,116.505698,179.347411,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.680403,48.732615,198.821859,160.957579,210.064009,203.043312,89.339695,14.384064,195.815003,19.449819,48.446748,50.024436,32.031320,201.629423,159.450359,198.481623,117.785464,190.816846,-0.000489,0.038717,91.612245,64.362416,188.934656,18.535884,60.682542,0.758534,747101.781831,0.883609,8.732909,3.933703,3.998656,0.062651,0.060742,32.000000,79.816529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259602,70.854236,94.178485,81.265823,33.358788,51.151899,66.329114,59.110694,44.962025,44.392405,50.185930,178.679390,116.429638,179.260393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.685546,48.732615,198.858043,160.957579,209.997298,203.005219,89.490838,14.380782,195.933155,19.455287,48.466811,50.053967,32.031320,201.679146,159.431338,198.463836,117.665770,190.317802,-0.000489,0.038725,91.652253,64.392622,189.012790,18.543011,60.507195,0.749205,747639.444485,0.885028,8.795808,4.091134,4.002018,0.062848,0.061164,32.000000,79.938934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278470,70.868118,94.181888,81.265823,33.319242,51.151899,66.329114,59.130740,44.962025,44.392405,50.142171,178.981677,116.523763,179.293163,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.724526,48.727403,198.938420,160.963733,209.986316,202.999280,89.433143,14.378784,195.840776,19.457621,48.402965,49.937288,32.031320,201.691664,159.402034,198.692779,117.668541,190.761614,-0.000488,0.038717,91.676415,64.340637,188.807659,18.549794,62.060485,0.751264,747936.873815,0.883265,8.790475,4.023433,4.002332,0.060199,0.058542,32.000000,79.934444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255731,70.854928,94.178277,81.265823,33.319907,51.151899,66.329114,59.129931,44.962025,44.392405,50.081421,178.866286,116.446400,179.288836,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.728707,48.718627,198.790031,160.972963,209.955402,203.011408,89.390966,14.385063,195.927140,19.458128,48.423427,50.003506,32.031320,201.622104,159.436631,198.472681,117.826279,191.257452,-0.000488,0.038727,91.575976,64.311958,188.903349,18.551693,62.556918,0.732132,747845.044423,0.883027,8.744853,4.187333,4.000811,0.059595,0.058103,32.000000,79.779556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281397,70.857363,94.201024,81.265823,33.324033,51.151899,66.329114,59.109701,44.962025,44.392405,50.025246,178.781931,116.448126,179.278411,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.761881,48.714513,198.874895,160.963453,209.980110,202.977354,89.441020,14.387061,196.024912,19.452854,48.394307,50.089972,32.031320,201.755882,159.407143,198.539544,117.936361,190.835514,-0.000489,0.038718,91.582073,64.291250,189.103422,18.545821,63.063002,0.725898,747265.788180,0.883392,8.731742,4.215463,3.997490,0.058292,0.056598,32.000000,79.684857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270070,70.857650,94.200683,81.265823,33.235984,51.151899,66.329114,59.129287,44.962025,44.392405,49.940558,178.882040,116.459019,179.277624,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
