OSU 80 Ton Compressor Load Stand
49.733960,48.679132,198.881684,160.924013,209.980883,202.948063,89.374612,14.381923,195.942142,19.451412,48.180646,50.181485,32.031320,201.803424,159.423307,198.612310,118.014525,191.312753,-0.000488,0.038705,91.347427,64.618214,188.994679,18.546191,62.716451,0.719851,746698.087096,0.881573,8.699763,3.944882,3.996909,0.059386,0.058816,32.000000,79.794774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271283,70.862593,94.206309,81.265823,33.274795,51.151899,66.329114,59.090405,44.962025,44.392405,49.878546,178.749224,116.423156,179.166255,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.744653,48.679132,198.982400,160.924013,209.977997,202.958233,89.368310,14.385634,195.788789,19.452235,48.161931,50.226617,32.031320,201.815126,159.412021,198.496231,117.954714,190.404111,-0.000486,0.038544,91.172230,64.298971,188.938999,18.548753,62.098093,0.723907,746190.924285,0.883076,8.686804,4.047924,3.998911,0.060885,0.059033,32.000000,79.818469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292864,70.850169,94.222353,81.265823,33.234896,51.151899,66.329114,59.105826,44.962025,44.392405,49.782759,178.736621,116.427567,179.181715,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.720258,48.639637,198.886907,160.892126,210.030603,202.971169,89.383242,14.382351,196.014973,19.455295,48.208721,49.826662,32.031320,201.843484,159.393791,198.612086,117.826850,190.999106,-0.000486,0.038538,91.141066,64.328686,189.083376,18.555898,60.144069,0.723907,746190.924285,0.883076,8.686804,4.047924,3.998911,0.064305,0.061984,32.000000,79.824863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300990,70.839222,94.242763,81.265823,33.241215,51.151899,66.329114,59.100196,44.962025,44.392405,49.719712,178.766484,116.418592,179.192219,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.699781,48.630860,199.014513,160.909468,210.008288,202.964709,89.363769,14.384920,195.973740,19.457029,48.364996,50.071262,32.031320,201.772008,159.381462,198.686692,117.786534,190.882346,-0.000487,0.038522,91.201616,64.355432,188.891296,18.557060,60.103261,0.731277,746407.333463,0.882971,8.675725,3.766925,4.000076,0.064026,0.061717,32.000000,79.801239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287825,70.826064,94.255837,81.265823,33.208363,51.151899,66.329114,59.114375,44.962025,44.392405,49.612621,178.727537,116.431019,179.252486,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.709803,48.630860,198.865786,160.909468,209.969729,202.944176,89.476533,14.385205,195.883318,19.454531,48.491072,50.063101,32.031320,201.772783,159.397732,198.549097,117.863190,190.178900,-0.000486,0.038511,91.279740,64.122609,188.738701,18.550591,60.902002,0.755066,746910.706895,0.883263,8.661510,4.118095,4.000118,0.062862,0.059984,32.000000,79.796758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301598,70.845632,94.278862,81.265823,33.219559,51.151899,66.329114,59.127346,44.962025,44.392405,49.534581,178.953066,116.512525,179.284862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.694453,48.670081,199.013119,160.941355,210.064025,202.931329,89.374690,14.381067,195.905166,19.451582,48.392358,49.953053,32.031320,201.726077,159.373071,198.654643,117.874826,190.828704,-0.000486,0.038530,91.220813,64.313680,189.070507,18.543737,60.420465,0.756160,747048.803651,0.883810,8.673960,4.114630,4.004334,0.064703,0.062212,32.000000,79.787164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291027,70.819730,94.267813,81.265823,33.168050,51.151899,66.329114,59.123276,44.962025,44.392405,49.504676,178.749380,116.485369,179.314642,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.751597,48.677486,199.085285,160.932125,210.136530,202.919932,89.388505,14.381923,196.006373,19.450341,48.371815,50.118621,32.031320,201.772925,159.376664,198.694777,117.915861,191.020225,-0.000485,0.038551,91.245543,64.374651,189.166322,18.539060,60.364053,0.745627,746630.576506,0.882409,8.663571,3.773787,4.000535,0.062892,0.061189,32.000000,79.843538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271755,70.837779,94.295018,81.265823,33.220842,51.151899,66.329114,59.133586,44.962025,44.392405,49.447896,178.777010,116.594261,179.304178,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.707940,48.662950,198.983043,160.925132,210.147737,202.910951,89.530012,14.384064,196.018319,19.449590,48.202250,50.109391,32.031320,201.830355,159.420009,198.670189,117.995690,190.183472,-0.000485,0.038582,91.343427,64.521688,188.952929,18.536498,60.504179,0.752330,746426.761232,0.882464,8.666885,4.037000,4.001586,0.063253,0.060304,32.000000,79.877244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315351,70.847770,94.304368,81.265823,33.225956,51.151899,66.329114,59.101030,44.962025,44.392405,49.384615,179.060023,116.471599,179.347765,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.707537,48.662950,199.290575,160.925132,210.122014,202.903052,89.360892,14.384349,195.927897,19.450858,48.281385,50.076052,32.031320,201.742896,159.411067,198.554923,118.038927,190.859900,-0.000484,0.038567,91.385306,64.327090,188.874409,18.538452,61.935282,0.752330,746426.761232,0.882464,8.666885,4.037000,4.001586,0.060536,0.059213,32.000000,79.884238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287251,70.828808,94.299952,81.265823,33.156438,51.151899,66.329114,59.126491,44.962025,44.392405,49.305123,178.721784,116.343607,179.245995,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.748976,48.636620,198.775352,160.889049,210.192323,202.906776,89.385549,14.394481,195.775245,19.453791,48.290540,50.152946,32.031320,201.754006,159.368186,198.690060,118.067464,191.217899,-0.000484,0.038560,91.366245,64.271390,188.796925,18.547030,62.775092,0.734265,745911.515391,0.883497,8.698009,3.853820,4.009263,0.058171,0.056831,32.000000,79.925105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285646,70.837152,94.309085,81.265823,33.282188,51.151899,66.329114,59.128010,44.962025,44.392405,49.212909,178.771097,116.377973,179.270386,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.724406,48.629763,199.171516,160.874224,210.170783,202.881486,89.521912,14.381352,196.068235,19.462653,48.291526,50.019288,32.031320,201.994815,159.366448,198.773740,118.063273,191.260598,-0.000483,0.038555,91.266556,64.362645,188.909591,18.560424,63.150256,0.722516,745692.349904,0.882386,8.628733,3.959464,3.995567,0.058469,0.056854,32.000000,79.937135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284976,70.833581,94.299940,81.265823,33.129518,51.151899,66.329114,59.105181,44.962025,44.392405,49.136814,179.043825,116.498640,179.278017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.684877,48.618244,199.042778,160.888210,210.193102,202.855917,89.358719,14.387489,195.924826,19.470793,48.325553,50.231720,32.031320,201.937670,159.387257,198.748747,117.842239,190.978778,-0.000485,0.038535,91.262303,64.226172,188.866943,18.574447,63.148000,0.719464,745639.291655,0.881399,8.647336,3.979646,4.005508,0.055941,0.054155,32.000000,79.776117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283008,70.832029,94.304150,81.265823,33.207223,51.151899,66.329114,59.119956,44.962025,44.392405,49.066739,178.717439,116.576425,179.271723,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.696356,48.628666,199.015326,160.917300,210.168127,202.840709,89.494876,14.386347,195.989386,19.480882,48.514090,50.010314,32.031320,201.814535,159.371962,198.559855,117.860607,190.642013,-0.000486,0.038516,91.228788,64.419587,189.107603,18.592468,61.718864,0.719551,746425.420968,0.883650,8.676799,4.095085,4.006104,0.059124,0.056225,32.000000,79.545445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289805,70.856646,94.277824,81.265823,33.127893,51.151899,66.329114,59.124969,44.962025,44.392405,48.959912,178.989752,116.668555,179.318458,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.697216,48.656916,198.743791,160.930726,210.219974,202.834524,89.439355,14.383208,195.787670,19.481882,48.470018,49.966727,32.031320,201.655967,159.362809,198.544003,117.886853,190.976129,-0.000486,0.038537,91.211798,64.334443,189.023374,18.595936,61.597464,0.736012,746884.389130,0.881922,8.679904,4.095339,4.004894,0.058503,0.055196,32.000000,79.281076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298389,70.827087,94.255955,81.265823,33.067636,51.151899,66.329114,59.139635,44.962025,44.392405,48.899820,178.878710,116.605729,179.284351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.643113,48.656916,198.850613,160.930726,210.259480,202.828384,89.346698,14.383065,195.901116,19.479763,48.414555,50.091986,32.031320,201.804892,159.366207,198.537504,117.738261,190.375913,-0.000486,0.038553,91.254013,64.364358,188.810309,18.597486,62.024424,0.736012,746884.389130,0.881922,8.679904,4.095339,4.004894,0.058838,0.055185,32.000000,79.184563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310428,70.858601,94.274460,81.265823,33.009197,51.151899,66.329114,59.141154,44.962025,44.392405,48.859750,178.693397,116.771272,179.302486,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.640464,48.664870,198.794604,160.921216,210.295521,202.808034,89.507480,14.384349,195.530907,19.480462,48.459986,50.023422,32.031320,201.673418,159.363812,198.368965,117.616586,190.696170,-0.000485,0.038543,91.309727,64.215682,188.701787,18.604450,60.774648,0.736716,746256.522695,0.882612,8.702675,4.049478,3.999093,0.062241,0.060114,32.000000,79.098525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343876,70.850577,94.262927,81.265823,33.000532,51.151899,66.329114,59.174568,44.962025,44.392405,48.801655,179.014960,116.826159,179.430220,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.629144,48.663498,198.716515,160.908349,210.278811,202.800395,89.344895,14.379783,195.691413,19.484143,48.495980,49.946409,32.031320,201.533320,159.340087,198.279812,117.734926,190.588762,-0.000483,0.038531,91.529111,64.429522,188.605036,18.612861,60.308323,0.732613,746872.858982,0.884571,8.758793,3.972781,4.005603,0.064612,0.061560,32.000000,79.207761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329359,70.824047,94.267406,81.265823,32.979398,51.151899,66.329114,59.179038,44.962025,44.392405,48.736578,178.689791,116.570442,179.266766,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.633408,48.663498,198.774326,160.908349,210.352083,202.806154,89.414356,14.382637,195.950537,19.489964,48.467469,49.983537,32.031320,201.751947,159.365077,198.446786,117.907667,190.978986,-0.000484,0.038558,91.721277,64.244027,188.957702,18.620942,60.267174,0.747507,747309.158293,0.882966,8.769497,4.214728,4.004689,0.065904,0.063252,32.000000,79.318004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357297,70.839533,94.262802,81.265823,32.900371,51.151899,66.329114,59.189245,44.962025,44.392405,48.669971,178.828711,116.385223,179.262872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.654179,48.681326,198.842909,160.925132,210.360805,202.784988,89.460349,14.386918,196.036863,19.493622,48.503126,50.019818,32.031320,201.611890,159.388010,198.508761,117.927434,190.967270,-0.000483,0.038541,91.946271,64.279999,188.974547,18.624813,60.782175,0.753198,746831.150106,0.884760,8.779875,4.056068,4.004029,0.067758,0.065231,32.000000,79.386669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358914,70.827884,94.277047,81.265823,32.919346,51.151899,66.329114,59.189940,44.962025,44.392405,48.622887,178.920697,116.343377,179.265429,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.595957,48.680777,198.836090,160.941915,210.373643,202.777235,89.474467,14.382066,195.877236,19.489620,48.389089,50.013017,32.031320,201.555664,159.393398,198.414597,117.832494,191.156837,-0.000482,0.038526,92.180485,64.238882,189.249186,18.621631,62.488232,0.747313,746049.076289,0.883100,8.771723,4.005575,4.004555,0.070069,0.067543,32.000000,79.419657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341621,70.793189,94.244120,81.265823,32.910179,51.151899,66.329114,59.181559,44.962025,44.392405,48.559592,178.948935,116.280474,179.329158,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.666227,48.684617,198.726495,160.937439,210.423556,202.792465,89.505510,14.383493,195.831266,19.484861,48.332200,49.926241,32.031320,201.551709,159.396700,198.433463,117.791435,190.635241,-0.000481,0.038545,92.466547,64.225280,189.043075,18.619405,62.601056,0.727620,746487.446445,0.884077,8.831607,4.171561,4.009119,0.070160,0.067738,32.000000,79.503580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345258,70.810504,94.248765,81.265823,32.895947,51.151899,66.329114,59.219606,44.962025,44.392405,48.496779,179.011021,116.515286,179.285767,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.652948,48.665693,198.798639,160.917300,210.410996,202.802817,89.414751,14.380639,195.749145,19.478608,48.438881,49.893498,32.031320,201.553584,159.368524,198.335592,117.844173,190.766571,-0.000481,0.038537,92.705373,64.281234,189.038589,18.613444,61.291904,0.725170,746581.118657,0.882457,8.762515,4.017011,4.001240,0.069843,0.066534,32.000000,79.610756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337037,70.823015,94.236341,81.265823,32.847755,51.151899,66.329114,59.183464,44.962025,44.392405,48.438248,178.829502,116.674846,179.269992,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.621454,48.665693,198.614325,160.917300,210.328548,202.800188,89.346897,14.387631,195.740284,19.472953,48.462545,49.763556,32.031320,201.511323,159.368060,198.476553,117.852405,190.970922,-0.000479,0.038516,92.970949,64.156236,188.817975,18.604798,60.642521,0.741028,746390.175679,0.883614,8.757366,4.013562,4.003763,0.067949,0.064677,32.000000,79.703044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337356,70.820846,94.227041,81.265823,32.832329,51.151899,66.329114,59.193970,44.962025,44.392405,48.355776,178.693795,116.567795,179.310747,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.566640,48.670904,198.569972,160.914503,210.294516,202.780967,89.540199,14.389629,195.663669,19.471132,48.491946,49.945697,32.031320,201.493097,159.334920,198.380438,117.834531,190.617871,-0.000479,0.038528,93.155538,64.447046,188.612925,18.599343,60.342417,0.748875,746407.404115,0.884897,8.790050,4.081975,4.002590,0.063929,0.061470,32.000000,79.791862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328645,70.816287,94.234914,81.265823,32.761621,51.151899,66.329114,59.215722,44.962025,44.392405,48.296132,179.080398,116.414910,179.371448,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.635772,48.681052,198.544230,160.915062,210.269646,202.777217,89.406536,14.378641,195.783921,19.467841,48.405684,49.996272,32.031320,201.477216,159.347058,198.404164,117.893885,190.605577,-0.000478,0.038536,93.336691,64.246402,188.639463,18.590227,61.234312,0.753158,746492.773345,0.884001,8.852186,3.967394,4.006121,0.061751,0.059537,32.000000,79.884173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326668,70.820114,94.224849,81.265823,32.683488,51.151899,66.329114,59.252694,44.962025,44.392405,48.231914,178.813071,116.406970,179.239622,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.577124,48.682423,198.410118,160.921775,210.249280,202.745707,89.506261,14.385919,195.572193,19.460920,48.536885,49.995916,32.031320,201.506348,159.350080,198.315285,117.925793,190.586083,-0.000475,0.038552,93.464467,64.163834,188.577725,18.580778,61.881387,0.741211,746165.097911,0.883961,8.790548,3.903424,4.000023,0.060649,0.058590,32.000000,79.885487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334973,70.798153,94.201128,81.265823,32.627074,51.151899,66.329114,59.205715,44.962025,44.392405,48.158087,179.012522,116.413529,179.243517,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.580601,48.695039,198.626262,160.932405,210.190604,202.758297,89.433189,14.381495,195.447315,19.462242,48.481829,50.010010,32.031320,201.365415,159.360402,198.204925,117.933581,190.477838,-0.000474,0.038530,93.714910,64.202046,188.641012,18.581789,63.011363,0.733709,746022.839834,0.885363,8.846290,3.866554,4.001670,0.056156,0.055006,32.000000,79.958419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360859,70.817391,94.193390,81.265823,32.628774,51.151899,66.329114,59.257111,44.962025,44.392405,48.096843,178.866378,116.240737,179.231479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.602299,48.695039,198.533588,160.932405,210.117399,202.752219,89.427351,14.387917,195.729783,19.462824,48.413689,49.971436,32.031320,201.486981,159.354753,198.290391,117.825091,190.573553,-0.000473,0.038522,93.791133,64.333272,188.737987,18.581952,62.806013,0.733709,746022.839834,0.885363,8.846290,3.866554,4.001670,0.056621,0.053987,32.000000,79.995697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352149,70.781326,94.178420,81.265823,32.587113,51.151899,66.329114,59.259372,44.962025,44.392405,48.047735,178.854702,116.467035,179.359449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.604413,48.687908,198.656461,160.925412,210.125636,202.748907,89.463332,14.386490,195.579955,19.460666,48.340977,50.044406,32.031320,201.387208,159.373399,198.279348,117.725314,190.194060,-0.000473,0.038533,93.547105,64.113928,188.708822,18.577727,60.641472,0.723008,746428.705539,0.884344,8.839283,3.960194,4.002508,0.060326,0.057785,32.000000,79.967852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342821,70.775319,94.132061,81.265823,32.530418,51.151899,66.329114,59.254868,44.962025,44.392405,48.007213,178.926663,116.602277,179.283289,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.616729,48.670355,198.428343,160.939957,210.184646,202.755206,89.373293,14.384349,195.404080,19.459651,48.490213,49.962021,32.031320,201.391102,159.397143,198.090597,117.731140,190.403479,-0.000473,0.038528,93.449468,64.110808,188.448565,18.572884,60.120702,0.723008,746428.705539,0.884344,8.839283,3.960194,4.002508,0.064591,0.061821,32.000000,79.969009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357774,70.788192,94.130779,81.265823,32.541233,51.151899,66.329114,59.254366,44.962025,44.392405,47.938478,178.746586,116.426954,179.257954,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.543377,48.690925,198.655074,160.947509,210.191999,202.754473,89.498607,14.385348,195.688806,19.457725,48.526150,49.977964,32.031320,201.521271,159.368223,198.295319,117.697723,190.612610,-0.000473,0.038554,93.126166,64.177966,188.786323,18.566007,60.515692,0.749093,746767.048632,0.883914,8.829958,3.917366,4.004814,0.067749,0.064542,32.000000,79.930856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325922,70.746820,94.093645,81.265823,32.422069,51.151899,66.329114,59.252251,44.962025,44.392405,47.857106,178.997214,116.339464,179.240094,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.619180,48.711496,198.594544,160.963733,210.165164,202.715316,89.484385,14.385063,195.570192,19.455138,48.532406,49.872094,32.031320,201.278629,159.362979,198.281833,117.560078,190.974229,-0.000473,0.038563,92.671668,64.298890,188.656164,18.557478,61.504335,0.751499,747015.855202,0.884807,8.896380,4.102227,4.009720,0.068688,0.065300,32.000000,79.941845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338811,70.736072,94.082264,81.265823,32.414258,51.151899,66.329114,59.299763,44.962025,44.392405,47.815748,178.968770,116.509035,179.185374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.624157,48.711496,198.498188,160.963733,210.055795,202.720379,89.347245,14.386204,195.517563,19.453305,48.528003,49.929439,32.031320,201.401764,159.400107,198.193010,117.487195,190.827312,-0.000474,0.038568,92.461291,64.331723,188.637400,18.551649,61.465259,0.738157,747353.480395,0.883326,8.838215,4.375542,4.002375,0.069159,0.065816,32.000000,80.031080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338641,70.745438,94.065957,81.265823,32.407319,51.151899,66.329114,59.263439,44.962025,44.392405,47.776343,178.694490,116.262638,179.133446,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.612734,48.717255,198.545630,160.970726,209.991643,202.733300,89.414854,14.385205,195.517054,19.451524,48.509547,50.048157,32.031320,201.323296,159.401072,198.061792,117.509743,190.010925,-0.000475,0.038593,92.427668,64.315205,188.711128,18.546050,62.250099,0.738157,747353.480395,0.883326,8.838215,4.375542,4.002375,0.070232,0.066056,32.000000,80.105859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350073,70.726186,94.039873,81.265823,32.350154,51.151899,66.329114,59.264875,44.962025,44.392405,47.723779,178.829708,116.374215,179.262793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.599659,48.709027,198.443885,160.955621,209.943779,202.698573,89.388596,14.386490,195.582079,19.448976,48.432863,49.847694,32.031320,201.318546,159.424458,198.156463,117.621646,190.392887,-0.000476,0.038763,92.475381,64.301787,188.625122,18.537738,62.427676,0.729347,747603.295030,0.884233,8.850667,4.064042,4.001909,0.070124,0.067168,32.000000,80.154937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340161,70.731203,94.048223,81.265823,32.315418,51.151899,66.329114,59.275531,44.962025,44.392405,47.666160,178.777192,116.346982,179.173533,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.633240,48.709027,198.562492,160.955621,209.940163,202.651378,89.346676,14.381781,195.624113,19.443644,48.415381,49.936386,32.031320,201.413976,159.393964,198.096830,117.627019,190.796443,-0.000475,0.038781,92.398868,63.946517,188.664629,18.525895,62.144880,0.729347,747603.295030,0.884233,8.850667,4.064042,4.001909,0.069744,0.066929,32.000000,80.164232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343904,70.720019,94.025491,81.265823,32.280028,51.151899,66.329114,59.287713,44.962025,44.392405,47.599364,178.693352,116.295125,179.270661,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.630095,48.699702,198.473324,160.927649,210.036678,202.626242,89.521226,14.379783,195.540233,19.437599,48.247821,49.904987,32.031320,201.215450,159.380581,198.199301,117.428471,189.864299,-0.000474,0.038795,91.979831,64.194780,188.675357,18.516667,61.544540,0.727030,747055.263269,0.884580,8.856012,4.095775,4.000912,0.069590,0.066655,32.000000,80.129747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344510,70.705285,94.024642,81.265823,32.245153,51.151899,66.329114,59.273684,44.962025,44.392405,47.531059,179.042451,116.601548,179.186436,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.568290,48.658013,198.555862,160.918419,210.099749,202.626357,89.405333,14.380068,195.426112,19.436901,48.333438,49.906085,32.031320,201.285540,159.373580,198.279609,117.344881,190.428582,-0.000475,0.038784,91.724146,64.139851,188.563716,18.515677,60.388286,0.736851,747444.846332,0.882330,8.815092,4.090119,3.999052,0.068384,0.065472,32.000000,80.141385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326015,70.711259,94.035289,81.265823,32.183536,51.151899,66.329114,59.279169,44.962025,44.392405,47.428406,178.810667,116.493040,179.202919,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.534661,48.645671,198.515434,160.901636,210.085945,202.605730,89.395293,14.383778,195.629053,19.436375,48.422322,49.767175,32.031320,201.255490,159.348445,198.134683,117.498647,190.400460,-0.000474,0.038781,91.644535,64.210864,188.698932,18.514417,59.871109,0.751926,747779.768321,0.884594,8.837580,4.385952,4.005703,0.065641,0.063879,32.000000,80.038105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308700,70.693538,94.018393,81.265823,32.145024,51.151899,66.329114,59.318271,44.962025,44.392405,47.327743,178.790585,116.379853,179.164249,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.592131,48.669807,198.437109,160.911426,209.987679,202.602728,89.387245,14.389059,195.585138,19.432884,48.467243,49.930832,32.031320,201.191781,159.362214,198.112094,117.516810,190.809271,-0.000475,0.038769,91.669966,64.183473,188.736354,18.511930,60.780706,0.751926,747779.768321,0.884594,8.837580,4.385952,4.005703,0.061618,0.059416,32.000000,80.050491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298149,70.680089,94.006369,81.265823,32.100614,51.151899,66.329114,59.347121,44.962025,44.392405,47.259932,178.774490,116.261104,179.226522,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.678721,48.671727,198.539455,160.885692,209.876883,202.544026,89.356156,14.386775,195.641202,19.430666,48.435814,49.958599,32.031320,201.321930,159.376910,198.276700,117.458509,190.636728,-0.000476,0.038776,91.624778,64.138390,188.726892,18.509208,61.844487,0.758632,747424.409247,0.884759,8.854333,4.117493,4.007761,0.060304,0.059297,32.000000,80.052825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323461,70.705804,94.034493,81.265823,32.026861,51.151899,66.329114,59.320552,44.962025,44.392405,47.219036,178.712311,116.401102,179.173611,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.619651,48.671727,198.602096,160.885692,209.834185,202.474048,89.413323,14.382779,195.547970,19.429383,48.317604,49.875334,32.031320,201.404211,159.367727,198.245324,117.407616,189.946794,-0.000476,0.038786,91.639883,64.128514,188.829929,18.504403,62.160275,0.746369,747033.708795,0.884227,8.824611,4.356946,4.001383,0.060074,0.059000,32.000000,80.057148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307954,70.701913,94.023816,81.265823,32.024917,51.151899,66.329114,59.275474,44.962025,44.392405,47.156712,178.826647,116.234408,179.161810,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.561576,48.665418,198.694380,160.875063,209.777578,202.450249,89.444606,14.388630,195.687349,19.426452,48.314101,49.855682,32.031320,201.443822,159.355434,198.281326,117.490847,190.411515,-0.000477,0.038798,91.639368,64.180431,188.609968,18.497876,62.912753,0.732458,746903.753571,0.882571,8.736664,4.350494,3.996469,0.057106,0.055923,32.000000,80.030378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291925,70.673454,94.045090,81.265823,31.979868,51.151899,66.329114,59.312507,44.962025,44.392405,47.086174,178.889212,116.391321,179.266412,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.611347,48.642380,198.491885,160.873105,209.804551,202.457732,89.324110,14.380639,195.541907,19.422312,48.305793,49.919813,32.031320,201.240281,159.362994,198.199016,117.638389,190.627163,-0.000477,0.038806,91.694232,64.313089,188.567223,18.487986,62.997515,0.729423,746910.257101,0.882868,8.797956,4.142031,4.002489,0.055558,0.054039,32.000000,80.062922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299008,70.693801,94.060166,81.265823,32.010509,51.151899,66.329114,59.350242,44.962025,44.392405,47.021175,178.648220,116.470717,179.297018,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.612136,48.642380,198.723053,160.873105,209.801259,202.465514,89.441543,14.383493,195.619615,19.417564,48.158999,49.986505,32.031320,201.534258,159.345256,198.395652,117.742942,190.466450,-0.000476,0.038806,91.723211,64.345347,188.805026,18.478380,60.992665,0.719424,745916.954061,0.883770,8.777229,4.167024,4.000937,0.061320,0.058162,32.000000,80.078926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295232,70.686710,94.069862,81.265823,31.890183,51.151899,66.329114,59.327206,44.962025,44.392405,46.930484,178.883086,116.514059,179.298474,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.676502,48.624552,198.621913,160.868909,209.776797,202.435017,89.458805,14.386490,195.605941,19.412479,48.220033,49.917217,32.031320,201.421947,159.360908,198.376484,117.677804,190.685088,-0.000476,0.038832,91.763948,64.263889,188.838207,18.470465,60.439112,0.743709,745533.064713,0.882628,8.776410,4.002116,4.005533,0.068045,0.064918,32.000000,80.083952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292148,70.680310,94.068352,81.265823,31.948579,51.151899,66.329114,59.331406,44.962025,44.392405,46.844016,178.917611,116.586820,179.391471,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.610092,48.591366,198.575865,160.866392,209.722753,202.421103,89.443434,14.383350,195.738945,19.410587,48.283526,49.871681,32.031320,201.385537,159.350914,198.193742,117.578003,190.539439,-0.000477,0.038858,91.844840,64.155385,188.767846,18.464427,62.536356,0.749227,745533.707450,0.881010,8.691792,4.149353,3.998307,0.071125,0.067799,32.000000,80.084395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299805,70.706206,94.062735,81.265823,31.845617,51.151899,66.329114,59.298232,44.962025,44.392405,46.739340,178.886867,116.197856,179.261338,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.614367,48.587252,198.601886,160.866672,209.624399,202.423203,89.378936,14.383921,195.665806,19.408152,48.295719,49.810851,32.031320,201.388717,159.326792,198.183067,117.615666,190.518952,-0.000478,0.038851,91.981930,64.238287,188.782286,18.456560,60.345931,0.749227,745533.707450,0.881010,8.691792,4.149353,3.998307,0.068304,0.065379,32.000000,80.106055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291073,70.698307,94.062663,81.265823,31.785054,51.151899,66.329114,59.342838,44.962025,44.392405,46.634421,178.757873,116.511528,179.258780,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.619012,48.584235,198.633646,160.862476,209.544986,202.423994,89.398556,14.384207,195.550704,19.406329,48.317393,49.899177,32.031320,201.298811,159.321481,198.120443,117.682181,190.725900,-0.000478,0.038860,92.182701,64.075870,188.619902,18.451415,59.811523,0.724716,745881.230560,0.882330,8.727519,4.194472,4.002731,0.066081,0.063569,32.000000,80.141414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316333,70.721897,94.072038,81.265823,31.787231,51.151899,66.329114,59.346004,44.962025,44.392405,46.558293,178.797112,116.335974,179.182699,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.554514,48.590818,198.568558,160.861637,209.492649,202.394684,89.433085,14.385634,195.605575,19.405722,48.393730,49.960706,32.031320,201.430387,159.345158,198.262846,117.632841,190.461571,-0.000478,0.038871,92.440200,64.253885,188.522128,18.450356,60.297728,0.751037,745723.652505,0.882881,8.718968,4.149113,4.002911,0.063224,0.061367,32.000000,80.181786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324990,70.714795,94.073436,81.265823,31.725663,51.151899,66.329114,59.347757,44.962025,44.392405,46.478802,178.866171,116.401370,179.249732,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.538672,48.590818,198.645655,160.861637,209.477624,202.415241,89.380130,14.383921,195.583760,19.403147,48.529043,49.883298,32.031320,201.379421,159.354930,198.245325,117.574247,190.500832,-0.000478,0.038875,92.603363,64.169514,188.501979,18.447210,61.697648,0.757761,745462.186459,0.882591,8.711127,4.160292,4.003176,0.060468,0.058976,32.000000,80.115741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313769,70.737161,94.074213,81.265823,31.703615,51.151899,66.329114,59.389950,44.962025,44.392405,46.434479,178.760260,116.245225,179.270149,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.538389,48.623181,198.534932,160.874783,209.420741,202.433884,89.394635,14.381638,195.537022,19.403432,48.605003,49.951837,32.031320,201.493749,159.349793,198.269444,117.658994,190.363549,-0.000478,0.038891,92.876069,64.040630,188.499533,18.451388,61.307168,0.735677,745984.597874,0.884342,8.801163,4.183727,4.009911,0.060093,0.056357,32.000000,80.144286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355810,70.751405,94.099076,81.265823,31.668671,51.151899,66.329114,59.405696,44.962025,44.392405,46.384861,178.789270,116.590425,179.368615,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.551124,48.665418,198.533529,160.899118,209.424956,202.431454,89.521586,14.387489,195.679179,19.410522,48.464401,50.024937,32.031320,201.428002,159.330460,198.347494,117.711872,190.552393,-0.000478,0.038909,92.928518,64.304746,188.666258,18.462594,60.391695,0.735677,745984.597874,0.884342,8.801163,4.183727,4.009911,0.064516,0.062575,32.000000,80.181820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329126,70.733440,94.087996,81.265823,31.623620,51.151899,66.329114,59.413275,44.962025,44.392405,46.307192,179.043172,116.561927,179.286278,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.549319,48.660481,198.644983,160.899118,209.462550,202.406760,89.402860,14.387061,195.728436,19.419248,48.362389,49.943128,32.031320,201.525593,159.369057,198.485598,117.727915,190.508869,-0.000478,0.038893,92.990317,64.071700,188.877447,18.474074,62.120988,0.740209,745804.575252,0.884366,8.833820,4.047402,4.007699,0.069286,0.066508,32.000000,80.218238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330573,70.736130,94.078644,81.265823,31.619199,51.151899,66.329114,59.412674,44.962025,44.392405,46.277093,178.805721,116.402866,179.244736,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.606594,48.660481,198.544072,160.899118,209.542662,202.383781,89.394305,14.385491,195.699899,19.429561,48.426629,49.940746,32.031320,201.422416,159.387644,198.261237,117.687386,190.502239,-0.000480,0.038888,93.073824,63.996784,188.744534,18.487866,62.369218,0.730651,745524.971305,0.884042,8.859760,4.033077,4.009036,0.070714,0.067432,32.000000,80.275584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331966,70.748716,94.083435,81.265823,31.590931,51.151899,66.329114,59.419871,44.962025,44.392405,46.200696,178.788611,116.495457,179.277467,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.561624,48.648962,198.685486,160.914223,209.476763,202.364766,89.416786,14.384777,195.658163,19.435303,48.450598,49.873596,32.031320,201.462150,159.362317,198.283177,117.678216,190.054246,-0.000480,0.038938,93.181742,64.248291,188.743658,18.493850,60.317030,0.726642,745505.740712,0.882892,8.800267,4.071117,4.002373,0.068573,0.065010,32.000000,80.300045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329371,70.736172,94.057879,81.265823,31.550872,51.151899,66.329114,59.392908,44.962025,44.392405,46.117056,178.833573,116.579724,179.289740,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.595660,48.658013,198.639036,160.923174,209.427209,202.339972,89.456267,14.384064,195.779047,19.432124,48.370309,49.857775,32.031320,201.570057,159.369288,198.267959,117.635054,190.640056,-0.000481,0.038940,93.340855,64.187299,188.825992,18.490819,60.928779,0.752264,745494.098565,0.883449,8.835456,3.911870,4.008857,0.062509,0.061490,32.000000,80.317338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.356543,70.734726,94.072076,81.265823,31.467707,51.151899,66.329114,59.427945,44.962025,44.392405,46.028103,178.912535,116.253203,179.166412,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.598820,48.644300,198.660016,160.898279,209.367665,202.322247,89.510946,14.384635,195.658838,19.430362,48.420558,49.882874,32.031320,201.527897,159.365764,198.300473,117.484427,190.284762,-0.000482,0.038926,93.469670,64.185910,188.812531,18.486255,62.679026,0.755707,745629.548364,0.884179,8.825635,4.146062,4.003919,0.056776,0.056321,32.000000,80.263549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.356810,70.750746,94.075625,81.265823,31.477264,51.151899,66.329114,59.413374,44.962025,44.392405,45.955856,179.021891,116.308972,179.337065,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.613846,48.638266,198.636552,160.892126,209.395547,202.327411,89.403544,14.384777,195.736940,19.429976,48.340341,49.885291,32.031320,201.610239,159.379997,198.455934,117.368989,190.796012,-0.000482,0.038916,93.432071,64.212189,188.769926,18.485144,62.500060,0.723201,746025.939709,0.881587,8.792156,4.192356,4.005338,0.055239,0.052675,32.000000,80.275996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360458,70.771804,94.083841,81.265823,31.445128,51.151899,66.329114,59.416657,44.962025,44.392405,45.868165,178.807088,116.490048,179.279355,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.642772,48.638266,198.732840,160.892126,209.490688,202.330798,89.438014,14.384920,195.617283,19.429226,48.403866,49.937251,32.031320,201.548569,159.362326,198.357801,117.476383,190.567454,-0.000482,0.038926,93.373516,64.303648,188.577868,18.485493,62.769139,0.723201,746025.939709,0.881587,8.792156,4.192356,4.005338,0.055529,0.054056,32.000000,80.327313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367540,70.759398,94.079474,81.265823,31.414604,51.151899,66.329114,59.412935,44.962025,44.392405,45.787301,178.876029,116.428986,179.171762,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.688928,48.643751,198.683914,160.919258,209.566019,202.341070,89.418302,14.379640,195.604158,19.434484,48.451077,49.847991,32.031320,201.391775,159.363128,198.289122,117.701848,190.746799,-0.000482,0.038945,93.290234,64.150204,188.492477,18.494141,62.834311,0.721797,746015.332663,0.881461,8.740498,4.306610,4.003258,0.054544,0.052418,32.000000,80.375937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346855,70.767329,94.094652,81.265823,31.363069,51.151899,66.329114,59.400472,44.962025,44.392405,45.717588,178.836604,116.599093,179.281991,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
