OSU 80 Ton Compressor Load Stand
49.561036,48.657739,198.632677,160.925971,209.596502,202.338717,89.298251,14.385205,195.910775,19.440714,48.457800,49.837963,32.031320,201.416749,159.346750,198.445280,117.743073,190.727715,-0.000482,0.038944,93.422310,64.358331,188.825176,18.504054,62.753351,0.721797,746015.332663,0.881461,8.740498,4.306610,4.003258,0.055982,0.054662,32.000000,80.424264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364902,70.777905,94.085330,81.265823,31.369734,51.151899,66.329114,59.378712,44.962025,44.392405,45.643121,178.596503,116.596600,179.191471,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.584643,48.657739,198.764539,160.925971,209.546732,202.303110,89.382351,14.381210,195.847778,19.444302,48.267601,50.154456,32.031320,201.597538,159.360453,198.382449,117.621379,190.698581,-0.000483,0.038926,93.218849,64.136092,188.814001,18.509038,62.725420,0.722854,745197.870821,0.884541,8.844842,4.100082,4.007840,0.055008,0.053585,32.000000,80.418263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350960,70.768945,94.097984,81.265823,31.341668,51.151899,66.329114,59.455742,44.962025,44.392405,45.583683,178.764701,116.536152,179.174870,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.633228,48.646219,198.734476,160.920097,209.539575,202.308999,89.437984,14.381638,195.732166,19.446303,48.341144,49.808567,32.031320,201.562249,159.386457,198.509185,117.652761,190.841518,-0.000481,0.038912,93.052896,64.207253,188.907756,18.515437,62.673807,0.722854,745197.870821,0.884541,8.844842,4.100082,4.007840,0.056411,0.052749,32.000000,80.480913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343516,70.804203,94.109220,81.265823,31.341185,51.151899,66.329114,59.447939,44.962025,44.392405,45.499615,178.875968,116.705914,179.231204,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.514449,48.628118,198.669200,160.916181,209.596689,202.299785,89.217866,14.379925,195.767390,19.449513,48.527000,49.826348,32.031320,201.671440,159.385791,198.433155,117.810908,190.553318,-0.000480,0.038918,93.300481,64.188878,188.857422,18.522891,61.920202,0.722966,745298.071823,0.881574,8.758357,4.233090,4.004061,0.057547,0.054448,32.000000,80.435994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306282,70.827099,94.096474,81.265823,31.287194,51.151899,66.329114,59.424775,44.962025,44.392405,45.407024,178.435733,116.595795,179.202132,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.584139,48.623455,198.719520,160.910587,209.603425,202.247727,89.548336,14.381067,195.698744,19.451983,48.383705,49.918617,32.031320,201.435770,159.371703,198.390292,117.854214,190.290010,-0.000480,0.038916,93.019400,64.066197,188.700300,18.529808,61.246061,0.733086,745305.629734,0.884819,8.860527,4.094980,4.012166,0.060250,0.057804,32.000000,80.403287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265046,70.792937,94.094136,81.265823,31.228816,51.151899,66.329114,59.498501,44.962025,44.392405,45.325356,179.096672,116.556327,179.166924,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.618945,48.655545,198.644439,160.928489,209.693931,202.229538,89.376771,14.381352,195.574327,19.454705,48.425070,49.929948,32.031320,201.510100,159.365195,198.412906,117.785758,190.442599,-0.000479,0.038909,92.763380,64.189652,188.599590,18.538643,60.342364,0.740155,744287.384455,0.881133,8.786559,3.824542,4.007723,0.064897,0.061631,32.000000,80.302769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257462,70.815619,94.073877,81.265823,31.234700,51.151899,66.329114,59.465102,44.962025,44.392405,45.247729,178.753542,116.377168,179.250677,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.540980,48.655545,198.754486,160.928489,209.715333,202.226977,89.428538,14.379640,195.899162,19.458917,48.524820,49.851402,32.031320,201.585530,159.367946,198.458946,117.699239,190.829073,-0.000479,0.038907,92.662047,64.074244,188.605383,18.549576,61.280365,0.740155,744287.384455,0.881133,8.786559,3.824542,4.007723,0.068820,0.064988,32.000000,80.264170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280404,70.815332,94.100447,81.265823,31.181081,51.151899,66.329114,59.450126,44.962025,44.392405,45.206243,178.857077,116.505774,179.260551,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.587935,48.657739,198.765536,160.932125,209.659531,202.204459,89.536247,14.386633,195.815447,19.466671,48.604402,49.803166,32.031320,201.613073,159.409747,198.505868,117.693808,190.776972,-0.000479,0.038914,92.653681,64.321042,188.769008,18.563627,62.327387,0.750573,744521.630640,0.882136,8.782507,3.950341,4.003399,0.070271,0.066729,32.000000,80.227756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290359,70.829841,94.101731,81.265823,31.189350,51.151899,66.329114,59.500218,44.962025,44.392405,45.135856,179.072494,116.285191,179.251031,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.612766,48.694765,198.650628,160.957579,209.573165,202.211248,89.348982,14.385205,195.605474,19.476044,48.468951,49.814084,32.031320,201.488673,159.395475,198.369332,117.764831,190.617854,-0.000479,0.038909,92.664419,64.269629,188.590880,18.579096,60.149550,0.740409,744985.954839,0.883156,8.863490,4.181945,4.011921,0.068318,0.064834,32.000000,80.193201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252654,70.817447,94.085074,81.265823,31.134003,51.151899,66.329114,59.479576,44.962025,44.392405,45.101426,178.697963,116.524453,179.269048,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.565535,48.706010,198.735387,160.953943,209.537110,202.232317,89.505670,14.391770,195.876644,19.481817,48.530180,50.027269,32.031320,201.614296,159.408018,198.408981,117.841762,190.743095,-0.000480,0.038892,92.609669,64.052233,188.945135,18.587145,60.579290,0.727305,744853.089800,0.881073,8.816901,4.167829,4.008345,0.062003,0.059846,32.000000,80.201308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262737,70.852395,94.125332,81.265823,31.094064,51.151899,66.329114,59.472091,44.962025,44.392405,45.034902,179.011340,116.447090,179.263068,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.623340,48.709850,198.932810,160.960936,209.526138,202.233947,89.421832,14.381781,195.803894,19.482079,48.594516,50.038397,32.031320,201.801324,159.424277,198.643785,117.749466,191.453650,-0.000481,0.038879,92.434871,64.231246,189.122289,18.589063,61.657312,0.753100,744655.574298,0.882550,8.828142,4.037088,4.004022,0.058205,0.055711,32.000000,80.203001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264470,70.834230,94.131437,81.265823,31.137764,51.151899,66.329114,59.504446,44.962025,44.392405,44.981044,178.843663,116.506503,179.340252,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.524036,48.709850,198.736957,160.960936,209.521643,202.230812,89.377358,14.385348,195.795368,19.484339,48.589431,49.810653,32.031320,201.720409,159.424220,198.589822,117.635089,190.487568,-0.000480,0.038877,92.360891,64.025718,188.734276,18.596708,60.408270,0.748726,744544.059822,0.882058,8.888441,4.007164,4.009548,0.067967,0.064671,32.000000,80.224312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247814,70.838726,94.127393,81.265823,31.150286,51.151899,66.329114,59.477162,44.962025,44.392405,44.920396,178.754716,116.610332,179.385374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.620166,48.728775,198.960217,160.999257,209.539013,202.250982,89.554890,14.387917,195.990956,19.492357,48.602661,49.898502,32.031320,201.693784,159.428313,198.536163,117.602579,190.786582,-0.000480,0.038867,91.760571,64.068146,188.892172,18.610904,62.044094,0.735416,744853.246088,0.881759,8.832251,4.365722,4.008856,0.071148,0.066683,32.000000,80.170718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271819,70.850693,94.142841,81.265823,31.096414,51.151899,66.329114,59.539583,44.962025,44.392405,44.875572,179.109780,116.409962,179.250519,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.576638,48.744957,198.849129,161.028348,209.493119,202.281041,89.256901,14.384777,195.604556,19.500585,48.565643,49.704823,32.031320,201.683305,159.443326,198.610112,117.690014,190.627384,-0.000480,0.038861,91.350712,64.110256,188.709231,18.624977,60.295472,0.731045,745514.832962,0.880632,8.854470,4.262664,4.009664,0.065095,0.062700,32.000000,80.109813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277987,70.856857,94.135361,81.265823,31.116028,51.151899,66.329114,59.490010,44.962025,44.392405,44.814344,178.513802,116.508459,179.292219,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.581442,48.751814,198.819885,161.033383,209.496052,202.272207,89.471094,14.381352,195.807062,19.508954,48.598553,49.850841,32.031320,201.835635,159.452933,198.637490,117.715097,190.688602,-0.000479,0.038859,91.008051,64.314619,188.775149,18.637825,62.855055,0.752683,745391.436465,0.884606,8.915852,4.115481,4.010944,0.059683,0.059427,32.000000,80.099489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272807,70.859557,94.153447,81.265823,31.058548,51.151899,66.329114,59.519640,44.962025,44.392405,44.771341,178.942188,116.371952,179.268930,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.614261,48.766350,198.861749,161.017718,209.471762,202.254467,89.209621,14.377357,195.695851,19.512369,48.622420,50.045669,32.031320,201.693336,159.458137,198.475568,117.583997,191.025780,-0.000479,0.038865,91.013060,64.295921,188.651884,18.646296,62.865126,0.721878,745275.271942,0.882372,8.917719,4.113379,4.009966,0.055764,0.055459,32.000000,80.052102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262777,70.812640,94.135467,81.265823,31.033489,51.151899,66.329114,59.547395,44.962025,44.392405,44.739569,178.419243,116.536957,179.322903,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.614872,48.770739,198.760846,160.993663,209.437861,202.249223,89.410818,14.382066,195.786038,19.517061,48.485281,49.950804,32.031320,201.697392,159.418742,198.570567,117.669570,190.841130,-0.000480,0.038891,91.293549,64.467253,188.826115,18.658512,60.492771,0.721416,745716.980060,0.884266,8.898176,4.370946,4.008157,0.066897,0.064255,32.000000,80.074131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243024,70.841401,94.178930,81.265823,30.995609,51.151899,66.329114,59.475784,44.962025,44.392405,44.679841,178.821636,116.534004,179.362006,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.615418,48.770739,198.958460,160.993663,209.448649,202.274345,89.391038,14.386775,195.927871,19.524463,48.502036,49.992061,32.031320,201.918038,159.435435,198.703704,117.734266,190.374563,-0.000480,0.038855,91.482558,64.335070,189.023189,18.669748,62.394159,0.721416,745716.980060,0.884266,8.898176,4.370946,4.008157,0.069965,0.067091,32.000000,80.167053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237354,70.858948,94.196528,81.265823,31.002302,51.151899,66.329114,59.511727,44.962025,44.392405,44.629407,178.782077,116.307016,179.248946,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.643732,48.753734,198.860543,160.950866,209.549057,202.257850,89.297588,14.384635,196.109925,19.532884,48.522435,49.968804,32.031320,201.857999,159.430848,198.707267,117.739860,191.639171,-0.000479,0.038847,91.631540,64.270691,189.220265,18.684246,62.647345,0.727187,745192.287909,0.882546,8.901362,3.976269,4.010013,0.069649,0.066563,32.000000,80.215940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239353,70.858044,94.211147,81.265823,31.013181,51.151899,66.329114,59.517179,44.962025,44.392405,44.557325,178.595176,116.505046,179.189622,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.655912,48.745231,198.987164,160.960936,209.599771,202.234941,89.397556,14.383636,196.006941,19.536222,48.544536,50.119846,32.031320,201.805952,159.412232,198.699260,117.780438,190.703618,-0.000477,0.038851,91.627217,64.344019,189.083518,18.691687,62.713461,0.723525,745069.347038,0.882796,8.854970,4.444723,4.005753,0.070361,0.066945,32.000000,80.225475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208474,70.844184,94.203585,81.265823,31.034448,51.151899,66.329114,59.505013,44.962025,44.392405,44.491290,178.795113,116.505698,179.176444,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.617844,48.759493,198.954280,160.992264,209.610276,202.223973,89.311578,14.386775,195.932121,19.539165,48.542172,50.036407,32.031320,201.755107,159.433001,198.573321,117.864300,190.700065,-0.000476,0.038825,91.581110,64.351733,188.898209,18.697935,61.593766,0.722836,744749.403077,0.881448,8.833830,4.053674,4.007321,0.068924,0.065467,32.000000,80.217854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201485,70.858756,94.197699,81.265823,30.972280,51.151899,66.329114,59.501974,44.962025,44.392405,44.447207,178.623156,116.340999,179.050913,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.631163,48.757573,198.847210,161.010166,209.592336,202.232317,89.405779,14.391342,195.846797,19.540064,48.430214,49.972425,32.031320,201.714008,159.444442,198.553278,117.756740,191.177703,-0.000478,0.038833,91.685437,64.219244,188.944218,18.699344,62.069271,0.722836,744749.403077,0.881448,8.833830,4.053674,4.007321,0.070022,0.067265,32.000000,80.224120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214089,70.873422,94.197007,81.265823,30.966105,51.151899,66.329114,59.526720,44.962025,44.392405,44.390762,178.811558,116.345678,179.160315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.596223,48.737826,198.927034,161.009327,209.533123,202.217467,89.425883,14.385348,195.816778,19.542621,48.526896,49.992259,32.031320,201.798531,159.410628,198.750355,117.635533,191.096129,-0.000478,0.038816,91.739990,64.403559,188.765602,18.702595,62.640238,0.736378,744482.878947,0.883036,8.887598,3.968478,4.009732,0.070393,0.066718,32.000000,80.185414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200899,70.863973,94.150444,81.265823,30.936298,51.151899,66.329114,59.523386,44.962025,44.392405,44.332155,178.851766,116.593992,179.211416,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.602226,48.761688,198.981282,161.026949,209.542187,202.208190,89.324863,14.383778,196.033724,19.548542,48.631058,50.011643,32.031320,201.816206,159.413350,198.683268,117.632510,191.224499,-0.000478,0.038812,91.725630,64.267712,188.951991,18.708473,62.127912,0.724218,745337.335292,0.882252,8.888380,4.345776,4.010931,0.069405,0.066215,32.000000,80.209321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188963,70.862410,94.163076,81.265823,30.900820,51.151899,66.329114,59.549752,44.962025,44.392405,44.234255,178.649727,116.492235,179.191707,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.657806,48.761688,198.879339,161.026949,209.500174,202.183673,89.511383,14.391627,195.788081,19.551746,48.625886,49.966700,32.031320,201.728645,159.441563,198.739033,117.684299,190.826858,-0.000479,0.038796,91.701399,64.355441,189.032935,18.711460,61.851044,0.724218,745337.335292,0.882252,8.888380,4.345776,4.010931,0.069351,0.065822,32.000000,80.263755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198887,70.847454,94.154511,81.265823,30.920994,51.151899,66.329114,59.551016,44.962025,44.392405,44.200073,179.022766,116.381310,179.162872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.623739,48.785549,198.916570,161.043732,209.408409,202.200319,89.357218,14.387917,195.902046,19.548155,48.635192,49.926604,32.031320,201.640615,159.452926,198.567455,117.831671,191.030300,-0.000478,0.038822,91.820885,64.408415,188.979625,18.704073,62.612281,0.732453,744978.426227,0.880107,8.848321,4.196053,4.004996,0.069829,0.067503,32.000000,80.255967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167847,70.815609,94.135145,81.265823,30.901780,51.151899,66.329114,59.550713,44.962025,44.392405,44.150905,178.714435,116.430559,179.251896,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.628814,48.797069,198.996587,161.028627,209.438952,202.233347,89.509481,14.384207,195.984467,19.544969,48.553403,50.087605,32.031320,201.804892,159.424781,198.670658,117.756061,190.943010,-0.000477,0.038779,91.877039,64.304078,189.008872,18.702208,60.653667,0.732453,744978.426227,0.880107,8.848321,4.196053,4.004996,0.068812,0.065476,32.000000,80.263590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170442,70.808253,94.121666,81.265823,30.862840,51.151899,66.329114,59.548483,44.962025,44.392405,44.110295,179.018961,116.676265,179.313580,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.552853,48.795423,198.832891,161.023313,209.515268,202.261158,89.425507,14.378498,196.037106,19.551009,48.518171,50.051034,32.031320,201.719267,159.448301,198.584927,117.612095,190.640367,-0.000477,0.038762,91.943686,64.228127,188.831684,18.711807,61.051805,0.724198,744593.886513,0.882430,8.907534,4.124967,4.008496,0.063010,0.060290,32.000000,80.245015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195939,70.801397,94.148979,81.265823,30.831291,51.151899,66.329114,59.550571,44.962025,44.392405,44.041154,178.851014,116.505928,179.258702,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.606696,48.785549,198.757627,161.038418,209.552233,202.326240,89.473866,14.386347,195.900313,19.557708,48.594707,49.899044,32.031320,201.682755,159.424944,198.499553,117.548803,190.215628,-0.000476,0.038793,91.989931,64.325821,188.880975,18.726939,62.876561,0.747882,745027.122310,0.881001,8.913787,4.167853,4.009699,0.056434,0.054910,32.000000,80.207696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186386,70.804287,94.143724,81.265823,30.816397,51.151899,66.329114,59.597910,44.962025,44.392405,43.963257,178.947732,116.417019,179.271251,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.574800,48.797343,198.842275,161.046809,209.632680,202.346781,89.457613,14.386775,195.762309,19.564403,48.645951,49.862111,32.031320,201.601962,159.448338,198.490202,117.711594,191.255247,-0.000477,0.038767,91.881001,64.053446,189.122226,18.737857,60.387499,0.721415,746148.369382,0.882165,8.925228,4.101988,4.006669,0.064872,0.062467,32.000000,80.252050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177727,70.804754,94.145008,81.265823,30.753620,51.151899,66.329114,59.579423,44.962025,44.392405,43.905466,178.915226,116.509763,179.271526,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.498604,48.808040,198.815053,161.055481,209.607993,202.324658,89.445027,14.384635,195.751997,19.563589,48.713866,49.845351,32.031320,201.582534,159.465437,198.489691,117.748385,190.281824,-0.000478,0.038757,91.660386,63.923398,188.948769,18.739717,62.490199,0.751912,745715.223635,0.883074,8.970148,4.329322,4.010955,0.069794,0.067114,32.000000,80.289610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182460,70.795389,94.167045,81.265823,30.712924,51.151899,66.329114,59.610097,44.962025,44.392405,43.849001,178.890054,116.357108,179.252604,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.577059,48.830531,198.684168,161.066670,209.517822,202.287445,89.477031,14.385919,195.619099,19.561063,48.822004,49.889194,32.031320,201.537499,159.467059,198.432140,117.808028,190.714390,-0.000477,0.038753,91.346002,64.146845,188.828500,18.739928,60.095367,0.727480,745603.303788,0.884639,9.060043,3.927293,4.016579,0.067763,0.064568,32.000000,80.366995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174291,70.801320,94.168567,81.265823,30.672728,51.151899,66.329114,59.659581,44.962025,44.392405,43.806816,178.954062,116.567565,179.292101,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.565581,48.866735,198.687091,161.068628,209.582819,202.273497,89.390843,14.387489,195.893282,19.559750,48.763530,49.823840,32.031320,201.595010,159.422702,198.473640,117.793367,190.757913,-0.000476,0.038766,91.370027,64.139267,188.861722,18.738387,59.819496,0.727480,745603.303788,0.884639,9.060043,3.927293,4.016579,0.064528,0.061783,32.000000,80.377117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162759,70.762851,94.162794,81.265823,30.616108,51.151899,66.329114,59.619234,44.962025,44.392405,43.761432,178.781685,116.482147,179.190606,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.470978,48.871398,198.647190,161.071984,209.685048,202.286496,89.492905,14.384349,195.649890,19.556561,48.807154,49.847340,32.031320,201.458460,159.442834,198.349081,117.694798,190.794114,-0.000476,0.038735,91.685591,64.128613,188.578602,18.731022,62.358019,0.735456,745295.235464,0.883659,9.047412,4.090726,4.012885,0.059594,0.057624,32.000000,80.409985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187427,70.765944,94.218143,81.265823,30.559400,51.151899,66.329114,59.636350,44.962025,44.392405,43.743576,178.985810,116.338582,179.233603,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.521673,48.892792,198.490420,161.082334,209.708501,202.293928,89.399213,14.382494,195.716025,19.553183,48.863175,49.928490,32.031320,201.363804,159.446155,198.292791,117.661200,190.770385,-0.000473,0.038750,91.754193,64.134599,188.751327,18.724934,61.552382,0.728946,745900.363511,0.884704,9.152139,4.173271,4.015429,0.060258,0.056807,32.000000,80.434379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176566,70.763382,94.212702,81.265823,30.469700,51.151899,66.329114,59.691538,44.962025,44.392405,43.696074,178.798425,116.439573,179.252526,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.464751,48.915557,198.682535,161.094642,209.658924,202.279212,89.485961,14.384777,195.874391,19.550868,48.836943,49.866448,32.031320,201.471120,159.441675,198.477773,117.709521,190.806296,-0.000473,0.038743,91.809287,64.137209,188.720652,18.720132,60.282044,0.737473,746032.453128,0.884710,9.120808,4.197966,4.008153,0.066064,0.063797,32.000000,80.410994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177023,70.736892,94.208646,81.265823,30.439199,51.151899,66.329114,59.666167,44.962025,44.392405,43.669252,178.971923,116.330604,179.163973,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.491743,48.945179,198.579033,161.093803,209.705505,202.259920,89.395488,14.384920,195.698511,19.547750,48.822158,49.852134,32.031320,201.459194,159.493667,198.218617,117.709925,190.284068,-0.000473,0.038735,92.065515,64.191259,188.761585,18.710855,60.929828,0.754304,745943.165893,0.884974,9.202777,4.163118,4.016649,0.069277,0.065140,32.000000,80.457733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181203,70.762212,94.239723,81.265823,30.421397,51.151899,66.329114,59.700859,44.962025,44.392405,43.648488,178.790977,116.322588,179.133013,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.538275,48.942985,198.650700,161.110586,209.807877,202.253091,89.500498,14.383065,195.645500,19.539083,48.779014,49.772634,32.031320,201.464515,159.473400,198.285539,117.798720,190.746470,-0.000472,0.038584,92.022864,64.104296,188.650087,18.698259,62.624974,0.745640,745885.481659,0.885322,9.204319,3.966597,4.012367,0.070940,0.067073,32.000000,80.443776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147258,70.734094,94.205813,81.265823,30.346028,51.151899,66.329114,59.717823,44.962025,44.392405,43.640529,179.000996,116.470219,179.257994,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.507482,48.945728,198.569471,161.110866,209.762854,202.201531,89.437905,14.383350,195.622741,19.534438,48.862646,49.845042,32.031320,201.417014,159.502867,198.186571,117.804938,190.619427,-0.000471,0.038362,92.035662,64.258789,188.394865,18.695295,59.922721,0.745640,745885.481659,0.885322,9.204319,3.966597,4.012367,0.067816,0.064199,32.000000,80.466657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210837,70.772341,94.209776,81.265823,30.300991,51.151899,66.329114,59.700202,44.962025,44.392405,43.610526,178.875809,116.501594,179.296113,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.458866,48.960813,198.461982,161.115621,209.661621,202.176478,89.488278,14.385776,195.442771,19.539911,48.938932,49.985052,32.031320,201.264827,159.506100,198.202850,117.638094,190.286883,-0.000469,0.038070,92.013728,64.004747,188.437102,18.705987,61.258755,0.724967,745483.398893,0.883194,9.145585,4.054418,4.009568,0.061405,0.059687,32.000000,80.422579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222281,70.761806,94.207138,81.265823,30.248653,51.151899,66.329114,59.726860,44.962025,44.392405,43.576450,178.976556,116.343952,179.234233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.443250,48.978642,198.380448,161.124572,209.710568,202.153735,89.352789,14.385634,195.563735,19.541706,48.932830,49.985722,32.031320,201.134535,159.510608,198.166200,117.592329,190.540417,-0.000468,0.037776,91.906565,64.079584,188.372675,18.707775,62.487445,0.757719,745290.930579,0.884336,9.188498,3.997572,4.010898,0.055154,0.053997,32.000000,80.370342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213973,70.750186,94.168633,81.265823,30.185075,51.151899,66.329114,59.770207,44.962025,44.392405,43.556844,178.705577,116.233641,179.258072,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.476073,48.994550,198.658112,161.115621,209.675665,202.164132,89.497762,14.392198,195.512606,19.533056,48.934586,49.774295,32.031320,201.376444,159.500113,198.281960,117.604968,190.968469,-0.000467,0.037476,91.787959,64.119473,188.372387,18.699886,60.335467,0.741489,745948.561087,0.884731,9.254158,4.039487,4.012667,0.067111,0.062991,32.000000,80.365896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210706,70.752726,94.183221,81.265823,30.150842,51.151899,66.329114,59.792240,44.962025,44.392405,43.543460,178.995523,116.492043,179.299064,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.433741,49.001682,198.359979,161.137160,209.642510,202.125289,89.373259,14.385205,195.515583,19.525163,48.976629,49.645637,32.031320,201.141609,159.534048,198.107426,117.668429,190.313574,-0.000468,0.037084,91.854118,64.129306,188.569343,18.692362,62.487628,0.753174,746119.177535,0.884325,9.269991,4.328492,4.015236,0.070290,0.066973,32.000000,80.303775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210759,70.767288,94.185021,81.265823,30.035809,51.151899,66.329114,59.808759,44.962025,44.392405,43.525000,178.746519,116.119457,179.246271,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.508595,49.014024,198.340418,161.117579,209.639933,202.112617,89.471845,14.387774,195.445586,19.521249,48.823755,49.758988,32.031320,201.228008,159.541868,197.981404,117.664247,190.559534,-0.000467,0.036777,91.864320,64.148701,188.513990,18.688224,62.052538,0.726877,745791.310112,0.886246,9.321179,4.019185,4.012644,0.069203,0.066325,32.000000,80.295314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216055,70.764290,94.163379,81.265823,30.009997,51.151899,66.329114,59.820539,44.962025,44.392405,43.506942,178.943690,116.419589,179.264249,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.456201,48.994550,198.507389,161.098558,209.615231,202.080202,89.334162,14.386062,195.448286,19.517240,48.818399,49.780829,32.031320,201.299199,159.532271,198.103718,117.577908,190.507381,-0.000466,0.036440,91.734514,64.066781,188.464146,18.684887,60.141158,0.730919,745683.064863,0.883759,9.255637,4.115773,4.006181,0.066529,0.064999,32.000000,80.329885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224149,70.748334,94.140110,81.265823,29.888686,51.151899,66.329114,59.797019,44.962025,44.392405,43.495865,178.668323,116.590617,179.286200,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.435841,49.004699,198.407005,161.110866,209.471463,202.040799,89.462306,14.385634,195.387223,19.512510,48.850464,49.778126,32.031320,201.261748,159.519217,198.051463,117.397413,190.068651,-0.000467,0.036427,91.730831,64.065372,188.563081,18.681942,59.825344,0.730919,745683.064863,0.883759,9.255637,4.115773,4.006181,0.063615,0.060932,32.000000,80.197811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257888,70.760079,94.113014,81.265823,29.799502,51.151899,66.329114,59.862005,44.962025,44.392405,43.450504,178.924612,116.245455,179.195366,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.474557,49.000585,198.423603,161.094362,209.448353,202.023014,89.355018,14.385634,195.525818,19.504932,48.954919,49.803954,32.031320,201.200262,159.532666,197.975189,117.402564,190.645054,-0.000468,0.036480,91.861214,64.268096,188.628345,18.666546,60.028019,0.759015,746522.912185,0.884960,9.322009,4.198093,4.013424,0.063282,0.060760,32.000000,80.235573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252792,70.768668,94.096512,81.265823,29.732548,51.151899,66.329114,59.866719,44.962025,44.392405,43.425706,178.710036,116.280243,179.153745,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.509889,49.019784,198.400128,161.094362,209.478191,201.985461,89.366043,14.383921,195.521000,19.493229,48.729169,49.904902,32.031320,201.213228,159.548469,198.071753,117.405710,190.936685,-0.000465,0.036493,92.110579,64.293991,188.546358,18.648645,60.002501,0.755896,746386.636441,0.885164,9.277602,4.409564,4.010619,0.069617,0.064747,32.000000,80.170382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249462,70.781508,94.105792,81.265823,29.699536,51.151899,66.329114,59.842463,44.962025,44.392405,43.414825,178.732086,116.512487,179.180496,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.442878,48.991259,198.377568,161.094642,209.494625,201.954214,89.334823,14.387917,195.374960,19.485484,48.722752,49.752795,32.031320,201.137145,159.522701,198.024410,117.533400,190.562452,-0.000466,0.036512,92.104475,64.103921,188.522943,18.641259,61.221619,0.755579,746242.525627,0.884237,9.260053,4.515832,4.007283,0.070140,0.066351,32.000000,80.098963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242229,70.748576,94.087563,81.265823,29.630845,51.151899,66.329114,59.838817,44.962025,44.392405,43.362957,178.669646,116.619422,179.218969,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.461284,48.969316,198.325486,161.079257,209.471804,201.938285,89.441239,14.386490,195.290180,19.480924,48.838162,49.811145,32.031320,201.215960,159.501180,198.014508,117.509020,190.859103,-0.000466,0.036537,92.253248,64.138268,188.372552,18.639215,61.748552,0.755579,746242.525627,0.884237,9.260053,4.515832,4.007283,0.069370,0.066576,32.000000,80.143238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230964,70.741463,94.064553,81.265823,29.580854,51.151899,66.329114,59.846508,44.962025,44.392405,43.313377,178.882479,116.595258,179.204611,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.481125,48.982208,198.462663,161.092963,209.426596,201.876893,89.446977,14.380924,195.418143,19.486921,48.763797,49.791610,32.031320,201.175655,159.526570,198.165402,117.400560,190.625816,-0.000467,0.036556,92.310382,64.101992,188.590025,18.651457,61.962819,0.734365,745609.542568,0.884126,9.260145,4.383427,4.009712,0.069761,0.066795,32.000000,80.211343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230314,70.750764,94.050874,81.265823,29.445612,51.151899,66.329114,59.904413,44.962025,44.392405,43.281786,178.893953,116.333826,179.150913,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.460443,48.954505,198.344719,161.076180,209.485386,201.806023,89.447696,14.384207,195.320584,19.486496,48.850142,49.840700,32.031320,201.110764,159.537441,198.057370,117.442717,189.728336,-0.000466,0.036588,92.051919,64.108215,188.575686,18.653673,61.649969,0.734365,745609.542568,0.884126,9.260145,4.383427,4.009712,0.069809,0.067844,32.000000,80.227429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246853,70.749052,94.082040,81.265823,29.397160,51.151899,66.329114,59.901066,44.962025,44.392405,43.258055,178.895392,116.281394,179.189780,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.478902,48.961088,198.318344,161.092684,209.432428,201.739660,89.435291,14.384635,195.653771,19.480368,48.666051,49.970266,32.031320,201.231556,159.479889,198.199101,117.295517,190.227302,-0.000468,0.036553,91.868344,64.221848,188.295807,18.646870,62.352617,0.735091,745295.777627,0.883463,9.246208,4.024661,4.010169,0.070485,0.066792,32.000000,80.233000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234887,70.757821,94.072190,81.265823,29.361920,51.151899,66.329114,59.918665,44.962025,44.392405,43.197832,178.870582,116.325465,179.072431,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.506345,48.944082,198.352486,161.101355,209.130656,201.690263,89.300116,14.387917,195.522381,19.475493,48.708909,49.800714,32.031320,201.276753,159.514375,198.117960,117.042020,190.286739,-0.000468,0.036579,92.130318,64.170406,188.437938,18.644221,60.975304,0.726270,745627.436960,0.882946,9.233585,4.359663,4.008140,0.068636,0.064200,32.000000,80.087589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204018,70.714534,94.062247,81.265823,29.282165,51.151899,66.329114,59.952452,44.962025,44.392405,43.162121,178.600232,116.286956,179.186357,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.525551,48.947099,198.412768,161.106950,209.084557,201.680059,89.447645,14.384635,195.394559,19.480608,48.694664,49.841778,32.031320,201.194696,159.504102,198.131790,117.179390,190.262072,-0.000469,0.036586,92.257105,64.301566,188.224344,18.652028,60.346797,0.726270,745627.436960,0.882946,9.233585,4.359663,4.008140,0.062298,0.059116,32.000000,80.025795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216760,70.728098,94.058336,81.265823,29.265895,51.151899,66.329114,59.926708,44.962025,44.392405,43.108678,178.895290,116.287032,179.151936,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.510500,48.936951,198.553302,161.097159,209.143048,201.694805,89.281372,14.383778,195.540633,19.494572,48.675474,49.822728,32.031320,201.421356,159.512684,198.263762,117.279901,190.285538,-0.000468,0.036563,92.613923,64.142581,188.497105,18.668053,62.635386,0.749789,745745.471180,0.881605,9.171083,4.488863,4.006271,0.058789,0.056827,32.000000,80.078538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219578,70.718476,94.080375,81.265823,29.182150,51.151899,66.329114,59.933804,44.962025,44.392405,43.055841,178.562745,116.370379,179.095956,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.503012,48.938322,198.520887,161.108628,209.094961,201.692211,89.493278,14.383208,195.498222,19.501260,48.693180,49.841488,32.031320,201.382458,159.554034,198.105754,117.089921,190.366751,-0.000470,0.036524,92.575689,64.215847,188.432249,18.680205,60.276642,0.722986,745410.508373,0.883585,9.176584,4.397173,4.010327,0.062619,0.061791,32.000000,80.131792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231533,70.766492,94.092430,81.265823,29.148390,51.151899,66.329114,59.944051,44.962025,44.392405,43.018825,178.986557,116.186080,179.104886,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.535427,48.928997,198.542256,161.091565,208.996914,201.675711,89.306750,14.383921,195.524269,19.510576,48.537672,49.844800,32.031320,201.366862,159.510481,198.230331,117.192267,190.523523,-0.000471,0.036511,92.568960,64.037033,188.517969,18.697412,61.570923,0.751281,746153.404119,0.881633,9.185740,4.617678,4.010279,0.070176,0.067782,32.000000,79.945311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193920,70.744657,94.079621,81.265823,29.055160,51.151899,66.329114,59.948284,44.962025,44.392405,42.961139,178.613500,116.401294,179.101700,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.559121,48.883741,198.423710,161.069187,208.943338,201.700659,89.419867,14.384635,195.632197,19.513757,48.585873,49.908215,32.031320,201.304785,159.489346,198.156563,117.250847,190.771873,-0.000471,0.036483,92.565333,64.118607,188.670420,18.704882,60.621121,0.735035,745627.385487,0.882737,9.142715,4.574229,4.008086,0.064110,0.061731,32.000000,79.731190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193452,70.749993,94.102208,81.265823,28.978196,51.151899,66.329114,59.942222,44.962025,44.392405,42.883868,178.839734,116.246682,179.041235,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.562914,48.883741,198.677424,161.069187,208.909230,201.704167,89.264902,14.382494,195.727465,19.514932,48.548452,49.851982,32.031320,201.542718,159.516659,198.453814,117.264418,190.904242,-0.000471,0.036504,92.396711,64.056842,188.786896,18.711603,61.333368,0.735035,745627.385487,0.882737,9.142715,4.574229,4.008086,0.061354,0.059902,32.000000,79.502874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208193,70.786697,94.131064,81.265823,28.981677,51.151899,66.329114,59.954059,44.962025,44.392405,42.815001,178.529803,116.598825,179.092848,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.560280,48.856587,198.584300,161.037858,208.872909,201.696042,89.374270,14.384777,195.586904,19.526031,48.633670,49.810895,32.031320,201.400011,159.516717,198.188976,117.430141,190.219119,-0.000473,0.036660,92.381641,64.065986,188.445077,18.727864,61.771159,0.737883,745306.470443,0.882619,9.068893,4.644959,4.008590,0.069414,0.068300,32.000000,79.581455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231488,70.791320,94.153464,81.265823,28.898831,51.151899,66.329114,59.909890,44.962025,44.392405,42.723205,178.748541,116.421085,179.099025,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
