OSU 80 Ton Compressor Load Stand
49.558340,48.869204,198.607515,161.019956,208.939772,201.746023,89.433150,14.381067,195.483170,19.531427,48.571540,49.898474,32.031320,201.541781,159.453012,198.210853,117.524518,190.867882,-0.000475,0.037061,92.583062,64.174828,188.350324,18.733585,62.240841,0.732349,744542.836123,0.881489,9.044477,4.221962,4.006925,0.058242,0.055874,32.000000,79.650826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222286,70.776736,94.163583,81.265823,28.882685,51.151899,66.329114,59.926380,44.962025,44.392405,42.666695,178.866300,116.543708,179.178253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.582258,48.858507,198.656885,160.998977,208.966465,201.781705,89.275147,14.387774,195.695972,19.536355,48.602759,49.898359,32.031320,201.369900,159.438423,198.320074,117.367201,190.870345,-0.000474,0.037318,92.344213,64.235606,188.529816,18.739054,60.224714,0.732349,744542.836123,0.881489,9.044477,4.221962,4.006925,0.064103,0.061278,32.000000,79.670445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187546,70.746993,94.153424,81.265823,28.784042,51.151899,66.329114,59.976068,44.962025,44.392405,42.614212,178.550294,116.342379,179.151818,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.517568,48.861250,198.727193,160.991984,208.993136,201.725396,89.537373,14.383208,195.764462,19.545682,48.754667,49.896392,32.031320,201.551097,159.433045,198.487286,117.297318,190.996860,-0.000477,0.037340,91.874612,64.266487,188.677803,18.748214,62.422352,0.751375,745097.846565,0.882412,9.023564,4.529463,4.006612,0.070401,0.067552,32.000000,79.732087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178302,70.731951,94.147476,81.265823,28.743161,51.151899,66.329114,59.983842,44.962025,44.392405,42.538397,179.074747,116.505122,179.215114,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.541721,48.909797,199.357522,161.031425,208.996596,201.702108,89.358286,14.383921,195.848202,19.549484,48.694736,49.913674,32.031320,201.582636,159.470632,198.541457,117.579681,190.657054,-0.000475,0.037306,91.978088,64.205289,188.574258,18.752381,61.642704,0.725752,745273.325528,0.880865,9.093533,4.646785,4.013266,0.068323,0.065598,32.000000,79.836794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181960,70.742655,94.187927,81.265823,28.689229,51.151899,66.329114,59.981839,44.962025,44.392405,42.501002,178.716573,116.291098,179.167632,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.547653,48.903214,198.688136,161.048488,209.006439,201.732539,89.415516,14.383493,195.664560,19.555102,48.727662,49.861428,32.031320,201.510446,159.496372,198.430855,117.560764,190.796849,-0.000474,0.037308,91.943849,64.241616,188.813837,18.757855,60.380838,0.725752,745273.325528,0.880865,9.093533,4.646785,4.013266,0.065490,0.062244,32.000000,79.829769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194969,70.770994,94.207243,81.265823,28.761799,51.151899,66.329114,59.982523,44.962025,44.392405,42.465839,178.831031,116.460054,179.269953,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.574511,48.913911,198.751783,161.060516,209.101397,201.744558,89.439598,14.383208,195.695328,19.558450,48.751849,49.845386,32.031320,201.696251,159.505302,198.629403,117.468076,190.772241,-0.000474,0.037251,91.853830,64.058046,188.608461,18.761689,61.226339,0.736307,744173.011579,0.882171,9.116973,4.236953,4.024033,0.059727,0.056534,32.000000,79.845851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228039,70.731078,94.239602,81.265823,28.736563,51.151899,66.329114,60.046254,44.962025,44.392405,42.413610,178.879196,116.503895,179.186554,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.556702,48.925980,198.727358,161.066390,209.138586,201.738835,89.380156,14.379069,195.894179,19.570088,48.740610,49.888355,32.031320,201.666670,159.488551,198.540353,117.520522,191.161839,-0.000475,0.036845,91.794461,64.306291,188.780860,18.776373,61.301267,0.749906,744337.996717,0.881606,9.104225,4.308331,4.010041,0.058732,0.056197,32.000000,79.604396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233229,70.709732,94.252277,81.265823,28.680843,51.151899,66.329114,60.034891,44.962025,44.392405,42.372574,178.760311,116.559587,179.231597,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.587021,48.935854,198.829341,161.106670,209.133198,201.736571,89.449627,14.387489,195.954898,19.584797,48.805536,49.950703,32.031320,201.724507,159.502868,198.645093,117.509737,191.146426,-0.000474,0.036437,91.928640,64.279100,189.005955,18.799182,62.083039,0.738703,744575.515295,0.881860,9.117587,4.485408,4.010101,0.060625,0.058993,32.000000,79.600115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239047,70.696889,94.277921,81.265823,28.644039,51.151899,66.329114,60.041065,44.962025,44.392405,42.314337,178.899254,116.384340,179.179788,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.608698,48.947374,198.758211,161.119257,209.178903,201.772708,89.418312,14.384349,195.875434,19.598664,48.703622,49.958935,32.031320,201.638026,159.512252,198.607076,117.587155,190.956539,-0.000472,0.036036,91.990160,64.114728,188.558860,18.815253,61.756473,0.729287,744587.062689,0.880591,9.095965,4.490417,4.009705,0.069588,0.067205,32.000000,79.677637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232377,70.681931,94.284358,81.265823,28.597736,51.151899,66.329114,60.025540,44.962025,44.392405,42.283518,178.836623,116.739743,179.250795,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.556415,48.938871,198.800347,161.111705,209.169775,201.828730,89.289470,14.383208,195.598246,19.612639,48.769007,49.997915,32.031320,201.485534,159.518731,198.478322,117.482456,190.114055,-0.000472,0.035988,91.785274,64.460064,188.765256,18.828843,60.605228,0.732833,744410.499948,0.880658,9.084975,4.341831,4.006519,0.065970,0.062745,32.000000,79.706619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253203,70.675382,94.334238,81.265823,28.518004,51.151899,66.329114,60.032040,44.962025,44.392405,42.221105,178.578940,116.556749,179.238364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.622844,48.965476,198.893316,161.115341,209.169353,201.877004,89.385273,14.383350,195.751366,19.626343,48.914306,49.806219,32.031320,201.676822,159.515708,198.536648,117.386415,190.889264,-0.000472,0.035973,91.861987,64.121897,188.508424,18.842597,61.160407,0.747754,745048.435010,0.883187,9.130777,4.130132,4.011597,0.062388,0.060210,32.000000,79.908309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297991,70.669151,94.387766,81.265823,28.512672,51.151899,66.329114,60.090934,44.962025,44.392405,42.190019,178.770545,116.428641,179.181519,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.625968,48.986047,198.912981,161.155622,209.230541,201.909666,89.504757,14.380639,195.930888,19.645552,48.762993,49.940442,32.031320,201.687321,159.552270,198.641992,117.513816,191.108071,-0.000471,0.035961,91.484619,64.370590,188.913773,18.864716,62.314641,0.740572,745593.098090,0.881205,9.088392,4.517345,4.008100,0.069631,0.066505,32.000000,80.010871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281856,70.657170,94.389009,81.265823,28.498658,51.151899,66.329114,60.055881,44.962025,44.392405,42.168386,179.009515,116.685163,179.113029,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.663834,48.981110,198.810862,161.151426,209.456034,201.924677,89.276043,14.390771,195.809779,19.650246,48.763817,49.907853,32.031320,201.552626,159.554818,198.497294,117.614815,190.157204,-0.000469,0.035967,91.843092,64.270293,188.613250,18.869287,61.936121,0.727028,745278.999453,0.880160,9.105719,4.471968,4.008244,0.057514,0.055998,32.000000,80.100656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262679,70.651269,94.427711,81.265823,28.424934,51.151899,66.329114,60.039370,44.962025,44.392405,42.128821,178.552087,116.568025,179.138521,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.617730,48.979465,198.755917,161.118978,209.450756,201.954938,89.422326,14.388202,195.753930,19.647424,48.828092,49.999986,32.031320,201.541413,159.537353,198.520476,117.292864,190.928397,-0.000470,0.035982,91.981874,64.117274,188.843999,18.865773,62.032003,0.730745,744834.064256,0.881721,9.061490,4.014004,4.003132,0.069143,0.066721,32.000000,80.086725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255882,70.632451,94.438210,81.265823,28.362107,51.151899,66.329114,60.029731,44.962025,44.392405,42.085784,178.844653,116.643011,179.147648,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.595083,49.000036,198.706982,161.106670,209.377239,201.975221,89.429394,14.384635,195.863952,19.639516,48.944181,49.819199,32.031320,201.546001,159.504227,198.385711,117.413020,191.034527,-0.000470,0.036011,91.792664,64.138864,188.984664,18.857603,60.778294,0.730185,746288.381441,0.881315,9.107688,4.625571,4.005744,0.066470,0.063274,32.000000,80.068526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249670,70.626241,94.404980,81.265823,28.328775,51.151899,66.329114,60.084574,44.962025,44.392405,42.069828,178.858788,116.493462,179.175028,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.567914,49.053247,198.735743,161.115901,209.397208,202.007694,89.377440,14.386347,195.631622,19.637287,48.865197,50.003491,32.031320,201.632033,159.535498,198.335433,117.700023,190.568555,-0.000470,0.036064,91.774623,64.347221,188.715043,18.855553,61.860144,0.745540,745993.716257,0.881832,9.151773,4.545202,4.006586,0.056063,0.053117,32.000000,80.039064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287024,70.632897,94.435294,81.265823,28.243199,51.151899,66.329114,60.057198,44.962025,44.392405,42.068687,178.754880,116.577269,179.244894,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.578748,49.048036,198.612507,161.119817,209.337625,201.991331,89.405932,14.382494,195.600638,19.645467,48.893607,49.814134,32.031320,201.497867,159.542942,198.359450,117.563719,189.760741,-0.000470,0.036033,91.912683,64.268061,188.431046,18.863816,62.513199,0.733173,745167.977265,0.883155,9.233205,4.083385,4.009363,0.059156,0.058439,32.000000,79.914474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291490,70.613727,94.432150,81.265823,28.216501,51.151899,66.329114,60.105164,44.962025,44.392405,42.066813,178.811863,116.401562,179.258662,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.528857,49.072722,198.570422,161.143594,209.341053,202.037840,89.481602,14.385776,195.751014,19.657346,49.148872,49.938108,32.031320,201.433303,159.525718,198.418307,117.517316,190.598673,-0.000472,0.036040,92.083596,64.176270,188.632893,18.875919,59.890070,0.724975,745572.359354,0.882575,9.216740,3.915867,4.006001,0.066124,0.063724,32.000000,79.894766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282056,70.588955,94.463994,81.265823,28.114316,51.151899,66.329114,60.109880,44.962025,44.392405,42.049032,178.963203,116.314840,179.180102,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.529128,49.117979,198.574842,161.175762,209.289257,202.081378,89.334179,14.383065,195.896213,19.653402,49.002697,50.016128,32.031320,201.495340,159.545663,198.393268,117.613276,190.845067,-0.000471,0.036085,92.019301,64.215378,189.035305,18.871879,60.337276,0.757527,746100.182563,0.883080,9.293269,4.277402,4.009186,0.069907,0.066719,32.000000,79.862418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258815,70.583138,94.459207,81.265823,28.092342,51.151899,66.329114,60.168418,44.962025,44.392405,42.054638,178.668358,116.631312,179.214170,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.575614,49.120722,198.674396,161.168489,209.285244,202.033079,89.462316,14.385491,195.743701,19.640471,48.945777,49.825740,32.031320,201.594643,159.545615,198.446543,117.772579,190.595776,-0.000471,0.036092,91.726596,64.002011,188.663118,18.859063,62.561193,0.752186,746018.198353,0.884834,9.338244,4.273907,4.009254,0.069969,0.066628,32.000000,79.897419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266228,70.585987,94.438772,81.265823,27.981172,51.151899,66.329114,60.151871,44.962025,44.392405,42.100259,178.924631,116.569483,179.199260,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.533336,49.116059,198.544706,161.182755,209.238854,202.046259,89.435197,14.385634,195.519444,19.637801,48.952378,49.883386,32.031320,201.393691,159.572424,198.264965,117.636054,190.349915,-0.000471,0.036322,91.682991,64.095756,188.490312,18.855749,60.274596,0.724939,745146.486040,0.882443,9.292681,4.021049,4.007502,0.066781,0.063404,32.000000,79.877575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263824,70.590633,94.427324,81.265823,27.926863,51.151899,66.329114,60.161508,44.962025,44.392405,42.107342,178.870393,116.377820,179.146349,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.544615,49.144586,198.447769,161.182475,209.266134,202.099837,89.245830,14.376358,195.589925,19.636774,49.083329,49.885481,32.031320,201.305478,159.532020,198.199462,117.211799,190.659122,-0.000469,0.036749,91.229364,64.032247,188.280188,18.854964,61.576116,0.752697,745768.470410,0.883593,9.331950,4.065218,4.008305,0.060346,0.056801,32.000000,79.838536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238807,70.559820,94.416765,81.265823,27.862060,51.151899,66.329114,60.158759,44.962025,44.392405,42.095469,178.491661,116.472367,179.201699,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.521178,49.176952,198.559824,161.182475,209.405229,202.132705,89.413610,14.386490,195.675566,19.630708,49.025656,49.870597,32.031320,201.269454,159.540332,198.180257,117.187239,190.532295,-0.000470,0.037246,91.230387,64.199527,188.518416,18.848209,61.956053,0.736642,747677.014325,0.885550,9.348753,4.605611,4.005436,0.057933,0.054056,32.000000,79.757951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242156,70.580584,94.428681,81.265823,27.726015,51.151899,66.329114,60.196511,44.962025,44.392405,42.158610,178.827220,116.430329,179.239347,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.545371,49.170918,198.520235,161.153104,209.304827,202.121561,89.457148,14.386490,195.613623,19.622528,48.972498,49.928263,32.031320,201.241076,159.562382,198.113599,117.399257,190.358607,-0.000470,0.037734,91.289251,64.267973,188.631322,18.839797,60.390253,0.732916,748011.769833,0.884577,9.405483,4.582552,4.009594,0.062161,0.059332,32.000000,79.774455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229116,70.560499,94.404977,81.265823,27.649854,51.151899,66.329114,60.225306,44.962025,44.392405,42.176105,178.914296,116.511029,179.313580,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.482629,49.131694,198.415545,161.141076,209.324290,202.153295,89.469058,14.382494,195.225876,19.612777,49.023417,49.969587,32.031320,201.161242,159.574699,198.064947,117.391185,190.056533,-0.000468,0.038201,91.799287,63.984476,188.432678,18.830805,60.337067,0.751432,747088.167304,0.883603,9.374299,4.305282,4.006837,0.066693,0.063171,32.000000,79.915336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223604,70.593968,94.411216,81.265823,27.605176,51.151899,66.329114,60.248458,44.962025,44.392405,42.175892,178.938116,116.213658,179.224241,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.565332,49.142940,198.634638,161.139398,209.407250,202.153477,89.411497,14.390486,195.479187,19.616075,48.919839,49.970594,32.031320,201.343907,159.560401,198.347395,117.385270,190.408147,-0.000469,0.038740,91.657652,64.317545,188.625528,18.834448,61.672103,0.752685,747221.661787,0.884771,9.400314,4.199763,4.009802,0.069425,0.066377,32.000000,79.955920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209510,70.554170,94.349884,81.265823,27.541056,51.151899,66.329114,60.251763,44.962025,44.392405,42.166235,178.822995,116.268430,179.231440,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.494651,49.151443,198.457690,161.165692,209.410933,202.126870,89.507839,14.387631,195.555437,19.592085,49.068584,49.862155,32.031320,201.315121,159.544383,198.143099,117.107241,190.403497,-0.000469,0.039099,91.483381,64.252942,188.474852,18.811182,62.332082,0.735904,747157.420650,0.883729,9.325579,4.337884,4.007532,0.069487,0.066810,32.000000,80.036675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255745,70.572606,94.333310,81.265823,27.355769,51.151899,66.329114,60.268189,44.962025,44.392405,42.193537,179.015679,116.296429,179.269363,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.572879,49.164883,198.466266,161.166251,209.510426,202.173796,89.456991,14.377642,195.419600,19.576741,48.951964,49.849080,32.031320,201.320625,159.569762,198.108500,117.302705,190.463538,-0.000467,0.039144,91.392058,64.071266,188.494884,18.794149,61.605175,0.728448,747706.465284,0.883350,9.402067,4.470637,4.009359,0.069452,0.066589,32.000000,80.073206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274995,70.566554,94.321242,81.265823,27.263488,51.151899,66.329114,60.323958,44.962025,44.392405,42.216235,178.913982,116.468531,179.265704,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.548208,49.138003,198.543457,161.164573,209.432491,202.162916,89.390023,14.385491,195.580917,19.561477,48.861398,50.022290,32.031320,201.317221,159.552818,198.290736,117.310472,189.929264,-0.000466,0.039176,91.635422,64.207839,188.577133,18.779018,59.966860,0.736286,747600.801900,0.883274,9.339682,4.441259,4.003525,0.064407,0.061953,32.000000,80.219486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285779,70.555772,94.327597,81.265823,27.157893,51.151899,66.329114,60.309837,44.962025,44.392405,42.213381,178.780046,116.492733,179.335570,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.528361,49.130597,198.403529,161.153104,209.389236,202.104236,89.420661,14.380068,195.539538,19.563258,49.011963,49.964400,32.031320,201.265316,159.571536,198.183940,117.046689,190.661036,-0.000467,0.039168,91.151727,64.114858,188.735032,18.780005,60.487342,0.756839,747478.194616,0.884310,9.338437,4.232576,4.007076,0.063833,0.060790,32.000000,80.214235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279853,70.537407,94.364385,81.265823,27.159909,51.151899,66.329114,60.289972,44.962025,44.392405,42.203163,178.841322,116.335399,179.352683,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.576196,49.121271,198.717880,161.166251,209.569793,202.077431,89.468458,14.369222,195.622505,19.560622,48.892289,49.915056,32.031320,201.482149,159.586663,198.231278,117.110352,190.673044,-0.000466,0.039154,90.803372,64.023151,188.544549,18.777765,60.809922,0.749978,748321.027192,0.884125,9.351659,4.771439,4.005857,0.063937,0.062140,32.000000,80.228536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297763,70.547848,94.389749,81.265823,27.031223,51.151899,66.329114,60.325341,44.962025,44.392405,42.213456,178.936915,116.490777,179.340252,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.591892,49.089728,198.678069,161.168769,209.582308,202.064135,89.342357,14.384492,195.608356,19.564618,48.804695,49.948844,32.031320,201.492363,159.594868,198.316465,117.361534,190.705781,-0.000468,0.039144,90.775904,64.359251,188.466002,18.781895,60.971632,0.746093,747876.159379,0.882566,9.292624,4.712283,4.008333,0.064205,0.061520,32.000000,80.162033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302654,70.536565,94.419921,81.265823,27.043157,51.151899,66.329114,60.325592,44.962025,44.392405,42.162167,178.684715,116.516169,179.363816,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.587362,49.066687,198.723751,161.156461,209.592895,202.074766,89.460985,14.383208,195.665909,19.562470,48.897214,49.927092,32.031320,201.553054,159.595727,198.291875,116.768407,190.518892,-0.000467,0.039208,91.185354,64.134006,188.529818,18.779166,62.444749,0.743649,747197.356423,0.882277,9.244039,4.593244,4.006218,0.070790,0.067286,32.000000,80.255042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278297,70.505165,94.397273,81.265823,26.940236,51.151899,66.329114,60.344893,44.962025,44.392405,42.145976,178.921970,116.422428,179.337655,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.545061,49.079030,198.829556,161.171007,209.712347,202.092289,89.499465,14.385491,195.813979,19.551255,48.768111,49.970960,32.031320,201.574420,159.577847,198.479628,116.931113,190.773219,-0.000467,0.039247,91.262893,64.243614,188.617270,18.767469,62.263474,0.726292,749021.939936,0.882272,9.226444,4.996351,4.007548,0.058664,0.058152,32.000000,80.315559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298420,70.495010,94.414060,81.265823,26.869867,51.151899,66.329114,60.345939,44.962025,44.392405,42.124708,178.998930,116.317640,179.333171,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.577949,49.062847,198.699625,161.183035,209.704741,202.109052,89.460646,14.384777,195.716674,19.564184,48.734959,49.865961,32.031320,201.468511,159.613924,198.487389,117.212539,190.864410,-0.000468,0.039201,91.443849,64.232446,188.731584,18.780024,62.369769,0.729335,748565.851441,0.882836,9.282735,4.929115,4.013105,0.070269,0.067620,32.000000,80.381800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311204,70.504888,94.422364,81.265823,26.890169,51.151899,66.329114,60.324967,44.962025,44.392405,42.092123,178.921291,116.511374,179.386003,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.621685,49.046939,198.826379,161.124013,209.820413,202.120703,89.422667,14.385634,195.703147,19.573017,48.876926,49.877538,32.031320,201.615499,159.606702,198.509922,117.316264,190.919625,-0.000466,0.039188,91.574958,64.280838,188.716940,18.788069,61.318340,0.727345,747449.352072,0.882602,9.232381,4.681898,4.007823,0.060787,0.059300,32.000000,80.295221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316521,70.510619,94.463022,81.265823,26.825967,51.151899,66.329114,60.355838,44.962025,44.392405,42.054474,178.845334,116.278901,179.340527,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.649028,49.071350,198.806971,161.120097,209.891282,202.131719,89.368019,14.398192,195.951055,19.573972,48.812832,50.003640,32.031320,201.693947,159.572623,198.586367,117.179975,191.080079,-0.000467,0.038684,91.461230,64.306791,188.824293,18.789809,60.795760,0.739579,746982.545779,0.882124,9.171057,4.598880,4.006845,0.069436,0.065721,32.000000,80.220764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329166,70.511235,94.455515,81.265823,26.800727,51.151899,66.329114,60.337883,44.962025,44.392405,42.055196,178.736038,116.447090,179.307010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.712904,49.053247,199.038260,161.119817,209.982507,202.104042,89.492923,14.389487,195.983700,19.584302,48.758817,49.988925,32.031320,201.768420,159.596844,198.692725,117.354255,191.500208,-0.000468,0.038446,91.727301,64.294656,188.903857,18.800085,62.912674,0.745613,747577.897058,0.882232,9.167091,4.795318,4.004247,0.058009,0.056853,32.000000,80.361889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345480,70.524642,94.475779,81.265823,26.749113,51.151899,66.329114,60.360611,44.962025,44.392405,42.020016,178.985847,116.638715,179.414012,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.608244,49.059007,199.038128,161.101915,210.008565,202.157252,89.204026,14.383208,195.997687,19.597044,48.890158,49.951783,32.031320,201.904685,159.573394,198.772010,117.561691,191.787925,-0.000468,0.038483,91.170986,64.280863,189.084395,18.813146,62.223952,0.720166,746669.298495,0.879578,9.082743,4.778353,4.003754,0.070087,0.068074,32.000000,80.221139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342874,70.549820,94.435717,81.265823,26.746521,51.151899,66.329114,60.348511,44.962025,44.392405,42.003101,178.408052,116.639559,179.381282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.702799,49.079305,199.149446,161.130726,210.067957,202.178580,89.264812,14.385348,196.186310,19.613995,48.964058,50.081274,32.031320,201.910413,159.567841,198.865255,117.411850,191.381148,-0.000470,0.038517,91.150383,64.355860,188.949482,18.829246,62.584481,0.729706,746253.787545,0.884742,9.197079,4.678499,4.012199,0.060207,0.056118,32.000000,80.203847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346711,70.561536,94.413864,81.265823,26.724893,51.151899,66.329114,60.336266,44.962025,44.392405,42.012299,178.529625,116.764521,179.423336,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.714280,49.105911,199.125070,161.179958,210.096613,202.265130,89.369048,14.379783,196.005213,19.617653,48.985400,49.970124,32.031320,201.810417,159.593704,198.750657,117.541768,191.406924,-0.000472,0.038508,91.299927,64.348824,189.020438,18.832476,60.928123,0.724689,746800.659217,0.882415,9.119276,4.676202,4.006805,0.067763,0.064124,32.000000,80.308592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325014,70.516207,94.377355,81.265823,26.803646,51.151899,66.329114,60.341907,44.962025,44.392405,42.028603,178.738096,116.373294,179.138757,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.689358,49.148426,199.040794,161.181636,210.333801,202.363779,89.361848,14.382922,196.100694,19.624805,48.984243,50.130991,32.031320,201.860690,159.610625,198.760316,117.728172,191.147409,-0.000475,0.038525,91.502074,64.498330,188.893377,18.839461,61.150336,0.744551,746670.116813,0.881603,9.133979,4.555932,4.005390,0.067987,0.065182,32.000000,80.308700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336190,70.577141,94.366570,81.265823,26.769902,51.151899,66.329114,60.305955,44.962025,44.392405,42.046672,178.723696,116.515095,179.164603,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.791140,49.150894,199.152955,161.172126,210.266013,202.351638,89.453260,14.388488,196.169183,19.636696,49.050603,50.061023,32.031320,202.057076,159.596655,198.945972,117.826812,191.685956,-0.000474,0.038566,91.544732,64.457176,188.823237,18.850569,60.278373,0.742410,746453.095738,0.882700,9.202333,4.272350,4.005703,0.065300,0.061949,32.000000,80.286155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328680,70.559267,94.338334,81.265823,26.794901,51.151899,66.329114,60.312267,44.962025,44.392405,42.079117,178.906520,116.526103,179.212832,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.700658,49.180792,199.273516,161.164014,210.199667,202.401130,89.400323,14.378356,196.225734,19.656801,49.077906,50.016941,32.031320,202.087880,159.608943,198.966154,117.882453,191.843635,-0.000475,0.038556,91.738911,64.429728,189.113480,18.873221,60.553484,0.752045,745893.333271,0.879749,9.099339,4.375265,3.999767,0.066258,0.063338,32.000000,80.393804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350099,70.581094,94.366007,81.265823,26.755892,51.151899,66.329114,60.293643,44.962025,44.392405,42.123004,178.800645,116.587625,179.206066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.765888,49.248543,199.231615,161.206252,210.254758,202.510789,89.409770,14.393625,196.076748,19.673988,49.230236,49.927276,32.031320,201.988984,159.598757,198.886081,117.761606,191.533729,-0.000477,0.038520,91.932994,64.472115,189.171171,18.889916,62.342415,0.750422,746087.724113,0.882341,9.222983,4.378556,4.009474,0.055045,0.053950,32.000000,80.471466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330167,70.579413,94.348447,81.265823,26.738479,51.151899,66.329114,60.262844,44.962025,44.392405,42.166607,178.819540,116.691837,179.104493,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.743578,49.328363,199.214492,161.208770,210.236887,202.540335,89.383690,14.380068,196.286937,19.690863,49.332688,50.019466,32.031320,201.948027,159.589170,198.937227,117.802269,191.534864,-0.000479,0.038540,91.711128,64.390112,189.011260,18.907469,62.203364,0.728473,747023.751138,0.881608,9.223138,4.383543,4.003377,0.060841,0.058903,32.000000,80.295397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.368548,70.599539,94.342991,81.265823,26.775488,51.151899,66.329114,60.324715,44.962025,44.392405,42.311382,178.767380,116.447474,179.118104,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.756456,49.345918,199.111989,161.232267,210.315075,202.576859,89.267321,14.381210,196.040635,19.697590,49.242553,50.075999,32.031320,201.925194,159.619984,198.762841,117.885446,191.680310,-0.000480,0.038585,91.768930,64.634490,188.966554,18.914076,60.505149,0.730635,747220.525274,0.882631,9.326069,4.343304,4.004828,0.063743,0.061541,32.000000,80.234177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367654,70.594913,94.309377,81.265823,26.762574,51.151899,66.329114,60.277041,44.962025,44.392405,42.435961,178.534642,116.473479,179.142770,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.720995,49.368685,199.167669,161.236463,210.454798,202.575806,89.380129,14.388202,196.033572,19.697863,49.512032,50.016879,32.031320,202.025313,159.594971,198.820683,117.849633,191.170483,-0.000478,0.038534,91.284770,64.414255,188.996226,18.913676,60.770845,0.750868,747063.753973,0.883730,9.330283,4.314519,4.001732,0.061434,0.060289,32.000000,80.241499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352956,70.567364,94.269784,81.265823,26.737551,51.151899,66.329114,60.326293,44.962025,44.392405,42.540536,178.760258,116.469490,179.280181,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.762274,49.439730,199.195108,161.311151,210.521807,202.612807,89.410201,14.391913,196.110338,19.705159,49.376692,50.073219,32.031320,202.052346,159.663463,198.922995,117.919427,191.245856,-0.000479,0.038473,91.066423,64.446062,189.063731,18.921783,60.692141,0.748258,747296.314739,0.883365,9.389793,4.159535,4.005706,0.062558,0.059795,32.000000,80.347114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363293,70.582259,94.291014,81.265823,26.788930,51.151899,66.329114,60.296237,44.962025,44.392405,42.710206,178.820402,116.673350,179.290488,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.746164,49.440004,199.214308,161.346957,210.659832,202.634893,89.422709,14.384064,196.144820,19.709785,49.429896,50.077391,32.031320,201.906193,159.694507,198.802528,117.739035,191.294978,-0.000481,0.038466,91.221797,64.553706,188.895661,18.926180,62.377033,0.749051,747286.673672,0.882592,9.418068,4.117972,4.002934,0.070482,0.068203,32.000000,80.462682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348967,70.576231,94.298250,81.265823,26.753450,51.151899,66.329114,60.314046,44.962025,44.392405,42.824955,178.845418,116.567949,179.255909,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.713399,49.484990,199.096967,161.324579,210.830982,202.717140,89.485609,14.385491,196.036744,19.713063,49.459124,50.182291,32.031320,201.912513,159.673047,198.754573,117.736752,191.089906,-0.000483,0.038147,91.293928,64.470025,188.924988,18.930311,62.855790,0.749051,747286.673672,0.882592,9.418068,4.117972,4.002934,0.056073,0.054603,32.000000,80.507025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352284,70.600279,94.355610,81.265823,26.707692,51.151899,66.329114,60.347751,44.962025,44.392405,42.966669,178.971219,116.573855,179.361770,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.718891,49.492945,199.276612,161.326257,210.918329,202.721888,89.261227,14.382066,196.240067,19.716343,49.413938,50.288349,32.031320,202.136115,159.705925,198.942647,117.716329,191.554329,-0.000484,0.038002,91.378064,64.298017,189.004937,18.934086,62.365808,0.724119,748571.694209,0.883377,9.513973,4.242224,4.004895,0.069696,0.066740,32.000000,80.464003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324217,70.570976,94.334648,81.265823,26.713204,51.151899,66.329114,60.302609,44.962025,44.392405,43.062945,178.522455,116.513714,179.268340,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.779273,49.491025,199.086719,161.336048,210.855505,202.763844,89.401043,14.386062,195.973901,19.719446,49.346108,49.952363,32.031320,201.813434,159.707584,198.703479,117.780169,191.295344,-0.000487,0.037982,91.228106,64.316551,188.877916,18.937671,62.938612,0.724119,748571.694209,0.883377,9.513973,4.242224,4.004895,0.055550,0.053672,32.000000,79.861455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328948,70.574877,94.371133,81.265823,26.757905,51.151899,66.329114,60.298816,44.962025,44.392405,43.203502,178.802087,116.687158,179.344815,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.720407,49.494042,199.212793,161.363742,210.846979,202.813970,89.362540,14.383778,195.968186,19.723182,49.321932,50.062161,32.031320,202.017301,159.715238,198.762965,117.535618,190.736736,-0.000487,0.037436,91.220770,64.147482,188.937633,18.941051,60.916007,0.730249,748698.708659,0.885530,9.516234,4.436525,4.008066,0.069585,0.066139,32.000000,79.641487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273089,70.587040,94.373867,81.265823,26.687805,51.151899,66.329114,60.355750,44.962025,44.392405,43.338496,178.725080,116.748067,179.404138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.707412,49.497883,199.169862,161.382764,210.795614,202.829165,89.339007,14.388060,196.145874,19.715273,49.374767,50.070341,32.031320,202.006414,159.723886,198.818584,117.789536,191.408672,-0.000488,0.036836,91.366103,64.318222,188.999673,18.933975,60.642312,0.747773,749709.689896,0.884900,9.515760,4.310921,4.006661,0.067203,0.064443,32.000000,79.779760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283862,70.603200,94.384378,81.265823,26.621913,51.151899,66.329114,60.303260,44.962025,44.392405,43.466556,178.678014,116.675536,179.415389,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.779219,49.467160,199.124484,161.336887,210.832459,202.783738,89.436674,14.386204,196.041543,19.709518,49.300445,49.943571,32.031320,201.958893,159.764204,198.780222,117.741233,191.570220,-0.000489,0.036183,91.433753,64.274548,189.076950,18.927851,60.095210,0.751275,748835.866969,0.885466,9.533072,4.308818,4.006844,0.068210,0.064398,32.000000,79.965598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257356,70.597436,94.410632,81.265823,26.741380,51.151899,66.329114,60.333448,44.962025,44.392405,43.593550,178.873348,116.844492,179.330142,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.779450,49.471549,199.071921,161.338006,210.764956,202.758864,89.518759,14.386633,196.089532,19.709264,49.169945,49.936203,32.031320,201.986721,159.719946,198.794992,117.739724,191.401858,-0.000491,0.035639,91.512695,64.515109,188.982909,18.928052,62.799692,0.751275,748835.866969,0.885466,9.533072,4.308818,4.006844,0.060336,0.057735,32.000000,80.011596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240528,70.588079,94.409487,81.265823,26.696055,51.151899,66.329114,60.315400,44.962025,44.392405,43.692926,179.037518,116.497183,179.254335,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.797374,49.449879,199.028104,161.333250,210.880164,202.791416,89.446094,14.380068,196.063355,19.709317,49.365580,50.042207,32.031320,201.834840,159.731606,198.756484,117.602954,191.110438,-0.000492,0.034988,91.497406,64.573560,188.872086,18.928345,62.426443,0.723967,748585.847270,0.881897,9.432099,4.356081,3.999078,0.056356,0.053434,32.000000,79.990683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231806,70.600507,94.416347,81.265823,26.659561,51.151899,66.329114,60.313194,44.962025,44.392405,43.799563,178.892189,116.764790,179.241117,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.810405,49.472921,199.161017,161.321222,210.896196,202.710924,89.355603,14.390771,196.078797,19.710296,49.320472,50.174738,32.031320,202.021684,159.737406,198.805487,117.831775,191.232471,-0.000494,0.034797,91.352212,64.323221,188.754709,18.928104,62.322588,0.728012,749139.995375,0.882349,9.391869,4.383717,3.996759,0.057914,0.054455,32.000000,80.062955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243175,70.582846,94.404744,81.265823,26.656007,51.151899,66.329114,60.314513,44.962025,44.392405,43.940378,178.711207,116.770696,179.237026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.781743,49.467435,199.191613,161.318145,210.873967,202.669253,89.392135,14.386204,196.013596,19.717197,49.401886,50.092852,32.031320,201.807053,159.726931,198.760827,117.865452,191.296629,-0.000493,0.034805,91.755701,64.556173,188.881322,18.935173,62.878580,0.729165,747999.446225,0.882693,9.401424,4.200611,3.998382,0.055904,0.053333,32.000000,80.160014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263989,70.597432,94.472388,81.265823,26.606300,51.151899,66.329114,60.229263,44.962025,44.392405,44.063261,178.784271,116.593072,179.326640,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.873515,49.478407,199.206479,161.297724,210.919197,202.747834,89.397184,14.384349,196.182369,19.702009,49.237621,50.128844,32.031320,201.978403,159.702586,198.849262,117.622666,191.674798,-0.000493,0.034521,91.628245,64.402070,189.027126,18.919298,62.380521,0.723006,747748.893308,0.882701,9.425611,4.190960,4.001298,0.056302,0.053252,32.000000,80.071532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249193,70.595496,94.459970,81.265823,26.658158,51.151899,66.329114,60.273841,44.962025,44.392405,44.198060,178.794368,116.777715,179.238364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
