OSU 80 Ton Compressor Load Stand
49.775528,49.447685,199.170332,161.283738,210.802906,202.789076,89.369214,14.384349,196.097545,19.700479,49.230313,50.218835,32.031320,202.009554,159.706369,198.844373,117.789185,191.100028,-0.000496,0.034099,91.743597,64.465942,189.066773,18.918588,62.878187,0.727932,748880.373534,0.881216,9.341620,4.575239,3.994234,0.056521,0.055480,32.000000,80.087403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246724,70.598004,94.486874,81.265823,26.578790,51.151899,66.329114,60.249926,44.962025,44.392405,44.314622,178.738427,116.647537,179.219795,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.854192,49.473469,199.241350,161.311151,210.757754,202.837051,89.396565,14.381352,196.086703,19.708471,49.262789,50.191960,32.031320,201.968556,159.761793,198.749130,117.719178,191.691390,-0.000497,0.034144,91.790610,64.514239,188.905186,18.926451,60.951385,0.723419,748435.992556,0.883523,9.412296,4.193583,4.001371,0.061633,0.060193,32.000000,80.019272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245574,70.581097,94.529972,81.265823,26.629642,51.151899,66.329114,60.260708,44.962025,44.392405,44.429105,178.793130,116.501632,179.178568,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.834847,49.458108,199.340540,161.308914,210.803085,202.843629,89.492972,14.382922,196.167704,19.710212,49.160401,50.171600,32.031320,202.149203,159.731069,198.940081,117.858565,191.549798,-0.000499,0.034223,91.328133,64.743200,189.113478,18.928330,61.313357,0.745666,748852.865229,0.881977,9.356666,4.484930,3.996481,0.069245,0.066837,32.000000,80.108953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234947,70.570475,94.519364,81.265823,26.648913,51.151899,66.329114,60.260038,44.962025,44.392405,44.550880,178.985943,116.797545,179.274319,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.854669,49.447685,199.181303,161.304718,210.674583,202.840062,89.413143,14.382779,196.164619,19.709731,49.272858,50.170158,32.031320,202.088063,159.703007,198.998937,117.618496,191.165060,-0.000500,0.034183,91.452551,64.646841,189.237010,18.928397,60.573704,0.745666,748852.865229,0.881977,9.356666,4.484930,3.996481,0.066291,0.062558,32.000000,80.035606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229744,70.577714,94.552489,81.265823,26.664825,51.151899,66.329114,60.229946,44.962025,44.392405,44.656812,178.826285,116.498295,179.215429,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.923316,49.455914,199.424829,161.304158,210.567164,202.802953,89.370662,14.385205,196.224902,19.709357,49.090497,50.238534,32.031320,202.214115,159.738847,199.046019,117.759769,191.028895,-0.000502,0.034645,91.361375,64.887929,188.960924,18.928066,60.177193,0.750098,749165.304297,0.881754,9.330388,4.388639,3.995239,0.066311,0.063998,32.000000,80.106324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253060,70.596044,94.618005,81.265823,26.662086,51.151899,66.329114,60.218089,44.962025,44.392405,44.813300,178.741325,116.596447,179.106853,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.920940,49.401053,199.388053,161.300242,210.668327,202.869428,89.358529,14.384207,196.263128,19.711881,49.111657,50.189291,32.031320,202.195012,159.741724,198.970213,117.958232,191.797576,-0.000502,0.035172,90.880295,64.817504,188.959762,18.929911,60.429382,0.754659,748387.041862,0.880684,9.267653,4.196342,3.994623,0.064311,0.061484,32.000000,80.189178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215991,70.597139,94.643035,81.265823,26.727988,51.151899,66.329114,60.171270,44.962025,44.392405,44.876707,178.717059,116.671394,179.176404,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.920384,49.417785,199.409259,161.304158,210.624245,202.849108,89.403160,14.384635,196.393979,19.713532,49.164843,50.401375,32.031320,202.293134,159.726029,199.083585,118.037538,191.240863,-0.000502,0.035693,91.332364,64.634811,188.816610,18.931048,62.820148,0.754659,748387.041862,0.880684,9.267653,4.196342,3.994623,0.055208,0.052967,32.000000,80.271936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225245,70.598511,94.651042,81.265823,26.709813,51.151899,66.329114,60.207102,44.962025,44.392405,44.952338,178.806321,116.852087,179.350283,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.923838,49.401876,199.371411,161.282059,210.731200,202.892203,89.403129,14.384777,196.347706,19.731256,49.215460,50.186288,32.031320,202.312032,159.718036,199.197160,117.946695,191.597524,-0.000501,0.036310,91.525054,64.584313,189.249613,18.947085,60.303969,0.722992,747389.725065,0.880528,9.232552,3.997991,3.994546,0.064512,0.061385,32.000000,80.308743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247135,70.612927,94.663858,81.265823,26.796207,51.151899,66.329114,60.187614,44.962025,44.392405,45.080410,178.806259,116.594951,179.183092,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.785525,49.412574,199.348613,161.279542,210.681772,202.948643,89.403581,14.379069,196.224486,19.745164,49.424753,50.208681,32.031320,202.158724,159.712534,198.983981,117.938980,191.732366,-0.000502,0.036882,91.445116,64.653912,189.075362,18.961834,61.722353,0.722992,747389.725065,0.880528,9.232552,3.997991,3.994546,0.070382,0.066506,32.000000,80.406865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266376,70.628843,94.670457,81.265823,26.847917,51.151899,66.329114,60.137895,44.962025,44.392405,45.195300,178.807161,116.589274,179.238009,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.959014,49.474566,199.435188,161.303878,210.644365,203.019888,89.511947,14.387203,196.434629,19.750348,49.354606,50.222501,32.031320,202.244328,159.727409,199.022592,117.894171,191.632271,-0.000501,0.037045,91.513916,64.630682,189.309308,18.967091,60.672944,0.737808,748358.644774,0.883594,9.366833,4.280446,4.004148,0.063257,0.059536,32.000000,80.464233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277374,70.632373,94.648665,81.265823,26.818853,51.151899,66.329114,60.160850,44.962025,44.392405,45.390244,179.023895,116.795819,179.358741,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.881790,49.472372,199.477723,161.311991,210.752964,203.035089,89.502835,14.380068,196.509539,19.760821,49.320109,50.249640,32.031320,202.348096,159.762042,199.166375,118.011786,191.368358,-0.000500,0.037693,91.359916,64.557388,189.421605,18.978541,62.243595,0.748890,748681.973476,0.879582,9.249430,4.287832,3.991976,0.061299,0.059059,32.000000,80.528314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279033,70.630714,94.645579,81.265823,26.932830,51.151899,66.329114,60.142077,44.962025,44.392405,45.535304,179.005671,116.628397,179.231400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.900308,49.467709,199.509874,161.306396,210.886952,203.166018,89.466329,14.384064,196.375103,19.757092,49.260301,50.319585,32.031320,202.255377,159.723480,199.176238,118.039071,191.080806,-0.000502,0.037650,91.531139,64.605163,189.344184,18.974559,60.388103,0.748890,748681.973476,0.879582,9.249430,4.287832,3.991976,0.067463,0.065225,32.000000,80.497760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250230,70.626801,94.596965,81.265823,26.921628,51.151899,66.329114,60.099106,44.962025,44.392405,45.658387,178.932658,116.944217,179.323297,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.925578,49.450153,199.491713,161.294088,211.115706,203.181603,89.416742,14.385205,196.478230,19.760261,49.242574,50.381641,32.031320,202.288322,159.738258,199.152281,118.257497,191.981894,-0.000502,0.037625,91.669978,64.717876,189.292789,18.979826,62.380443,0.753939,748709.665987,0.881798,9.303224,3.936496,3.998169,0.069743,0.067410,32.000000,80.436707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283106,70.613639,94.598193,81.265823,27.026274,51.151899,66.329114,60.066397,44.962025,44.392405,45.784381,178.833484,116.676111,179.230850,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.909913,49.481150,199.677698,161.327935,211.166897,203.217566,89.422865,14.384064,196.530205,19.771497,49.330176,50.313088,32.031320,202.489743,159.761104,199.305968,118.123289,192.317518,-0.000498,0.038176,91.242714,64.569878,189.416300,18.990180,60.755241,0.729498,747864.694702,0.881815,9.259554,4.055154,3.995782,0.067333,0.063951,32.000000,80.416758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276755,70.612267,94.587841,81.265823,27.037803,51.151899,66.329114,60.124589,44.962025,44.392405,45.951860,178.845729,116.577960,179.348710,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.861723,49.514890,199.581700,161.357308,211.225005,203.237191,89.333607,14.391342,196.505776,19.766106,49.517713,50.181969,32.031320,202.346486,159.792879,199.230616,118.130723,192.235993,-0.000498,0.038255,91.293403,64.525862,189.315894,18.985133,60.504284,0.729498,747864.694702,0.881815,9.259554,4.055154,3.995782,0.064862,0.061413,32.000000,80.523295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293932,70.580094,94.568050,81.265823,27.126384,51.151899,66.329114,60.077105,44.962025,44.392405,46.088486,178.667213,116.852547,179.325932,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.847553,49.566734,199.391205,161.371854,211.226432,203.279647,89.415011,14.384777,196.544321,19.762987,49.478148,50.312664,32.031320,202.239945,159.783863,199.084379,117.899058,192.282808,-0.000495,0.038193,91.408250,64.632503,189.388951,18.981871,62.471316,0.753578,748846.730722,0.884294,9.390298,4.276770,4.002704,0.056658,0.053249,32.000000,80.477939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284827,70.595871,94.548021,81.265823,27.088863,51.151899,66.329114,60.063659,44.962025,44.392405,46.328435,178.830022,116.936431,179.342966,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.956463,49.562894,199.573559,161.374092,211.214142,203.341480,89.357093,14.388488,196.548521,19.765374,49.433479,50.264720,32.031320,202.315090,159.793892,199.156867,117.955739,191.228229,-0.000494,0.038166,91.644972,64.756116,189.493493,18.983822,61.539898,0.729807,750066.308282,0.884081,9.456798,4.525896,4.000020,0.062491,0.060180,32.000000,80.455091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273893,70.584527,94.515860,81.265823,27.142929,51.151899,66.329114,60.087598,44.962025,44.392405,46.527891,178.714186,116.604425,179.198985,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.867576,49.558505,199.417771,161.375211,211.200437,203.382685,89.346722,14.383065,196.230279,19.769981,49.381734,50.181002,32.031320,202.349299,159.764771,199.143458,117.942582,191.936168,-0.000492,0.038134,91.983497,64.512358,189.133689,18.988449,62.093582,0.740114,749849.727788,0.882771,9.340391,4.075057,3.994950,0.068785,0.065295,32.000000,80.340937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253003,70.575669,94.481381,81.265823,27.175397,51.151899,66.329114,60.038252,44.962025,44.392405,46.698447,178.693444,116.687158,179.232738,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.907389,49.543692,199.414656,161.347237,211.239073,203.353798,89.343239,14.379212,196.393459,19.779294,49.337588,50.241961,32.031320,202.340716,159.795348,199.310732,117.983251,191.987327,-0.000492,0.037520,92.380183,64.649807,189.411285,18.998033,61.713619,0.734354,750195.567328,0.883510,9.422843,4.354805,3.998655,0.063855,0.062100,32.000000,80.362052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265128,70.569959,94.448512,81.265823,27.207035,51.151899,66.329114,60.016368,44.962025,44.392405,46.867202,178.686477,116.775184,179.260511,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.937873,49.541497,199.395750,161.351993,211.335552,203.413790,89.489444,14.385634,196.419003,19.772833,49.245845,50.389217,32.031320,202.193830,159.752676,199.091266,118.047631,191.826264,-0.000493,0.036967,92.006171,64.760613,189.152737,18.991533,62.229171,0.738257,749844.927972,0.883878,9.371888,4.331431,3.995694,0.069582,0.066853,32.000000,80.301327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264149,70.529173,94.407317,81.265823,27.247694,51.151899,66.329114,59.975788,44.962025,44.392405,47.005071,178.978888,116.652063,179.264642,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.939745,49.516261,199.371714,161.342202,211.285892,203.443205,89.415239,14.381638,196.450637,19.753549,49.304729,50.398378,32.031320,202.216255,159.771971,199.167292,118.004164,191.637480,-0.000493,0.036598,91.707034,64.533801,189.234889,18.973221,62.622876,0.731908,749754.265327,0.882091,9.338195,4.206887,3.992876,0.060001,0.058519,32.000000,80.381412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267159,70.541719,94.343324,81.265823,27.275165,51.151899,66.329114,59.968613,44.962025,44.392405,47.157635,178.830478,116.853621,179.249929,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.894438,49.503369,199.327238,161.278702,211.380821,203.455012,89.453337,14.383636,196.438906,19.746018,49.403572,50.300964,32.031320,202.175686,159.717945,198.970783,118.063076,191.062095,-0.000492,0.036621,92.005896,64.717613,189.188266,18.964781,60.686660,0.727259,749954.494213,0.882851,9.311026,4.179787,3.992245,0.064813,0.061258,32.000000,80.391231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273997,70.519528,94.330800,81.265823,27.246580,51.151899,66.329114,59.961959,44.962025,44.392405,47.269421,178.906675,116.770543,179.147136,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.907375,49.508306,199.388725,161.284577,211.382801,203.407985,89.450961,14.381067,196.284831,19.743870,49.402773,50.350213,32.031320,202.208019,159.737038,199.026071,117.973543,191.743505,-0.000489,0.036969,92.701857,64.624709,189.220124,18.962829,62.378030,0.750963,749783.817797,0.883385,9.344951,3.905478,3.994979,0.070168,0.067162,32.000000,80.436365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256873,70.503237,94.361906,81.265823,27.266880,51.151899,66.329114,59.932024,44.962025,44.392405,47.410781,178.901922,116.942913,179.168733,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.902882,49.522570,199.337240,161.293249,211.232238,203.459792,89.369149,14.383065,196.314286,19.729091,49.365023,50.178240,32.031320,202.154076,159.736989,199.019268,117.959653,191.626337,-0.000490,0.037134,92.648264,64.556627,189.092736,18.946841,61.520150,0.730441,749978.684017,0.882962,9.336517,4.250046,3.995176,0.057219,0.055062,32.000000,80.423104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246034,70.514380,94.432757,81.265823,27.266659,51.151899,66.329114,59.956629,44.962025,44.392405,47.610886,178.738299,116.956337,179.261770,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.895655,49.537657,199.198360,161.304158,211.142699,203.373707,89.439577,14.377214,196.192885,19.720969,49.343868,50.245324,32.031320,202.024273,159.748465,198.840334,118.106950,190.980583,-0.000489,0.037172,92.597996,64.543099,189.254123,18.938587,61.176772,0.740736,749640.477773,0.882811,9.354096,4.066105,3.994426,0.062833,0.060903,32.000000,80.407087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246650,70.488456,94.432727,81.265823,27.263404,51.151899,66.329114,59.945004,44.962025,44.392405,47.794104,178.879153,116.513791,179.188010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.862647,49.518730,199.188118,161.288493,211.117676,203.430271,89.468794,14.380496,196.110689,19.703884,49.409603,50.091042,32.031320,202.043213,159.751978,198.926409,117.905635,191.458242,-0.000490,0.037242,92.264578,64.568107,189.100773,18.920561,62.325289,0.744368,749398.391186,0.883228,9.377982,3.831051,3.992299,0.070421,0.067821,32.000000,80.364700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238906,70.508499,94.417639,81.265823,27.272332,51.151899,66.329114,59.958796,44.962025,44.392405,47.943711,178.937589,116.742352,179.204768,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.845012,49.471000,199.266675,161.299123,211.245447,203.426973,89.520669,14.385776,196.414570,19.694862,49.253734,50.291734,32.031320,202.145860,159.742373,199.013505,117.950066,191.650270,-0.000491,0.037261,92.328939,64.597237,189.291565,18.910820,62.490592,0.744368,749398.391186,0.883228,9.377982,3.831051,3.992299,0.070272,0.067022,32.000000,80.477045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213803,70.473865,94.403957,81.265823,27.247055,51.151899,66.329114,59.962807,44.962025,44.392405,48.107463,179.041338,116.679295,179.286121,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.896156,49.463869,199.145477,161.327935,211.273804,203.422622,89.424479,14.384207,196.252831,19.691158,49.181016,50.307708,32.031320,202.122762,159.738734,198.950818,118.041966,191.782068,-0.000493,0.037233,92.324481,64.652678,188.983583,18.907183,61.608269,0.731214,750412.755104,0.883788,9.393182,4.211269,3.994736,0.068524,0.065393,32.000000,80.422083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196932,70.476906,94.399483,81.265823,27.240532,51.151899,66.329114,59.908752,44.962025,44.392405,48.252317,178.848957,116.606419,179.298788,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.921998,49.420254,199.163544,161.251848,211.227932,203.423657,89.471559,14.381495,196.153528,19.688564,49.233096,50.110071,32.031320,202.104067,159.736840,198.965056,117.783521,191.465771,-0.000492,0.037255,92.685140,64.521080,188.975650,18.904024,61.378319,0.739014,749667.739647,0.883397,9.303675,4.196036,3.991199,0.060756,0.057126,32.000000,80.398410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201898,70.483529,94.388288,81.265823,27.287723,51.151899,66.329114,59.915778,44.962025,44.392405,48.345595,178.943119,116.921395,179.238993,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.903166,49.430129,199.322056,161.249610,211.114956,203.407405,89.434857,14.395052,196.262206,19.681999,49.170692,50.293376,32.031320,202.120560,159.713508,199.030604,117.992687,191.579068,-0.000493,0.037281,92.359686,64.772809,189.053166,18.897761,61.613698,0.741398,750510.926093,0.882321,9.233354,4.336201,3.989495,0.059884,0.056957,32.000000,80.383375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206470,70.504273,94.427948,81.265823,27.264647,51.151899,66.329114,59.905959,44.962025,44.392405,48.499783,178.869714,117.021350,179.385531,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.900177,49.381852,199.253192,161.227232,210.982355,203.417470,89.373906,14.381638,196.239639,19.670395,49.123205,50.344936,32.031320,201.974387,159.700920,198.963080,118.125327,190.976844,-0.000491,0.037798,91.769561,64.711041,189.250226,18.885830,63.238664,0.739196,749694.593811,0.883007,9.262690,4.169420,3.994177,0.057680,0.055879,32.000000,80.334032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197162,70.516117,94.374957,81.265823,27.231546,51.151899,66.329114,59.867968,44.962025,44.392405,48.609926,178.747813,116.758384,179.254729,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.865884,49.344547,199.343991,161.219120,210.764271,203.343636,89.355373,14.381210,196.368000,19.656305,49.112365,50.229827,32.031320,202.163637,159.710533,199.065166,118.078324,191.734506,-0.000489,0.038526,91.931010,64.527492,189.284061,18.871152,61.572104,0.720772,749157.548238,0.884008,9.248638,3.893227,3.991768,0.060945,0.059335,32.000000,80.298100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207755,70.540805,94.340810,81.265823,27.358738,51.151899,66.329114,59.836302,44.962025,44.392405,48.697795,178.710747,116.605691,179.195012,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.872979,49.350582,199.302481,161.248771,210.697980,203.347490,89.400224,14.384207,196.339290,19.664770,49.129852,50.168011,32.031320,202.156685,159.680337,198.958478,118.094580,191.322382,-0.000490,0.038915,91.676114,64.612493,189.047215,18.879804,62.617815,0.739831,748979.414672,0.884507,9.215652,4.141902,3.997603,0.055043,0.053426,32.000000,80.422053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182362,70.557720,94.278434,81.265823,27.335901,51.151899,66.329114,59.839210,44.962025,44.392405,48.785072,178.800448,116.688424,179.315822,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.938733,49.351404,199.370603,161.268073,210.747165,203.317184,89.331842,14.382494,196.455252,19.672394,49.139341,50.305833,32.031320,202.350033,159.717132,199.256320,118.121864,191.333729,-0.000491,0.038917,91.953065,64.735421,189.150740,18.887643,62.734153,0.727290,748904.960906,0.883486,9.214349,3.971475,3.996202,0.070441,0.067323,32.000000,80.433716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131226,70.543099,94.251587,81.265823,27.396480,51.151899,66.329114,59.803024,44.962025,44.392405,48.894155,178.663685,116.691415,179.320228,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.899041,49.334124,199.494124,161.237582,210.912542,203.361636,89.363094,14.386633,196.295626,19.681339,49.014822,50.176610,32.031320,202.230546,159.691377,199.167887,118.011225,191.786126,-0.000491,0.038857,91.952008,64.571466,189.355563,18.897100,63.169506,0.727290,748904.960906,0.883486,9.214349,3.971475,3.996202,0.057170,0.055928,32.000000,80.482235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153042,70.573612,94.302166,81.265823,27.490408,51.151899,66.329114,59.784710,44.962025,44.392405,49.000148,178.726188,116.632961,179.263108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.892868,49.328089,199.622610,161.237023,210.938310,203.392834,89.438707,14.389344,196.390680,19.697930,49.053376,50.369373,32.031320,202.407768,159.676539,199.315649,118.060813,191.532876,-0.000491,0.038884,91.536105,64.671211,189.454702,18.915072,62.592847,0.721113,749214.123367,0.883361,9.170947,4.228294,3.997955,0.071342,0.067301,32.000000,80.559787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149966,70.569709,94.320408,81.265823,27.541411,51.151899,66.329114,59.759144,44.962025,44.392405,49.088783,178.877413,116.683361,179.318143,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.979350,49.312454,199.595786,161.215204,210.840907,203.378848,89.490598,14.377642,196.444843,19.699690,48.930265,50.474627,32.031320,202.478429,159.684578,199.255868,118.200162,191.677396,-0.000491,0.038902,91.822063,64.694304,189.331889,18.916656,61.700716,0.725013,748993.576372,0.882857,9.127152,3.909408,3.996575,0.060960,0.058990,32.000000,80.616642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155092,70.577734,94.381213,81.265823,27.602780,51.151899,66.329114,59.721040,44.962025,44.392405,49.167400,178.981196,116.693947,179.311455,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.989932,49.265275,199.559426,161.217721,210.719009,203.409070,89.556544,14.383208,196.552230,19.711908,49.026145,50.308658,32.031320,202.526725,159.688409,199.253611,118.316359,191.524128,-0.000491,0.038895,91.969218,64.647432,189.421481,18.928894,60.849340,0.737504,748351.570036,0.880548,9.066319,3.998715,3.993565,0.063133,0.059324,32.000000,80.546086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171344,70.563709,94.440039,81.265823,27.694201,51.151899,66.329114,59.678469,44.962025,44.392405,49.196330,179.113088,116.937735,179.265822,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.010621,49.317666,199.542980,161.249051,210.662477,203.446477,89.511238,14.381638,196.524347,19.718116,49.056454,50.280124,32.031320,202.528580,159.673136,199.394321,118.346487,191.822105,-0.000487,0.038942,92.263470,64.845320,189.439490,18.934921,62.224922,0.747591,747862.236344,0.879707,9.008218,3.825197,3.991992,0.070309,0.066420,32.000000,80.479161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169449,70.534445,94.470576,81.265823,27.817115,51.151899,66.329114,59.667749,44.962025,44.392405,49.328383,179.022475,116.629509,179.350952,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.975519,49.318763,199.593380,161.216602,210.618037,203.425771,89.430741,14.383350,196.492882,19.739132,49.234003,50.296943,32.031320,202.412702,159.660083,199.269400,118.394061,191.450159,-0.000484,0.039011,92.673143,64.783813,189.527677,18.956231,63.003652,0.730998,747999.424048,0.880039,9.039257,3.906476,3.990012,0.058212,0.055783,32.000000,80.442329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185350,70.563195,94.542021,81.265823,27.845859,51.151899,66.329114,59.693343,44.962025,44.392405,49.419766,178.861483,116.741239,179.342455,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.998214,49.365119,199.610307,161.238701,210.774496,203.457529,89.398090,14.383065,196.600629,19.743784,49.210917,50.390709,32.031320,202.468358,159.659097,199.341803,118.363573,191.289245,-0.000481,0.039049,93.156625,64.737135,189.540118,18.960750,62.213645,0.722481,747782.509169,0.881431,9.076584,3.719820,3.993823,0.070123,0.066432,32.000000,80.471171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142778,70.563768,94.582498,81.265823,27.945595,51.151899,66.329114,59.644099,44.962025,44.392405,49.576969,178.796181,117.017169,179.365547,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.015363,49.372800,199.523870,161.242897,210.881479,203.547864,89.382046,14.383921,196.545916,19.757640,49.187247,50.641881,32.031320,202.476553,159.678519,199.149692,118.271663,191.602871,-0.000481,0.039030,93.660963,64.912292,189.449116,18.974992,62.795208,0.731625,748098.189814,0.881561,9.099514,3.690075,3.992349,0.059668,0.057011,32.000000,80.455589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146756,70.543693,94.617174,81.265823,28.068095,51.151899,66.329114,59.599698,44.962025,44.392405,49.720113,178.764092,116.712051,179.340330,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.007624,49.387338,199.664742,161.238421,211.030837,203.652070,89.357601,14.381067,196.624290,19.768980,49.162016,50.228872,32.031320,202.452334,159.675352,199.335730,118.116229,191.714122,-0.000480,0.038809,94.175165,64.718475,189.489335,18.986849,61.281939,0.724790,748775.033774,0.881713,9.097597,3.896410,3.989721,0.072623,0.069617,32.000000,80.479072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146584,70.533984,94.670523,81.265823,28.138567,51.151899,66.329114,59.547049,44.962025,44.392405,49.854601,178.715202,116.794745,179.355830,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.996675,49.362651,199.681160,161.234785,211.080486,203.738454,89.410471,14.376215,196.573022,19.757612,49.094303,50.430154,32.031320,202.522994,159.666595,199.309202,118.231626,191.783544,-0.000479,0.037998,93.423710,64.898378,189.467352,18.975464,61.153562,0.743525,749840.138993,0.882674,9.112021,4.096376,3.992686,0.072555,0.069602,32.000000,80.580211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168879,70.506506,94.713577,81.265823,28.186390,51.151899,66.329114,59.507465,44.962025,44.392405,49.964920,178.820942,116.674884,179.188718,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.969236,49.352502,199.584187,161.216882,210.937958,203.773161,89.416221,14.373789,196.467631,19.746651,49.116658,50.289656,32.031320,202.267936,159.654151,199.090178,118.292465,191.232793,-0.000478,0.037625,92.767707,64.819012,189.436863,18.964222,61.645956,0.743525,749840.138993,0.882674,9.112021,4.096376,3.992686,0.074265,0.072427,32.000000,80.611315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210756,70.534683,94.728052,81.265823,28.265900,51.151899,66.329114,59.525683,44.962025,44.392405,50.062386,178.832441,117.021542,179.374162,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.005606,49.382949,199.512333,161.217441,210.905824,203.826039,89.480126,14.384064,196.485260,19.716293,49.275491,50.295870,32.031320,202.298434,159.662124,199.228554,118.341509,191.429978,-0.000475,0.037615,92.010660,64.758553,189.396395,18.931364,60.999248,0.739785,749547.091250,0.883287,9.116810,3.740041,3.994141,0.066268,0.062811,32.000000,80.612083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204607,70.519828,94.769129,81.265823,28.346502,51.151899,66.329114,59.503589,44.962025,44.392405,50.224292,178.960252,117.087820,179.361691,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.920945,49.405167,199.471286,161.214364,211.013502,203.922690,89.488480,14.380639,196.450128,19.721977,49.361871,50.270028,32.031320,202.363182,159.619425,199.034281,118.018798,191.263965,-0.000471,0.037608,91.781964,64.683252,189.457255,18.937373,61.306853,0.747219,749580.674854,0.882247,9.109715,3.764818,3.989799,0.068911,0.067370,32.000000,80.436441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201947,70.532512,94.837045,81.265823,28.341211,51.151899,66.329114,59.496912,44.962025,44.392405,50.375619,178.976959,116.740587,179.421133,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.962302,49.424369,199.479475,161.207371,211.090389,203.921091,89.403947,14.382066,196.425732,19.714103,49.111175,50.290948,32.031320,202.216846,159.625207,199.068304,118.198209,191.099866,-0.000471,0.037551,91.923040,64.691540,189.380202,18.928760,61.853116,0.744888,751385.331545,0.884302,9.219354,4.025383,3.995743,0.072935,0.070458,32.000000,80.263329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159365,70.511096,94.838136,81.265823,28.360776,51.151899,66.329114,59.517561,44.962025,44.392405,50.541446,178.807894,116.749371,179.430653,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.983223,49.338787,199.280724,161.192266,210.961070,203.933692,89.321585,14.383350,196.352979,19.708754,49.088002,50.272740,32.031320,202.099562,159.634753,198.905958,118.163315,191.306344,-0.000470,0.037629,91.474908,64.590074,189.351465,18.922902,62.104702,0.737827,750656.670388,0.884364,9.195836,3.784501,3.992600,0.076769,0.072755,32.000000,80.290456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157853,70.496315,94.876907,81.265823,28.381548,51.151899,66.329114,59.477004,44.962025,44.392405,50.627424,178.643171,116.844569,179.195327,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.930594,49.333026,199.392920,161.210169,211.018322,203.969171,89.288288,14.390057,196.451212,19.678369,49.012094,50.268076,32.031320,202.291217,159.606564,199.063257,118.047976,191.510573,-0.000473,0.037563,91.726152,64.737430,189.422947,18.891839,62.825997,0.744078,750727.880955,0.885744,9.157221,3.852241,3.991380,0.074815,0.071678,32.000000,80.214362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171596,70.464849,94.860134,81.265823,28.412510,51.151899,66.329114,59.450575,44.962025,44.392405,50.721194,178.576576,116.593455,179.153666,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.866331,49.270761,199.436650,161.197861,211.178896,204.017549,89.465080,14.373789,196.459132,19.663723,48.869080,50.251320,32.031320,202.163066,159.634654,199.104683,118.312990,191.171251,-0.000474,0.037113,91.760617,64.580022,189.268972,18.877175,62.374358,0.726543,751245.914580,0.886117,9.137245,4.088509,3.993402,0.076210,0.072938,32.000000,80.230216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167701,70.477130,94.803556,81.265823,28.438757,51.151899,66.329114,59.405380,44.962025,44.392405,50.805137,178.930160,116.756812,179.281833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.903239,49.266098,199.507338,161.196742,211.244432,203.987928,89.442570,14.387061,196.420103,19.641468,48.931922,50.315760,32.031320,202.127899,159.664260,199.178094,118.238231,191.180768,-0.000473,0.037090,91.933857,64.561766,189.355665,18.852659,60.110579,0.732800,750309.732611,0.885687,9.141403,3.696465,3.999425,0.068157,0.065224,32.000000,80.214497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167136,70.466612,94.796565,81.265823,28.478434,51.151899,66.329114,59.405292,44.962025,44.392405,50.830214,178.885139,116.854235,179.324909,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.935518,49.250737,199.497147,161.179958,211.376587,203.910953,89.528355,14.384492,196.513473,19.633324,48.951127,50.269495,32.031320,202.318760,159.619342,199.214314,118.163770,191.656495,-0.000475,0.037103,91.844330,64.455794,189.556882,18.843776,63.197672,0.759965,750422.976559,0.885042,9.098583,3.774788,3.997884,0.059061,0.058058,32.000000,80.173264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183601,70.466898,94.673758,81.265823,28.551209,51.151899,66.329114,59.372272,44.962025,44.392405,50.860269,179.056709,116.587855,179.214052,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.904853,49.245800,199.504265,161.179398,211.447781,203.878628,89.484313,14.379069,196.514914,19.622849,48.974919,50.378591,32.031320,202.301268,159.616609,199.224863,118.206305,190.947504,-0.000474,0.037811,91.606674,64.594941,189.458948,18.831141,61.983275,0.759965,750422.976559,0.885042,9.098583,3.774788,3.997884,0.069549,0.066882,32.000000,80.131148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178930,70.483793,94.555714,81.265823,28.618290,51.151899,66.329114,59.351105,44.962025,44.392405,50.919357,178.968627,116.675728,179.535609,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.945484,49.238668,199.565506,161.215483,211.558878,203.832906,89.352850,14.384492,196.413285,19.629668,48.863387,50.285739,32.031320,202.284510,159.650646,199.069589,118.308094,191.465340,-0.000475,0.038523,91.812728,64.644143,189.364354,18.838143,60.752409,0.736531,750079.692867,0.884073,9.076617,3.719294,3.997693,0.067077,0.064030,32.000000,80.044279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208139,70.492671,94.510605,81.265823,28.679429,51.151899,66.329114,59.310674,44.962025,44.392405,50.977778,178.705700,116.629433,179.313973,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.935109,49.218919,199.542409,161.174084,211.687582,203.822224,89.401179,14.381067,196.580162,19.647305,49.008720,50.139044,32.031320,202.303592,159.627766,199.285044,118.278565,191.329527,-0.000477,0.038581,91.543486,64.660157,189.522783,18.856457,62.418339,0.750889,749449.893898,0.884357,9.027504,3.811467,3.995667,0.061825,0.060227,32.000000,80.104483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221508,70.498571,94.470198,81.265823,28.701298,51.151899,66.329114,59.311622,44.962025,44.392405,50.996311,178.802358,116.595641,179.309961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.963141,49.213982,199.674817,161.172126,211.446802,203.765263,89.515360,14.386347,196.925392,19.649978,48.820232,50.302051,32.031320,202.500670,159.607627,199.414677,118.250719,191.697038,-0.000483,0.038471,91.861772,64.670011,189.887828,18.858916,62.910838,0.730842,749485.597214,0.883988,9.018472,3.790164,3.996034,0.076067,0.073557,32.000000,80.248851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210519,70.493391,94.427081,81.265823,28.781651,51.151899,66.329114,59.297261,44.962025,44.392405,51.080234,179.030720,116.634112,179.384902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.972977,49.197250,199.781415,161.137999,211.524861,203.749156,89.478685,14.381923,196.670909,19.645274,48.951242,50.328978,32.031320,202.602095,159.582855,199.478215,118.260111,191.318303,-0.000485,0.038023,92.109091,64.709693,189.661835,18.854156,62.006905,0.724892,749342.352653,0.882051,8.984583,3.955500,3.996442,0.062712,0.060137,32.000000,80.197156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192350,70.526236,94.363716,81.265823,28.912794,51.151899,66.329114,59.272062,44.962025,44.392405,51.078347,178.957369,116.770965,179.304925,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.886640,49.195330,199.649512,161.175203,211.440828,203.769700,89.462444,14.382066,196.698019,19.658425,48.837447,50.360471,32.031320,202.602074,159.628236,199.330862,118.317379,191.627134,-0.000487,0.037990,92.119067,64.880379,189.401576,18.868230,61.819756,0.735514,749170.519661,0.882108,8.957696,3.804416,3.997789,0.073521,0.071085,32.000000,80.231927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218293,70.563365,94.332174,81.265823,29.013413,51.151899,66.329114,59.262573,44.962025,44.392405,51.107416,178.924888,116.856498,179.415389,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.975633,49.169820,199.771177,161.175203,211.686267,203.734478,89.363151,14.384349,196.646204,19.671716,48.859729,50.244013,32.031320,202.618383,159.647717,199.442504,118.496340,191.479073,-0.000486,0.037986,92.455074,64.565099,189.529655,18.882271,60.834208,0.738600,749167.109709,0.884050,9.044973,3.862704,4.002064,0.074639,0.071752,32.000000,80.228937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208230,70.597674,94.340123,81.265823,29.156570,51.151899,66.329114,59.200905,44.962025,44.392405,51.109043,178.726302,116.732226,179.358977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.017949,49.184906,199.879931,161.197581,211.569663,203.815119,89.481972,14.383065,196.815385,19.693962,49.020092,50.360333,32.031320,202.772038,159.636267,199.564268,118.331157,191.497540,-0.000484,0.038141,92.275519,64.796596,189.541260,18.904379,60.507510,0.749509,748122.139548,0.883065,8.927525,3.628361,3.997372,0.066307,0.064854,32.000000,80.469721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222578,70.593357,94.321718,81.265823,29.239871,51.151899,66.329114,59.200089,44.962025,44.392405,51.152454,178.963944,116.833600,179.332935,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
