OSU 80 Ton Compressor Load Stand
50.014835,49.181615,199.756369,161.193105,211.565678,203.826781,89.508690,14.383065,196.709151,19.698583,48.964327,50.397531,32.031320,202.603236,159.637840,199.486039,118.466277,191.617196,-0.000485,0.038460,92.646978,64.781894,189.438633,18.909616,63.060405,0.753622,749038.671975,0.881449,8.898936,3.800452,3.996164,0.061992,0.060265,32.000000,80.539424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203155,70.591773,94.320938,81.265823,29.417446,51.151899,66.329114,59.173010,44.962025,44.392405,51.189517,179.017381,116.808246,179.327703,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.004223,49.156654,199.731683,161.184713,211.458108,203.860775,89.428130,14.377927,196.771186,19.715581,48.899575,50.237103,32.031320,202.676873,159.628766,199.497199,118.589893,191.757832,-0.000487,0.038408,92.285121,64.892249,189.557333,18.926359,62.280653,0.722859,748553.886758,0.881289,8.898857,3.710089,3.993942,0.061225,0.057244,32.000000,80.513119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177391,70.578461,94.361608,81.265823,29.511111,51.151899,66.329114,59.124020,44.962025,44.392405,51.190807,178.856259,117.121381,179.369481,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.960730,49.193135,199.737758,161.197861,211.314845,203.929926,89.365771,14.380068,196.610053,19.729769,49.102110,50.379265,32.031320,202.632206,159.630396,199.362275,118.474914,191.452101,-0.000488,0.038381,92.619244,64.681864,189.422747,18.943274,60.807798,0.732002,748140.452512,0.882703,8.880431,3.640651,3.994040,0.068489,0.064232,32.000000,80.525487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158445,70.608453,94.410488,81.265823,29.644878,51.151899,66.329114,59.139766,44.962025,44.392405,51.220714,178.731542,116.868848,179.273769,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.010884,49.220839,199.609708,161.200378,211.230767,203.942647,89.403824,14.384064,196.707208,19.728658,48.954062,50.325758,32.031320,202.576346,159.612130,199.254304,118.296902,191.365172,-0.000489,0.038418,91.639530,64.724085,189.606054,18.941457,60.610080,0.750724,749008.791251,0.884237,8.966226,3.639694,3.997895,0.067889,0.063467,32.000000,80.486026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148689,70.589580,94.389804,81.265823,29.747098,51.151899,66.329114,59.085707,44.962025,44.392405,51.342225,178.807647,116.855731,179.215193,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.919493,49.204381,199.640133,161.156181,211.182731,203.897256,89.417338,14.380924,196.745418,19.719836,49.018158,50.234415,32.031320,202.587885,159.609146,199.406809,118.474664,191.910194,-0.000489,0.038381,91.908122,64.379370,189.798542,18.932100,62.421329,0.752261,749742.596426,0.882999,8.942158,3.785170,3.991325,0.060900,0.058117,32.000000,80.470304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166559,70.625270,94.393290,81.265823,29.772862,51.151899,66.329114,59.080514,44.962025,44.392405,51.357072,178.834676,117.012758,179.274398,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.926181,49.187375,199.534266,161.176042,211.278839,203.888678,89.401551,14.390628,196.628131,19.702514,48.960526,50.246068,32.031320,202.400408,159.596518,199.297213,118.381848,191.650551,-0.000487,0.038719,92.031861,64.620712,189.560571,18.911552,60.897989,0.731503,749003.473181,0.884425,9.020069,3.811211,3.999242,0.075303,0.071331,32.000000,80.582869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133975,70.596850,94.397585,81.265823,29.851852,51.151899,66.329114,59.084371,44.962025,44.392405,51.388240,178.803102,117.009690,179.256066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.948778,49.189844,199.665912,161.226673,211.065656,203.852383,89.326370,14.380639,196.564208,19.698499,48.854981,50.187185,32.031320,202.430214,159.673842,199.276467,118.463656,191.373010,-0.000486,0.038872,92.301006,64.720170,189.501797,18.907417,63.051488,0.749351,749269.296812,0.884370,8.996153,3.806992,3.996586,0.059457,0.057062,32.000000,80.426843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161930,70.616497,94.412639,81.265823,29.989592,51.151899,66.329114,59.041455,44.962025,44.392405,51.410472,178.652739,116.669284,179.113855,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.932209,49.176678,199.406995,161.205693,210.805035,203.899443,89.419093,14.382494,196.498400,19.688922,49.011551,50.268147,32.031320,202.337801,159.625738,199.172875,118.398625,191.207380,-0.000486,0.038786,92.974353,64.538087,189.693243,18.897476,62.931085,0.723690,748775.178257,0.884518,8.975279,3.621351,3.997413,0.058510,0.057981,32.000000,80.433976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145015,70.610371,94.370042,81.265823,29.955219,51.151899,66.329114,59.044156,44.962025,44.392405,51.444234,178.838185,116.776757,179.075303,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.928422,49.175855,199.445583,161.179398,210.709750,203.817306,89.394446,14.385919,196.521110,19.683382,48.825418,50.244608,32.031320,202.341063,159.637968,199.198139,118.429913,191.625763,-0.000487,0.038096,93.434503,64.572550,189.303129,18.892732,60.961168,0.724752,749187.629058,0.884098,8.979227,3.624363,3.993554,0.074890,0.071786,32.000000,80.485896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165129,70.622597,94.346917,81.265823,30.012938,51.151899,66.329114,58.992732,44.962025,44.392405,51.469760,178.788892,116.771540,179.131204,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.866480,49.119899,199.424577,161.128488,210.372832,203.747267,89.331382,14.382494,196.362910,19.677270,48.837313,50.164187,32.031320,202.352316,159.598223,199.179231,118.360063,191.219134,-0.000488,0.037299,94.068354,64.445955,189.439694,18.886503,61.143439,0.748019,748783.187811,0.884058,8.982316,3.749657,3.994630,0.067873,0.063776,32.000000,80.499477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205135,70.605362,94.330432,81.265823,30.097264,51.151899,66.329114,59.000830,44.962025,44.392405,51.427216,178.662763,116.855501,179.266924,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.821369,49.118528,199.302218,161.142475,210.363658,203.688362,89.527595,14.379640,196.384572,19.662826,48.797888,50.106104,32.031320,202.097156,159.587747,198.976240,118.405518,190.815360,-0.000485,0.036713,94.568464,64.467767,189.419382,18.872010,60.750206,0.746177,748734.325201,0.885460,8.990388,3.667328,3.999171,0.072690,0.070927,32.000000,80.687069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210186,70.597971,94.346869,81.265823,30.069329,51.151899,66.329114,59.020582,44.962025,44.392405,51.421995,179.055190,116.860487,179.425067,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.838503,49.102071,199.299550,161.163454,210.451764,203.660646,89.470354,14.384349,196.322108,19.650385,48.891621,50.114062,32.031320,202.194013,159.575630,199.042066,118.349249,191.249719,-0.000487,0.036795,93.802876,64.509885,189.357685,18.860070,62.101660,0.751057,748392.337290,0.884149,9.035684,3.470521,4.000336,0.068117,0.065444,32.000000,80.573850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208037,70.573017,94.280194,81.265823,30.091215,51.151899,66.329114,59.024146,44.962025,44.392405,51.394617,178.940708,116.779480,179.321762,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.882388,49.090550,199.405019,161.137440,210.483982,203.542615,89.431875,14.384207,196.404828,19.630103,48.744887,50.078508,32.031320,202.317170,159.554072,199.125857,118.266739,191.412001,-0.000484,0.035980,93.093741,64.461389,189.403227,18.839350,61.364000,0.734351,748463.717418,0.884111,8.998840,3.685302,3.998753,0.065023,0.064046,32.000000,80.676677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245265,70.589496,94.240624,81.265823,30.187690,51.151899,66.329114,58.996603,44.962025,44.392405,51.373152,178.863750,116.853621,179.301267,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.894548,49.070253,199.441074,161.169608,210.456810,203.579227,89.491847,14.386204,196.492467,19.623811,48.727940,50.115430,32.031320,202.368911,159.613010,199.140730,118.110372,191.341683,-0.000484,0.036066,92.213962,64.507330,189.488925,18.832254,61.286843,0.742410,748250.577072,0.883190,8.944591,3.832862,3.997504,0.068107,0.064431,32.000000,80.664350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235947,70.581426,94.242205,81.265823,30.256701,51.151899,66.329114,59.008596,44.962025,44.392405,51.324108,178.983694,116.780592,179.339465,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.906186,48.979190,199.398009,161.132125,210.468733,203.602789,89.465863,14.388630,196.532157,19.652244,48.611969,50.258852,32.031320,202.344263,159.583971,199.107627,118.235574,191.332846,-0.000483,0.036083,91.989456,64.601235,189.491515,18.866364,62.127047,0.743368,748919.561875,0.882468,8.911721,3.962908,3.997252,0.069661,0.068150,32.000000,80.594575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253731,70.592983,94.263883,81.265823,30.286361,51.151899,66.329114,58.922863,44.962025,44.392405,51.189183,178.931725,116.522152,179.179906,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.887906,48.932014,199.646640,161.076180,210.305456,203.540666,89.369105,14.374645,196.482542,19.649194,48.652847,50.256238,32.031320,202.445423,159.555259,199.209193,118.236229,191.446515,-0.000483,0.035793,92.074988,64.748645,189.140770,18.864020,62.958517,0.732930,748256.503928,0.882371,8.808630,3.834398,3.995457,0.076648,0.073485,32.000000,80.481733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258602,70.601584,94.237526,81.265823,30.343120,51.151899,66.329114,58.939140,44.962025,44.392405,51.075890,178.738209,116.783239,179.330496,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.905388,48.956699,199.691556,161.116460,210.473406,203.456662,89.337570,14.390914,196.536728,19.649430,48.736959,50.155713,32.031320,202.491374,159.539725,199.304017,118.410973,191.503593,-0.000483,0.034903,92.286871,64.564966,189.550740,18.863135,60.572786,0.723805,747935.162916,0.883300,8.780348,3.876287,4.001905,0.068069,0.064349,32.000000,80.451782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273843,70.604380,94.242338,81.265823,30.484695,51.151899,66.329114,58.902039,44.962025,44.392405,50.976033,178.675140,116.646079,179.255043,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.914896,48.986870,199.713320,161.118698,210.620072,203.364625,89.523031,14.386490,196.691819,19.649607,48.769819,50.222600,32.031320,202.494942,159.553105,199.363155,118.446599,191.173341,-0.000486,0.035070,92.218003,64.557112,189.644701,18.861766,62.482934,0.751946,746983.977847,0.882964,8.786964,3.722901,4.001403,0.063332,0.062005,32.000000,80.559461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268259,70.609579,94.257960,81.265823,30.586666,51.151899,66.329114,58.914417,44.962025,44.392405,50.914566,179.046063,116.605959,179.216530,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.861478,48.987419,199.808622,161.159818,210.576650,203.412260,89.448498,14.383065,196.755731,19.650719,48.768883,50.160372,32.031320,202.695384,159.611676,199.557586,118.379362,191.572958,-0.000486,0.035928,92.195400,64.615109,189.802477,18.864367,60.366020,0.751946,746983.977847,0.882964,8.786964,3.722901,4.001403,0.070853,0.067167,32.000000,80.632320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289648,70.665787,94.315563,81.265823,30.738478,51.151899,66.329114,58.936936,44.962025,44.392405,50.843216,178.896996,116.894623,179.330496,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.895044,48.953956,199.803765,161.139118,210.341224,203.530397,89.418441,14.387061,196.796336,19.669142,48.776561,50.167292,32.031320,202.670839,159.570831,199.472433,118.416732,191.599644,-0.000489,0.036640,92.306438,64.636747,189.819852,18.882838,61.121960,0.755338,747097.594642,0.882616,8.863081,3.780460,4.007274,0.063813,0.061343,32.000000,80.567635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245476,70.680097,94.342656,81.265823,30.884605,51.151899,66.329114,58.871668,44.962025,44.392405,50.728846,178.836882,116.602967,179.173926,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.950467,49.021156,199.725928,161.208490,210.333162,203.447850,89.430170,14.377214,196.811659,19.677109,48.668353,50.203902,32.031320,202.740255,159.615693,199.436998,118.474489,191.703249,-0.000487,0.036709,92.096974,64.629514,189.654841,18.890545,63.052013,0.745892,747244.987016,0.882682,8.794913,3.753071,4.004481,0.062292,0.058482,32.000000,80.505781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243881,70.655699,94.370925,81.265823,30.974422,51.151899,66.329114,58.798684,44.962025,44.392405,50.706718,178.860339,116.945713,179.194343,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.903721,49.035419,199.739380,161.183315,210.201216,203.573834,89.324199,14.387346,196.751513,19.693227,48.862275,50.346096,32.031320,202.601320,159.629189,199.482497,118.618854,191.609887,-0.000489,0.037470,91.997503,64.516476,189.605094,18.908319,60.270426,0.746112,746812.012180,0.881697,8.821222,3.648984,3.999269,0.070616,0.067523,32.000000,80.382678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280736,70.723216,94.465581,81.265823,31.088665,51.151899,66.329114,58.822073,44.962025,44.392405,50.635674,178.648398,116.848290,179.366648,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.894482,49.038710,199.822925,161.203455,210.321919,203.589715,89.380000,14.378926,196.661211,19.699247,48.980061,50.174427,32.031320,202.614918,159.616611,199.424369,118.535083,191.611425,-0.000489,0.037454,92.754368,64.671738,189.738949,18.913844,60.117502,0.746112,746812.012180,0.881697,8.821222,3.648984,3.999269,0.068438,0.066023,32.000000,80.459593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276833,70.700243,94.535616,81.265823,31.195122,51.151899,66.329114,58.808376,44.962025,44.392405,50.606057,178.760000,116.822591,179.300952,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.872533,49.113316,199.624929,161.250729,210.318742,203.493877,89.544060,14.384777,196.628654,19.684887,48.942622,50.161110,32.031320,202.518672,159.604544,199.307008,118.356574,191.547409,-0.000493,0.037519,93.371159,64.409360,189.359256,18.900128,61.911626,0.758838,747226.532817,0.883540,8.880246,3.639125,4.004910,0.070728,0.066274,32.000000,80.443782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289670,70.701466,94.546677,81.265823,31.285048,51.151899,66.329114,58.831445,44.962025,44.392405,50.644732,179.088120,116.677991,179.309410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.854846,49.116059,199.596666,161.218840,210.362287,203.498440,89.401230,14.385776,196.559702,19.683630,49.064226,50.111753,32.031320,202.465034,159.638563,199.278671,118.474663,191.813184,-0.000493,0.038027,92.717048,64.582208,189.615435,18.897935,62.042468,0.736436,747802.281028,0.882123,8.977545,3.793692,4.002703,0.075973,0.072635,32.000000,80.183343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300189,70.729393,94.553011,81.265823,31.366857,51.151899,66.329114,58.835004,44.962025,44.392405,50.641402,178.802459,116.684665,179.300244,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.822870,49.132242,199.527893,161.249610,210.261587,203.477252,89.385260,14.382779,196.560791,19.679401,48.893539,50.210605,32.031320,202.349992,159.634490,199.323264,118.117717,191.389190,-0.000492,0.038914,93.045383,64.587379,189.705112,18.894123,62.853665,0.735059,747404.490770,0.883907,8.998580,3.774967,4.003556,0.078355,0.075085,32.000000,80.191208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234724,70.752684,94.490974,81.265823,31.435427,51.151899,66.329114,58.810628,44.962025,44.392405,50.664637,178.770519,116.713700,179.300834,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.817200,49.133614,199.497584,161.231987,210.152279,203.525841,89.482780,14.383208,196.529839,19.663245,48.878171,50.238485,32.031320,202.365099,159.634529,199.173426,118.232278,191.621746,-0.000492,0.039281,93.468948,64.463657,189.399455,18.877216,62.652800,0.725769,748795.166776,0.884643,9.047845,3.973345,4.004745,0.074719,0.070240,32.000000,80.109057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242234,70.789623,94.418228,81.265823,31.416497,51.151899,66.329114,58.807129,44.962025,44.392405,50.672931,178.965560,116.523303,179.254729,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.739317,49.097956,199.395594,161.198140,210.145449,203.480721,89.388650,14.380068,196.476034,19.645986,48.909197,50.051304,32.031320,202.174891,159.629248,198.967378,118.392676,191.167083,-0.000489,0.039379,94.057538,64.359074,189.410999,18.858323,62.567933,0.725769,748795.166776,0.884643,9.047845,3.973345,4.004745,0.075141,0.071874,32.000000,80.172365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243053,70.780492,94.364336,81.265823,31.447862,51.151899,66.329114,58.807516,44.962025,44.392405,50.641431,178.777301,116.683514,179.296035,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.744330,49.096585,199.528319,161.234225,210.195936,203.290715,89.436183,14.379640,196.448476,19.639976,48.877502,50.145414,32.031320,202.328097,159.666607,199.163665,118.196698,191.309980,-0.000488,0.039372,94.360841,64.681600,189.420361,18.852576,60.527914,0.728271,748549.689424,0.884006,9.055084,3.945790,4.004592,0.067597,0.064346,32.000000,80.308898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299978,70.796341,94.382093,81.265823,31.508518,51.151899,66.329114,58.794857,44.962025,44.392405,50.613155,178.872367,116.842191,179.225421,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.799866,49.053522,199.592278,161.191986,210.038702,203.262433,89.324903,14.382494,196.436457,19.622000,48.822548,50.185304,32.031320,202.354763,159.630812,199.174342,118.345168,190.920566,-0.000489,0.039261,93.775024,64.495452,189.294646,18.834251,62.741470,0.753939,747829.485906,0.884790,9.093511,3.864712,4.011077,0.059842,0.054430,32.000000,80.439666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255976,70.780141,94.418803,81.265823,31.598403,51.151899,66.329114,58.792272,44.962025,44.392405,50.561221,178.649805,116.935472,179.238088,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.791250,49.040630,199.308815,161.202056,209.911958,203.172124,89.435449,14.383778,196.282803,19.618020,48.732240,50.115928,32.031320,202.185125,159.589378,199.083054,118.173682,191.575630,-0.000485,0.039215,93.009015,64.486608,189.482421,18.829354,63.255606,0.726587,746928.128674,0.884565,8.992933,3.570329,4.007888,0.061584,0.059045,32.000000,80.466062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236043,70.778462,94.424208,81.265823,31.598506,51.151899,66.329114,58.795254,44.962025,44.392405,50.509501,178.870899,116.767091,179.306774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.828636,49.060927,199.646386,161.205693,209.781675,203.115041,89.468595,14.384349,196.710926,19.619965,48.782609,50.261393,32.031320,202.553309,159.688394,199.371445,118.428240,191.976957,-0.000484,0.039230,92.173872,64.611982,189.705214,18.831863,60.523324,0.719714,747270.832741,0.883217,8.988962,3.987139,4.002888,0.071764,0.068216,32.000000,80.472264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250147,70.823647,94.490410,81.265823,31.724493,51.151899,66.329114,58.805262,44.962025,44.392405,50.436412,178.937191,116.829265,179.310354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.811683,49.016767,199.680045,161.224155,209.633724,203.133886,89.380008,14.385919,196.662484,19.634603,48.761242,50.205623,32.031320,202.472353,159.660728,199.319558,118.043887,191.378780,-0.000481,0.039218,92.251261,64.674484,189.518824,18.845781,61.461744,0.752455,746078.298933,0.881956,8.970563,3.882568,4.006660,0.072794,0.068736,32.000000,80.328987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266953,70.828420,94.486563,81.265823,31.811010,51.151899,66.329114,58.757861,44.962025,44.392405,50.383693,178.760016,116.778789,179.224792,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.822604,49.007716,199.651582,161.203455,209.773730,203.151875,89.491202,14.381923,196.613216,19.641500,48.735858,50.259780,32.031320,202.491354,159.645051,199.379287,118.257959,191.523007,-0.000478,0.039195,91.631020,64.540784,189.727588,18.852814,63.323138,0.741246,747531.706611,0.883136,8.943947,4.043279,4.008699,0.058569,0.057272,32.000000,80.372834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244702,70.842663,94.469608,81.265823,31.893346,51.151899,66.329114,58.757145,44.962025,44.392405,50.326388,178.982403,116.742390,179.195563,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.825001,48.972882,199.757223,161.158419,210.009736,203.120107,89.417716,14.380353,196.616386,19.659801,48.697061,50.212727,32.031320,202.523381,159.647272,199.363864,118.052610,191.623952,-0.000477,0.039166,91.530923,64.764644,189.653575,18.872925,62.947450,0.719282,746727.911772,0.881880,8.923594,3.883177,4.007249,0.061340,0.057989,32.000000,80.502868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250052,70.861689,94.478176,81.265823,31.993481,51.151899,66.329114,58.725359,44.962025,44.392405,50.195227,178.835432,117.028408,179.365940,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.852285,48.967945,199.887229,161.192266,210.079477,203.036366,89.467362,14.382494,196.868912,19.668496,48.753764,50.178482,32.031320,202.671980,159.622443,199.562068,118.299337,191.716691,-0.000480,0.039165,91.769161,64.543478,189.905023,18.881339,63.364680,0.723630,747319.014779,0.882333,8.886279,4.126283,4.009177,0.059465,0.056997,32.000000,80.171273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264592,70.894042,94.431431,81.265823,32.141589,51.151899,66.329114,58.727718,44.962025,44.392405,50.084654,178.934725,116.777562,179.313855,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.864442,48.916654,199.882838,161.209329,210.222657,203.109932,89.441391,14.383636,196.872179,19.687374,48.603939,50.140476,32.031320,202.765922,159.656887,199.615688,118.480643,192.050844,-0.000478,0.039140,91.359389,64.473233,189.735663,18.901042,60.974753,0.718542,745998.352395,0.880931,8.853115,3.914229,4.009590,0.062014,0.059716,32.000000,80.328979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271846,70.923674,94.402255,81.265823,32.330853,51.151899,66.329114,58.685051,44.962025,44.392405,49.927815,178.882782,116.766822,179.377073,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.859418,48.986047,199.918658,161.240379,210.224296,203.135703,89.398305,14.379497,196.832084,19.712004,48.830712,50.220155,32.031320,202.737646,159.644676,199.518489,118.545958,191.884281,-0.000478,0.039192,91.553503,64.650910,189.756488,18.928126,61.428595,0.746679,745420.200646,0.881141,8.789251,3.857754,4.008525,0.061571,0.059933,32.000000,80.598816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289088,70.951264,94.397954,81.265823,32.458852,51.151899,66.329114,58.706116,44.962025,44.392405,49.841449,178.796609,116.607455,179.203155,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.855504,49.009362,199.912833,161.258562,210.257972,203.141231,89.365461,14.376500,196.843633,19.714174,48.827774,50.297240,32.031320,202.711490,159.678753,199.475563,118.659839,191.702209,-0.000478,0.039264,91.656934,64.604133,189.701281,18.930583,60.702238,0.741581,745446.178011,0.881948,8.863839,3.730236,4.009647,0.069717,0.066716,32.000000,80.584903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317922,70.958109,94.347551,81.265823,32.695420,51.151899,66.329114,58.658137,44.962025,44.392405,49.812019,178.730922,116.810164,179.237577,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.860639,49.069156,199.969549,161.240939,210.397203,203.110712,89.493691,14.381210,196.945915,19.727090,49.009010,50.247371,32.031320,202.780295,159.662710,199.538292,118.550980,192.180806,-0.000477,0.039247,91.994339,64.476688,189.750206,18.943681,61.698775,0.750566,745082.252374,0.882431,8.891201,3.548313,4.009845,0.062646,0.059720,32.000000,80.443398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350850,70.978578,94.359146,81.265823,32.895739,51.151899,66.329114,58.649173,44.962025,44.392405,49.779801,178.987381,116.890903,179.441156,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.848704,49.128677,199.892000,161.309753,210.641824,203.067867,89.510845,14.383208,196.917840,19.725872,48.997793,50.212657,32.031320,202.830569,159.716603,199.643293,118.743540,191.788251,-0.000475,0.039282,91.984873,64.429189,189.996942,18.941804,63.331425,0.738552,745563.685777,0.881081,8.945686,3.835922,4.010569,0.060139,0.058161,32.000000,80.355867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352573,70.988589,94.382729,81.265823,33.049008,51.151899,66.329114,58.643974,44.962025,44.392405,49.823575,179.021689,116.942798,179.327899,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.824714,49.175855,199.865309,161.320942,210.477083,203.058856,89.390517,14.389344,196.752204,19.723840,49.158038,50.092093,32.031320,202.579017,159.692858,199.535018,118.416144,191.784430,-0.000472,0.039230,91.680418,64.735083,189.885441,18.940118,60.264316,0.719449,744816.950874,0.881108,9.017551,3.496772,4.009974,0.071566,0.068800,32.000000,80.467427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344246,70.967420,94.392878,81.265823,33.183052,51.151899,66.329114,58.649692,44.962025,44.392405,49.873942,178.781034,116.742236,179.238914,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.798506,49.163786,199.725481,161.332131,210.373562,203.116870,89.475693,14.376643,196.694231,19.705095,48.987546,50.089950,32.031320,202.529946,159.731083,199.291214,118.395564,191.270580,-0.000473,0.039237,91.930476,64.355486,189.736339,18.920500,60.794868,0.719449,744816.950874,0.881108,9.017551,3.496772,4.009974,0.070264,0.066991,32.000000,80.538167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324146,70.988781,94.431438,81.265823,33.256968,51.151899,66.329114,58.629770,44.962025,44.392405,49.955827,178.951386,116.922124,179.226404,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.752218,49.206027,199.508469,161.322900,210.288682,203.118920,89.435462,14.386347,196.531671,19.701367,49.019563,50.145137,32.031320,202.336924,159.697164,199.095728,118.501493,191.373984,-0.000471,0.039254,91.912275,64.432982,189.476831,18.917417,63.051646,0.749949,746505.355319,0.882742,9.104605,3.651094,4.010672,0.058312,0.057554,32.000000,80.511424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308758,70.961800,94.447068,81.265823,33.251338,51.151899,66.329114,58.665954,44.962025,44.392405,50.004458,178.870925,116.683668,179.332187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.721014,49.185181,199.435928,161.315627,210.258992,203.073068,89.539004,14.382779,196.350447,19.680813,49.206575,50.044431,32.031320,202.136665,159.721751,199.033325,118.330868,191.529413,-0.000473,0.039345,92.154996,64.438072,189.307331,18.896349,62.631583,0.749949,746505.355319,0.882742,9.104605,3.651094,4.010672,0.071877,0.068376,32.000000,80.676381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316352,70.951152,94.447679,81.265823,33.265654,51.151899,66.329114,58.668092,44.962025,44.392405,50.019139,179.078007,116.666638,179.282659,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.730147,49.197524,199.395030,161.319264,210.344112,203.014708,89.374882,14.382209,196.312449,19.637979,48.905723,50.090155,32.031320,202.151262,159.712504,199.047911,118.282230,191.154858,-0.000472,0.038897,92.142595,64.219912,189.342982,18.850812,61.494684,0.728098,746785.815480,0.883508,9.206269,3.812666,4.011099,0.064946,0.059690,32.000000,80.512111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271736,70.958794,94.445728,81.265823,33.313062,51.151899,66.329114,58.687176,44.962025,44.392405,50.109510,178.749765,116.927993,179.263147,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.750498,49.186278,199.299778,161.284017,210.486808,202.881956,89.310221,14.387774,196.194129,19.614864,48.891235,50.182950,32.031320,202.111651,159.702176,198.858880,118.142289,190.618301,-0.000474,0.038244,91.903186,64.575222,189.272678,18.826194,61.779158,0.741147,746763.596562,0.884726,9.209147,3.721084,4.009540,0.074869,0.071486,32.000000,80.520607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292295,70.953640,94.527091,81.265823,33.260002,51.151899,66.329114,58.657321,44.962025,44.392405,50.125613,178.620442,116.730193,179.125460,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.697208,49.126482,199.304229,161.208210,210.322286,202.886053,89.424272,14.379069,196.351477,19.584579,48.859269,49.994589,32.031320,202.166389,159.665649,198.967520,118.209216,191.108949,-0.000475,0.038300,91.924256,64.405775,189.301663,18.794072,60.410604,0.736708,746737.296770,0.884357,9.176816,3.659798,4.005986,0.063555,0.060745,32.000000,80.404358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252463,70.940366,94.557897,81.265823,33.252050,51.151899,66.329114,58.677724,44.962025,44.392405,50.090841,178.848544,116.671010,179.294343,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.654086,49.078208,199.079983,161.242058,210.194810,202.832183,89.400802,14.380924,196.268671,19.577725,48.924123,50.096505,32.031320,202.007923,159.669230,198.734849,118.190134,191.052854,-0.000477,0.038293,91.790472,64.376429,189.276760,18.787577,62.765546,0.753999,746438.152500,0.884151,9.172250,3.776897,4.010371,0.062427,0.058875,32.000000,80.459455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215341,70.936848,94.581860,81.265823,33.268559,51.151899,66.329114,58.692746,44.962025,44.392405,50.022117,178.801603,116.933401,179.258033,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.733782,49.062847,199.272423,161.251848,210.186920,202.824921,89.467367,14.383778,196.321537,19.542437,48.675540,50.036334,32.031320,201.977343,159.650801,198.816422,118.135934,190.627854,-0.000480,0.037452,91.261307,64.444625,189.347488,18.746261,61.892586,0.725385,746252.166672,0.884882,9.168700,3.774957,4.009337,0.060822,0.059447,32.000000,80.490205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209555,70.926507,94.539522,81.265823,33.250975,51.151899,66.329114,58.730450,44.962025,44.392405,50.006589,178.934735,116.589198,179.292101,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.696535,49.014573,199.080815,161.222477,209.945247,202.732326,89.296138,14.382494,195.838112,19.544265,48.745368,49.931252,32.031320,201.813454,159.661400,198.535303,118.099065,190.790627,-0.000478,0.036474,91.230773,64.565041,189.078623,18.748588,62.295942,0.735017,746252.653992,0.882580,9.070703,3.669738,4.006782,0.070894,0.067652,32.000000,80.601331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236167,70.932787,94.528289,81.265823,33.176349,51.151899,66.329114,58.756843,44.962025,44.392405,49.879158,178.592277,116.679026,179.282856,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.636956,48.962733,198.867332,161.202616,209.951514,202.670306,89.462455,14.379497,195.888560,19.530293,48.672584,50.043261,32.031320,201.795290,159.592521,198.580059,117.988615,190.432908,-0.000477,0.035775,90.910229,64.411430,188.985074,18.732808,62.604256,0.735017,746252.653992,0.882580,9.070703,3.669738,4.006782,0.063495,0.060443,32.000000,80.420938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234114,70.934466,94.534686,81.265823,33.084117,51.151899,66.329114,58.742194,44.962025,44.392405,49.741682,178.924910,116.595795,179.249575,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.648937,48.938871,198.896666,161.143594,209.948389,202.626497,89.499042,14.385348,195.895228,19.524153,48.674701,50.010452,32.031320,201.718778,159.583649,198.446075,117.888819,190.723451,-0.000476,0.035689,91.041904,64.347692,188.757281,18.728804,62.279656,0.726077,746137.460893,0.883618,9.071001,3.743843,4.006437,0.077091,0.074435,32.000000,80.572180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218116,70.916409,94.514926,81.265823,32.995695,51.151899,66.329114,58.800187,44.962025,44.392405,49.615732,178.998085,116.522574,179.177034,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.631917,48.910071,198.845654,161.121775,209.915857,202.613577,89.395093,14.379212,196.031445,19.520137,48.623840,49.987259,32.031320,201.730582,159.591603,198.516212,117.793222,190.746534,-0.000475,0.036190,91.716752,64.196823,189.005672,18.725541,62.356997,0.729571,746292.837220,0.882770,9.034705,3.952734,4.006061,0.061835,0.060103,32.000000,80.555672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248451,70.904856,94.529736,81.265823,32.896408,51.151899,66.329114,58.830520,44.962025,44.392405,49.441868,178.790187,116.263942,179.152801,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.629071,48.819011,198.811070,161.062474,209.920259,202.593452,89.517463,14.378070,195.937471,19.524091,48.394645,50.005448,32.031320,201.667954,159.596594,198.442871,117.981465,191.111705,-0.000474,0.036696,91.823793,64.219368,188.935188,18.732447,60.574334,0.728644,746568.812631,0.884006,9.023569,4.056994,4.006407,0.065566,0.060878,32.000000,80.536850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269298,70.869314,94.529363,81.265823,32.826041,51.151899,66.329114,58.820648,44.962025,44.392405,49.233868,179.034927,116.590924,179.319913,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.589672,48.789389,198.900196,161.040655,209.738394,202.558287,89.404055,14.384207,196.070108,19.515410,48.520191,49.911360,32.031320,201.646528,159.532055,198.455038,117.817156,190.008784,-0.000472,0.036635,91.593191,64.279248,188.980809,18.725473,62.332449,0.749743,745543.109935,0.882540,8.935463,4.005679,4.005940,0.075160,0.072095,32.000000,80.453988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277008,70.841371,94.518001,81.265823,32.657376,51.151899,66.329114,58.868330,44.962025,44.392405,48.939770,178.808110,116.657164,179.259213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
