OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, February 27, 2020
11:11:29 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.631327,48.176142,199.601536,160.157084,224.075347,215.257488,94.489792,14.379212,196.280688,19.478571,48.238062,50.008051,32.031320,202.260311,158.732218,198.965544,118.728778,190.496286,-0.000501,0.038156,94.201172,63.843975,189.065062,18.638849,65.118284,0.740466,786788.321269,0.886230,8.141324,2.883824,4.014194,0.070661,0.067781,32.000000,80.811340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.392976,71.661570,92.596931,65.316456,46.813967,51.151899,66.329114,69.748255,47.962025,47.392405,71.918678,188.979585,117.457568,189.357119,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.592034,48.335207,199.286869,160.219732,224.141381,215.224651,94.544290,14.379783,196.096738,19.482786,48.465240,49.988155,32.031320,202.067452,158.762141,198.811285,118.783365,190.539790,-0.000499,0.038195,94.072402,63.794559,189.149497,18.646427,65.217471,0.741618,787232.162237,0.886712,8.290252,3.027489,4.021684,0.071399,0.067871,32.000000,80.830208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408492,71.654286,92.592102,65.316456,46.839889,51.151899,66.329114,69.780750,47.962025,47.392405,71.860946,189.088580,117.492395,189.330525,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.580242,48.335207,199.326182,160.219732,224.167810,215.156842,94.297354,14.369793,196.118128,19.487184,48.417336,49.930734,32.031320,202.164290,158.760808,198.848233,118.740867,190.036323,-0.000498,0.038235,93.866838,63.498371,189.234466,18.652417,64.939528,0.741618,787232.162237,0.886712,8.290252,3.027489,4.021684,0.070626,0.067331,32.000000,80.835019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398729,71.640396,92.583914,65.316456,46.784047,51.151899,66.329114,69.805811,47.962025,47.392405,71.884410,188.594708,117.418139,189.321045,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.487261,48.435585,199.270238,160.296645,224.205423,215.126473,94.578048,14.382209,196.016301,19.486816,48.653789,49.933403,32.031320,201.849212,158.786469,198.685447,118.751507,190.143418,-0.000500,0.038260,93.899788,63.640654,189.147191,18.652380,64.946792,0.740423,787399.933476,0.887244,8.490111,2.989241,4.018526,0.071702,0.067758,32.000000,80.875211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404163,71.649964,92.580722,65.316456,46.775726,51.151899,66.329114,69.816135,47.962025,47.392405,71.864379,189.156096,117.449398,189.398464,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.543647,48.540901,199.112619,160.393976,224.283848,215.130755,94.431116,14.382209,196.163231,19.482288,48.801229,49.907575,32.031320,201.948537,158.795010,198.624004,118.695256,190.003848,-0.000499,0.038279,94.096701,63.442830,189.127449,18.648365,65.050490,0.744759,787615.347086,0.888859,8.699387,2.872126,4.026698,0.070577,0.068692,32.000000,80.905409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.402781,71.651068,92.564033,65.316456,46.775470,51.151899,66.329114,69.875480,47.962025,47.392405,71.757344,188.862232,117.488866,189.300864,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.606657,48.651431,199.019238,160.480961,224.334984,215.125685,94.442118,14.382637,195.811125,19.479012,48.723357,50.103741,32.031320,201.668117,158.840090,198.540009,118.642183,189.761700,-0.000498,0.038027,94.492154,63.799700,189.160346,18.645097,64.903440,0.742659,788056.284013,0.889398,8.746075,2.875865,4.018933,0.071579,0.068318,32.000000,80.915166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398070,71.629798,92.556279,65.316456,46.662645,51.151899,66.329114,69.849456,47.962025,47.392405,71.763458,188.884235,117.329384,189.363767,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.554772,48.651431,198.962832,160.480961,224.228871,215.144630,94.630551,14.377499,195.930036,19.472861,48.498777,49.860308,32.031320,201.716964,158.850940,198.475059,118.682589,189.721792,-0.000497,0.037807,94.913527,63.584977,189.110176,18.638211,64.905801,0.743488,788449.586896,0.888294,8.791149,2.837765,4.011946,0.070977,0.067493,32.000000,80.958966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.401303,71.655390,92.575244,65.316456,46.661230,51.151899,66.329114,69.818318,47.962025,47.392405,71.791572,189.261103,117.412462,189.310699,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.320000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.589955,48.670904,199.024297,160.518160,224.286084,215.126769,94.400549,14.379212,195.885659,19.457593,48.264979,50.071240,32.031320,201.842628,158.912672,198.446620,118.647365,189.619357,-0.000498,0.037819,94.973365,63.733547,189.248290,18.620156,64.996700,0.744069,788437.747715,0.887635,8.845043,2.782325,4.015009,0.071183,0.067596,32.000000,80.912380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398750,71.649528,92.595163,65.316456,46.645970,51.151899,66.329114,69.838494,47.962025,47.392405,71.714591,188.801099,117.410621,189.301454,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.575730,48.632232,198.462698,160.497463,224.388006,215.107128,94.444727,14.382066,195.991642,19.448850,48.348304,50.115028,32.031320,201.708972,158.932949,198.614572,118.617907,189.648167,-0.000497,0.037831,94.719990,63.586114,189.099243,18.612068,64.913485,0.742706,788531.771993,0.889162,8.825150,2.779969,4.013235,0.070795,0.068362,32.000000,80.901307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.401164,71.651525,92.607681,65.316456,46.634665,51.151899,66.329114,69.836930,47.962025,47.392405,71.629572,188.889453,117.234300,189.196733,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.612726,48.639911,199.154296,160.466976,224.403509,215.071109,94.599100,14.378641,196.049343,19.444151,48.356817,49.934059,32.031320,201.914960,158.904431,198.662974,118.624238,189.431223,-0.000497,0.037863,94.422085,63.850918,189.012770,18.607913,65.060613,0.742706,788531.771993,0.889162,8.825150,2.779969,4.013235,0.071335,0.067823,32.000000,80.832121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390508,71.651238,92.586309,65.316456,46.394586,51.151899,66.329114,69.848458,47.962025,47.392405,71.555471,189.198201,117.429377,189.316639,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.543836,48.612485,199.043564,160.470612,224.426132,215.053591,94.299149,14.378070,196.140624,19.442692,48.087697,49.941935,32.031320,201.751458,158.916883,198.564290,118.627731,190.102388,-0.000497,0.037854,94.152474,63.461562,189.271295,18.605998,64.906142,0.742185,788475.645998,0.888761,8.804070,2.819264,4.003223,0.071182,0.068068,32.000000,80.814871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394677,71.657057,92.587480,65.316456,46.618672,51.151899,66.329114,69.830930,47.962025,47.392405,71.489990,188.598299,117.322710,189.247205,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.519982,48.612485,199.119869,160.470612,224.440319,215.029091,94.484251,14.383065,196.196448,19.443252,48.219229,50.057387,32.031320,201.924929,158.927336,198.651100,118.667333,190.007642,-0.000498,0.037850,93.888787,63.684472,189.294890,18.605577,65.135515,0.741754,788267.022528,0.886446,8.773330,2.731137,4.014178,0.071182,0.068456,32.000000,80.851690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373004,71.663163,92.577726,65.316456,46.573437,51.151899,66.329114,69.874118,47.962025,47.392405,71.387647,188.968502,117.305066,189.183004,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.576347,48.594932,199.017473,160.485995,224.461547,214.999469,94.411580,14.383208,196.144454,19.442865,48.347486,49.905001,32.031320,201.863422,158.937547,198.548240,118.656802,189.493903,-0.000498,0.037852,93.820228,63.498553,189.218511,18.601626,64.996648,0.741834,788039.700797,0.889128,8.842257,2.905218,4.021000,0.071085,0.068086,32.000000,80.879211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384245,71.690537,92.596795,65.316456,46.517725,51.151899,66.329114,69.893238,47.962025,47.392405,71.292631,188.823160,117.492702,189.328991,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.558314,48.617696,199.044249,160.498022,224.424212,214.991732,94.490922,14.380353,195.902001,19.442435,48.470486,49.919690,32.031320,201.723243,158.930205,198.568692,118.646120,190.102549,-0.000499,0.037829,93.874729,63.394419,189.150720,18.597872,64.991770,0.742257,787807.970404,0.888522,8.766129,2.722213,4.014363,0.071049,0.067153,32.000000,80.872982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357913,71.692406,92.603987,65.316456,46.532646,51.151899,66.329114,69.865792,47.962025,47.392405,71.212898,188.981845,117.405903,189.320140,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.564923,48.698331,199.041220,160.515923,224.371341,215.006192,94.582482,14.379783,195.796503,19.441629,48.747178,50.018856,32.031320,201.678963,158.931615,198.345330,118.528059,189.760478,-0.000499,0.037928,94.092751,63.613398,189.030880,18.590700,65.074487,0.742257,787807.970404,0.888522,8.766129,2.722213,4.014363,0.070421,0.067826,32.000000,80.878844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.368175,71.688573,92.586327,65.316456,46.489689,51.151899,66.329114,69.880451,47.962025,47.392405,71.158715,189.164963,117.325817,189.275451,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.631530,48.698331,198.968467,160.515923,224.407189,215.026200,94.322796,14.385348,195.938539,19.441651,48.888251,50.130818,32.031320,201.646364,158.907416,198.313247,118.471785,189.695034,-0.000499,0.038023,94.372243,63.852561,189.102851,18.589216,65.053086,0.741844,788684.187343,0.887430,8.881397,2.951428,4.015768,0.070949,0.067627,32.000000,80.885272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353148,71.679366,92.589031,65.316456,46.504045,51.151899,66.329114,69.882044,47.962025,47.392405,71.168862,188.645593,117.426922,189.361210,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.756504,48.793778,199.155528,160.552283,224.389478,215.060234,94.591072,14.382209,195.973807,19.445239,48.374668,50.193790,32.031320,201.794902,158.907406,198.579348,118.508093,189.976913,-0.000500,0.038015,94.650352,63.848932,188.909142,18.595940,65.077660,0.741078,788873.987834,0.888629,8.812230,2.983047,4.008913,0.071106,0.068216,32.000000,80.912500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334887,71.664447,92.581943,65.316456,46.462197,51.151899,66.329114,69.847645,47.962025,47.392405,71.202259,189.182143,117.316535,189.218802,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.784612,48.719175,199.060634,160.508091,224.294160,215.095781,94.518838,14.377927,195.917226,19.452655,47.867465,50.158484,32.031320,201.912289,158.978969,198.605381,118.568684,189.459076,-0.000501,0.038043,94.920695,63.784536,189.023641,18.607452,65.168166,0.739975,788916.244052,0.884013,8.778093,3.052890,4.002603,0.070398,0.067418,32.000000,80.972845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373854,71.699212,92.599449,65.316456,46.515344,51.151899,66.329114,69.776142,47.962025,47.392405,71.152550,189.037675,117.407399,189.277142,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.764648,48.538707,199.202606,160.409639,224.175468,215.140946,94.325608,14.380353,196.055632,19.463263,47.359316,50.317175,32.031320,202.009473,158.957881,198.705268,118.532883,190.062391,-0.000501,0.038016,95.105000,63.979885,189.329542,18.620247,64.952877,0.739975,788916.244052,0.884013,8.778093,3.052890,4.002603,0.070923,0.067678,32.000000,80.928941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346075,71.650356,92.573508,65.316456,46.504241,51.151899,66.329114,69.757848,47.962025,47.392405,71.019111,188.651216,117.492932,189.330447,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.783656,48.376894,199.313909,160.298883,224.050459,215.207879,94.474654,14.381495,196.256004,19.477751,47.237679,50.124691,32.031320,202.115484,158.903146,198.817398,118.685545,189.881846,-0.000499,0.038003,95.482777,63.955543,189.073382,18.638149,65.185974,0.741101,788385.268869,0.886036,8.514586,3.060268,4.002894,0.070351,0.067820,32.000000,80.847343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354668,71.700347,92.586776,65.316456,46.540510,51.151899,66.329114,69.765875,47.962025,47.392405,70.735265,188.949308,117.422243,189.329660,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.634349,48.376894,199.465332,160.298883,224.026925,215.253560,94.440584,14.382922,196.210851,19.492046,47.746829,50.082097,32.031320,202.242330,158.873101,198.867719,118.645249,190.126012,-0.000499,0.037817,95.631932,63.657703,189.075299,18.655442,64.938452,0.740740,788506.145713,0.884701,8.545935,3.104927,4.007044,0.070830,0.068093,32.000000,80.817582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331962,71.658213,92.562669,65.316456,46.553670,51.151899,66.329114,69.753781,47.962025,47.392405,70.473576,188.881168,117.370961,189.300942,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.727407,48.295440,199.435748,160.241827,223.987075,215.284316,94.479680,14.377927,196.192618,19.507149,48.133962,50.097082,32.031320,202.069022,158.836369,198.778790,118.618441,189.964959,-0.000499,0.037806,95.801230,63.787966,189.256468,18.672580,65.060666,0.740740,788506.145713,0.884701,8.545935,3.104927,4.007044,0.071000,0.067816,32.000000,80.685122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329686,71.680374,92.587213,65.316456,46.606131,51.151899,66.329114,69.838648,47.962025,47.392405,70.277701,188.959359,117.601248,189.267544,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.638919,48.375523,199.341210,160.291331,223.944187,215.309399,94.508854,14.376215,196.416613,19.519765,48.478669,50.061583,32.031320,202.109551,158.815482,198.820104,118.684731,189.797558,-0.000500,0.037829,95.951326,63.700166,189.391320,18.686666,65.117707,0.740921,787934.248584,0.885310,8.309904,2.938044,4.010580,0.071352,0.067997,32.000000,80.660881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307936,71.678537,92.582300,65.316456,46.614882,51.151899,66.329114,69.787110,47.962025,47.392405,70.152749,189.017708,117.569567,189.238865,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.601932,48.509087,199.380349,160.329368,224.020042,215.320943,94.234416,14.372077,196.216022,19.528665,48.345940,49.981424,32.031320,202.092202,158.857382,198.709540,118.761364,190.005142,-0.000500,0.037816,96.111949,63.714323,189.367439,18.701814,64.911098,0.741464,788120.628958,0.887094,8.481754,2.808724,4.015825,0.070895,0.067623,32.000000,80.667522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322124,71.686076,92.600976,65.316456,46.608347,51.151899,66.329114,69.838123,47.962025,47.392405,70.113646,188.468833,117.572443,189.252791,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.514301,48.509087,199.273413,160.329368,224.022914,215.323814,94.572758,14.378498,196.220156,19.532118,48.466555,50.053308,32.031320,202.027352,158.857547,198.812445,118.744937,190.068862,-0.000500,0.037825,96.276125,63.549712,189.211844,18.712106,65.285134,0.744772,788292.153771,0.890798,8.653712,2.810245,4.019608,0.070560,0.067704,32.000000,80.678650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330600,71.689156,92.608314,65.316456,46.609014,51.151899,66.329114,69.860662,47.962025,47.392405,70.143969,189.145516,117.476861,189.250588,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.594273,48.548855,199.269764,160.374398,223.998930,215.287673,94.404316,14.386775,196.119910,19.531510,48.766925,50.042255,32.031320,201.902055,158.838707,198.723098,118.622962,189.957320,-0.000500,0.037860,96.408318,63.999375,189.086984,18.714761,64.789803,0.741401,788522.469356,0.889368,8.744767,2.850650,4.024563,0.071057,0.068274,32.000000,80.576736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328941,71.697024,92.627436,65.316456,46.514334,51.151899,66.329114,69.915132,47.962025,47.392405,70.091906,188.808632,117.249451,189.119629,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.601138,48.639637,199.239910,160.440405,223.991804,215.269160,94.314619,14.382494,196.207154,19.527981,49.029654,49.997364,32.031320,202.029717,158.856184,198.696978,118.612956,189.844320,-0.000499,0.037876,96.539373,63.664626,188.993128,18.711846,64.975641,0.741401,788522.469356,0.889368,8.744767,2.850650,4.024563,0.070983,0.067782,32.000000,80.629403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335323,71.686002,92.650682,65.316456,46.559175,51.151899,66.329114,69.874802,47.962025,47.392405,70.005216,188.629239,117.311050,189.228637,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.650638,48.775676,199.166238,160.497742,224.054709,215.245674,94.495557,14.379640,195.897691,19.525392,48.669157,50.150775,32.031320,202.025395,158.916699,198.710259,118.709245,189.633334,-0.000500,0.037859,96.669906,63.795233,189.183128,18.709619,64.835069,0.743797,789074.935805,0.890169,8.785087,2.898110,4.016841,0.071043,0.068338,32.000000,80.648769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369589,71.708619,92.661699,65.316456,46.527044,51.151899,66.329114,69.874303,47.962025,47.392405,70.020416,188.991113,117.405788,189.225018,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.611166,48.755654,199.414590,160.497742,224.088484,215.180743,94.261606,14.384064,196.146781,19.523437,48.132530,50.073817,32.031320,202.093425,158.936213,198.865601,118.741173,189.971096,-0.000501,0.037858,96.772048,63.693312,188.833497,18.707796,65.044694,0.744780,788879.610408,0.887723,8.869746,2.722335,4.011353,0.071098,0.068146,32.000000,80.623907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388997,71.720129,92.665874,65.316456,46.498700,51.151899,66.329114,69.843880,47.962025,47.392405,70.075789,188.523212,117.323094,189.201572,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.639066,48.755654,199.334922,160.497742,224.023926,215.108386,94.604363,14.379640,196.027297,19.525854,48.116168,50.118450,32.031320,201.984295,158.962730,198.738128,118.674956,190.033764,-0.000501,0.037848,96.878578,63.946337,189.034980,18.711359,64.962580,0.742002,788514.507857,0.887969,8.820768,2.736877,4.006838,0.071948,0.068488,32.000000,80.665841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365931,71.715319,92.657116,65.316456,46.597579,51.151899,66.329114,69.872362,47.962025,47.392405,70.001883,189.208727,117.415339,189.229699,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.676384,48.665418,199.267164,160.484877,224.038943,215.047821,94.425915,14.382209,196.334023,19.528560,48.221413,50.102338,32.031320,202.122884,158.955572,198.736948,118.609289,190.167578,-0.000501,0.037860,97.004856,63.698645,189.660815,18.713383,65.108659,0.743404,788498.476614,0.886316,8.861732,2.907424,4.015686,0.070650,0.067743,32.000000,80.718186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.375055,71.725671,92.666712,65.316456,46.509018,51.151899,66.329114,69.858970,47.962025,47.392405,70.001883,188.851830,117.495042,189.248857,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.697910,48.637717,199.272866,160.472850,223.964630,215.013649,94.365705,14.377214,196.158073,19.521692,48.314018,50.180999,32.031320,202.055098,158.916216,198.761127,118.626524,190.068883,-0.000502,0.037817,97.074796,63.695447,189.570814,18.705070,65.247552,0.743404,788498.476614,0.886316,8.861732,2.907424,4.015686,0.071046,0.067285,32.000000,80.741909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360762,71.715128,92.646058,65.316456,46.542883,51.151899,66.329114,69.839474,47.962025,47.392405,70.001883,188.731410,117.506663,189.275608,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.799376,48.640186,199.190577,160.456907,223.965837,214.986613,94.533197,14.380496,196.184073,19.509461,48.043614,50.238210,32.031320,202.064578,158.914332,198.791789,118.652396,189.795636,-0.000501,0.037788,97.201108,64.003714,189.456133,18.689058,65.143619,0.740643,788237.550279,0.886775,8.732781,3.023431,4.011306,0.070951,0.068205,32.000000,80.785709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380671,71.726723,92.654908,65.316456,46.509071,51.151899,66.329114,69.827692,47.962025,47.392405,70.001883,189.066394,117.564005,189.260581,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.770657,48.640186,199.481379,160.456907,223.937278,214.984895,94.383495,14.382494,196.425670,19.498193,47.894295,50.298198,32.031320,202.268649,158.952568,198.982027,118.613597,190.540705,-0.000502,0.037755,97.297130,63.624930,189.479994,18.675747,65.180492,0.738619,787922.904325,0.886704,8.682756,2.969070,4.009683,0.071725,0.067210,32.000000,80.755051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340641,71.719885,92.648108,65.316456,46.509077,51.151899,66.329114,69.768613,47.962025,47.392405,70.001883,188.766990,117.564120,189.246536,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.808249,48.576007,199.539294,160.401248,224.029115,214.993498,94.509010,14.385205,196.376245,19.492259,47.585221,50.128726,32.031320,202.244776,158.935933,199.038033,118.727803,190.518767,-0.000502,0.037721,97.380638,63.856013,189.536548,18.670185,64.877319,0.738875,787775.150150,0.884984,8.609842,3.159353,4.008012,0.071411,0.067988,32.000000,80.703790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343480,71.723134,92.639579,65.316456,46.591969,51.151899,66.329114,69.782283,47.962025,47.392405,70.001883,189.018019,117.529025,189.192445,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.700217,48.477821,199.447808,160.331047,224.056615,215.032768,94.416759,14.379783,196.252493,19.493505,47.803681,50.160826,32.031320,202.194176,158.952114,198.985346,118.847146,190.422583,-0.000501,0.037725,97.544126,63.680047,189.175928,18.671755,65.098536,0.741863,787090.993204,0.882943,8.506742,3.036909,4.006150,0.070871,0.068301,32.000000,80.723468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355902,71.763693,92.642417,65.316456,46.648522,51.151899,66.329114,69.758229,47.962025,47.392405,70.001883,188.833518,117.438199,189.233161,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.538878,48.453960,199.447112,160.310070,224.010494,215.043321,94.419998,14.383636,196.301945,19.501036,48.169065,49.916962,32.031320,202.146818,158.878424,199.059932,118.840623,190.091302,-0.000500,0.037754,97.771259,63.460593,189.383567,18.679331,64.986420,0.740443,786645.910662,0.885858,8.520469,2.881432,4.013017,0.071598,0.069283,32.000000,80.745341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346532,71.750198,92.648634,65.316456,46.561233,51.151899,66.329114,69.818202,47.962025,47.392405,70.001883,188.839996,117.422588,189.236033,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.442532,48.453960,199.226881,160.310070,223.955095,215.014044,94.519284,14.381638,196.087806,19.507293,48.951453,49.915614,32.031320,201.915510,158.832998,198.846714,118.753891,190.212715,-0.000502,0.037906,97.755297,63.587156,189.065367,18.685375,64.985056,0.743848,786905.533590,0.889019,8.664091,2.763405,4.026072,0.072078,0.068160,32.000000,80.828946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325560,71.747066,92.632084,65.316456,46.630073,51.151899,66.329114,69.913981,47.962025,47.392405,70.001883,189.038567,117.310053,189.166560,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.521750,48.584784,199.239470,160.387544,223.949919,214.967221,94.526189,14.380211,196.023455,19.511346,49.691149,49.912887,32.031320,201.914409,158.843452,198.639608,118.702363,190.106650,-0.000503,0.038130,97.350737,63.474157,188.973550,18.689661,64.904017,0.744459,787324.991803,0.889887,8.764305,2.895804,4.029464,0.070911,0.067842,32.000000,80.894390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322550,71.752343,92.621875,65.316456,46.466524,51.151899,66.329114,69.975783,47.962025,47.392405,70.001883,189.052379,117.370117,189.336072,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.526347,48.897455,198.992927,160.522915,223.981816,214.940483,94.353224,14.374645,195.809997,19.517773,49.671905,49.870124,32.031320,201.742977,158.855779,198.589875,118.711563,189.792070,-0.000501,0.038170,96.974262,63.638971,188.956400,18.699039,65.032604,0.744501,787592.554664,0.888374,8.812719,2.907440,4.023272,0.071365,0.067870,32.000000,80.923654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300864,71.751812,92.644685,65.316456,46.544290,51.151899,66.329114,69.938562,47.962025,47.392405,70.001883,188.706447,117.424889,189.309164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.501948,49.064219,198.899707,160.627802,223.978486,214.967122,94.533122,14.379783,195.916793,19.530771,49.308314,49.987180,32.031320,201.886092,158.932765,198.530310,118.722263,189.983955,-0.000501,0.038159,96.869179,63.321481,188.967248,18.712903,64.857991,0.742937,788310.633739,0.890581,9.120610,2.779826,4.017921,0.071012,0.067964,32.000000,80.944652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319253,71.784248,92.641151,65.316456,46.502772,51.151899,66.329114,69.951580,47.962025,47.392405,70.001883,189.066243,117.228662,189.181588,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.499645,49.062573,199.050662,160.669198,223.931142,215.005806,94.342406,14.380496,195.893971,19.534329,49.083712,49.952970,32.031320,201.658800,158.980031,198.478871,118.632549,189.810490,-0.000501,0.038133,96.847375,63.762438,189.213516,18.715632,64.589567,0.742937,788310.633739,0.890581,9.120610,2.779826,4.017921,0.071530,0.067639,32.000000,81.020633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299534,71.770361,92.657110,65.316456,46.386179,51.151899,66.329114,69.963909,47.962025,47.392405,70.001883,188.684811,117.412922,189.338708,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.559448,49.062573,198.784964,160.669198,223.952646,215.041024,94.588593,14.382209,195.942427,19.530047,48.801845,49.992693,32.031320,201.680247,159.023045,198.390456,118.601601,189.895292,-0.000501,0.038138,96.774646,63.533166,189.068059,18.711488,64.939606,0.745491,788879.143349,0.889899,9.312746,2.841372,4.018018,0.071107,0.067694,32.000000,80.996128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297949,71.766294,92.663244,65.316456,46.421556,51.151899,66.329114,69.973632,47.962025,47.392405,70.001883,189.177187,117.417065,189.232886,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.659247,49.027190,199.030964,160.680666,223.984750,215.038354,94.380216,14.393625,195.984243,19.526224,48.840264,50.098973,32.031320,201.668994,159.021451,198.442128,118.553650,189.581044,-0.000501,0.038150,96.626178,63.573333,189.161055,18.710388,64.932315,0.749158,789383.278458,0.891900,9.313494,2.865776,4.021254,0.071249,0.067679,32.000000,80.937498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280432,71.750050,92.647835,65.316456,46.304933,51.151899,66.329114,69.945213,47.962025,47.392405,70.001883,188.760431,117.142209,189.205348,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.647421,49.023076,198.947083,160.681505,224.079784,215.054712,94.357794,14.383636,195.846282,19.526460,48.797141,50.171664,32.031320,201.627201,159.044759,198.435724,118.536766,189.713237,-0.000500,0.038139,96.645381,63.702849,189.138339,18.714433,65.094602,0.743058,789449.226585,0.888408,9.112329,2.858219,4.007934,0.070578,0.067247,32.000000,80.902677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307756,71.789334,92.679764,65.316456,46.364183,51.151899,66.329114,69.892530,47.962025,47.392405,70.001883,188.715589,117.281938,189.245042,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.733225,48.988516,199.122336,160.651577,224.149393,215.072444,94.500267,14.381352,196.026722,19.528127,48.576736,50.217950,32.031320,201.811497,159.060996,198.562846,118.511535,189.969853,-0.000498,0.038144,96.158656,63.926976,189.344899,18.721331,65.039842,0.743058,789449.226585,0.888408,9.112329,2.858219,4.007934,0.071058,0.067295,32.000000,80.893149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299502,71.779438,92.675214,65.316456,46.313347,51.151899,66.329114,69.901070,47.962025,47.392405,70.001883,189.000535,117.340085,189.129542,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.833578,48.988516,199.142924,160.651577,224.207059,215.066324,94.357298,14.382637,196.149930,19.530176,48.135648,50.321732,32.031320,201.890251,159.091624,198.604223,118.515170,189.946652,-0.000496,0.038138,95.675472,63.963055,189.244209,18.728907,65.136747,0.741118,789531.913395,0.885857,8.996950,3.046792,4.003809,0.070767,0.067986,32.000000,80.875229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328250,71.797785,92.715330,65.316456,46.362427,51.151899,66.329114,69.853644,47.962025,47.392405,70.001883,188.714596,117.411465,189.126474,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.838492,48.865364,199.197763,160.576058,224.308393,215.074201,94.413417,14.381781,196.172282,19.531141,47.595781,50.291962,32.031320,201.967027,159.086293,198.866088,118.565239,190.315046,-0.000494,0.038137,95.374841,63.808972,189.374206,18.730927,65.027647,0.738725,789323.083210,0.885189,8.893038,3.034423,3.996159,0.070871,0.068443,32.000000,80.876669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343118,71.792338,92.715942,65.316456,46.375994,51.151899,66.329114,69.793839,47.962025,47.392405,70.001883,188.826834,117.555835,189.183201,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.808866,48.662127,199.149929,160.454390,224.297952,215.064123,94.414812,14.379069,196.125770,19.532616,47.313885,50.234996,32.031320,202.065108,159.038287,198.718652,118.604633,190.397873,-0.000493,0.038131,95.111306,63.777020,189.449158,18.730248,65.005250,0.739787,788807.834379,0.884292,8.764802,3.122927,3.996866,0.071720,0.067488,32.000000,80.856730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304777,71.776423,92.723350,65.316456,46.373441,51.151899,66.329114,69.787186,47.962025,47.392405,70.001883,188.829624,117.502521,189.199644,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.616081,48.662127,199.483201,160.454390,224.370334,215.074269,94.391640,14.378784,196.429968,19.532345,47.440866,50.108984,32.031320,202.239985,159.024175,199.001623,118.632047,190.610616,-0.000493,0.038091,94.928465,63.675454,189.424236,18.728381,65.178814,0.739799,788093.049369,0.884316,8.592223,3.114661,3.998283,0.071496,0.067617,32.000000,80.928760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339843,71.800248,92.743486,65.316456,46.410148,51.151899,66.329114,69.800259,47.962025,47.392405,70.001883,188.783279,117.516904,189.269274,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.699611,48.588075,199.311869,160.397333,224.463427,215.055797,94.557814,14.383636,196.398864,19.533003,48.641370,50.145349,32.031320,202.219232,158.929393,198.986266,118.608065,190.084773,-0.000494,0.038098,94.336573,63.897079,189.492394,18.729587,64.968481,0.741307,788352.047433,0.888396,8.792063,3.167154,4.020535,0.071494,0.067269,32.000000,81.006968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311808,71.772675,92.670706,65.316456,46.433718,51.151899,66.329114,69.908543,47.962025,47.392405,70.001883,189.115628,117.588859,189.268684,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.755899,48.588075,199.354532,160.397333,224.524256,215.047371,94.416751,14.383636,196.358985,19.535471,48.512746,50.195380,32.031320,202.314968,158.955282,198.937372,118.692808,190.188431,-0.000494,0.038114,94.478498,63.926973,189.248961,18.731696,65.172074,0.740782,787937.678051,0.885585,8.616914,3.041670,4.015869,0.071091,0.067323,32.000000,81.022060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369759,71.824730,92.674281,65.316456,46.420129,51.151899,66.329114,69.864068,47.962025,47.392405,70.001883,188.833501,117.582531,189.343350,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.639725,48.718078,199.391317,160.475926,224.587018,215.018418,94.445884,14.382922,196.253835,19.534485,48.232005,50.157793,32.031320,202.035038,159.002219,198.868533,118.732972,190.120952,-0.000493,0.038194,94.726441,63.704749,189.312532,18.730033,64.988046,0.738921,787541.499905,0.885091,8.573017,2.947755,4.006651,0.072345,0.067748,32.000000,80.973032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369589,71.812139,92.662685,65.316456,46.501649,51.151899,66.329114,69.831373,47.962025,47.392405,70.001883,188.891769,117.416566,189.235010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.555262,48.706833,199.373508,160.486555,224.629554,214.986793,94.575572,14.379497,196.194841,19.530835,48.332852,50.004601,32.031320,202.036995,158.982475,198.711257,118.578436,190.166499,-0.000494,0.038307,94.741830,63.719620,189.123595,18.726096,65.197356,0.742862,787827.059281,0.887325,8.823473,2.882211,4.016769,0.071573,0.067761,32.000000,80.949020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349095,71.804516,92.631718,65.316456,46.462068,51.151899,66.329114,69.897856,47.962025,47.392405,70.001883,189.151144,117.488636,189.232060,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.707730,48.694217,199.228065,160.473129,224.662241,214.979248,94.432419,14.378641,196.348107,19.532285,48.468197,50.149776,32.031320,202.127471,158.948887,198.803298,118.515603,190.388956,-0.000494,0.038289,94.866504,63.813673,189.128939,18.727814,65.098274,0.742862,787827.059281,0.887325,8.823473,2.882211,4.016769,0.071613,0.067934,32.000000,80.963758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354423,71.808593,92.617159,65.316456,46.419736,51.151899,66.329114,69.949463,47.962025,47.392405,70.001883,188.864837,117.378824,189.233830,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.743133,48.694217,199.271922,160.473129,224.652116,214.990660,94.418266,14.385491,196.179752,19.534949,48.372301,50.163935,32.031320,202.113934,158.943381,198.778041,118.550659,189.997499,-0.000495,0.038265,94.474868,63.964113,189.210679,18.730585,65.142412,0.740074,788409.050301,0.885882,8.729076,3.200341,4.007990,0.071032,0.067630,32.000000,81.005655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353754,71.815791,92.622122,65.316456,46.408227,51.151899,66.329114,69.864590,47.962025,47.392405,70.001883,188.836531,117.430489,189.228008,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.861723,48.730146,199.451105,160.460823,224.672270,214.977457,94.475696,14.384064,196.304989,19.536762,48.120988,50.345251,32.031320,202.117074,158.977693,198.933237,118.680213,189.840666,-0.000493,0.038281,94.387019,63.812562,189.319710,18.732341,64.994760,0.740074,788409.050301,0.885882,8.729076,3.200341,4.007990,0.071533,0.068629,32.000000,81.020798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350053,71.836939,92.620089,65.316456,46.409002,51.151899,66.329114,69.843737,47.962025,47.392405,70.001883,188.951393,117.536005,189.194255,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.779406,48.717255,199.450032,160.427539,224.655493,214.994694,94.270693,14.381638,196.219046,19.540540,47.621160,50.109402,32.031320,202.203208,158.960528,198.941730,118.753273,189.974220,-0.000492,0.038287,94.119485,63.950622,189.314674,18.736438,65.132315,0.739263,788231.037088,0.885361,8.692383,3.018073,4.006019,0.070571,0.069351,32.000000,81.017564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327421,71.832980,92.622960,65.316456,46.483021,51.151899,66.329114,69.773202,47.962025,47.392405,70.001883,188.541386,117.498455,189.252201,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.659649,48.578201,199.559126,160.356778,224.673737,215.025133,94.480884,14.373932,196.405340,19.547500,47.506261,50.176092,32.031320,202.376536,158.966498,199.094232,118.798668,190.344253,-0.000492,0.038167,93.930344,63.793609,189.339926,18.743853,65.088413,0.739439,787412.083704,0.886102,8.677851,2.806697,4.006678,0.071567,0.067782,32.000000,81.037896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337312,71.817596,92.590883,65.316456,46.532720,51.151899,66.329114,69.816516,47.962025,47.392405,70.001883,188.961767,117.560400,189.257748,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.656635,48.578201,199.475794,160.356778,224.673519,215.043119,94.371558,14.376786,196.414895,19.550722,48.231134,50.096428,32.031320,202.401408,158.912333,198.969637,118.778094,190.792917,-0.000491,0.037915,93.920548,63.592922,189.314064,18.747343,65.093133,0.741597,787164.784554,0.886280,8.662923,2.900476,4.018537,0.070814,0.067609,32.000000,81.076639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360635,71.833426,92.580612,65.316456,46.553887,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.743116,117.496998,189.167465,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
