OSU 80 Ton Compressor Load Stand
49.550102,48.495100,199.280906,160.320698,224.545179,215.050174,94.364146,14.383778,196.330853,19.549313,48.922358,49.956577,32.031320,201.979137,158.852533,198.810229,118.757491,190.181881,-0.000491,0.037660,93.669897,63.613146,189.279451,18.745148,65.126834,0.741420,787340.354487,0.887441,8.666049,3.089525,4.017103,0.071436,0.067994,32.000000,81.082584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333792,71.799590,92.570310,65.316456,46.499559,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.728292,117.340430,189.133909,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.505259,48.666790,199.018474,160.384467,224.495074,215.068469,94.379357,14.379783,196.043784,19.535802,49.453812,49.837251,32.031320,201.749909,158.833144,198.485491,118.716138,189.850261,-0.000489,0.037395,93.617976,63.523225,189.156023,18.730873,64.916422,0.741766,787372.769522,0.889452,8.693565,2.880609,4.021806,0.070789,0.068296,32.000000,81.117260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346873,71.813891,92.588363,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.758713,117.346107,189.122422,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.472463,48.907329,199.005027,160.514804,224.473779,215.100144,94.317854,14.376786,195.942561,19.524581,49.685087,49.858944,32.031320,201.760612,158.839037,198.453973,118.554600,189.972143,-0.000486,0.037406,93.605353,63.500789,188.813982,18.720014,64.772599,0.743175,788198.300463,0.890292,8.953520,2.804571,4.029802,0.070609,0.067737,32.000000,81.122813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331793,71.840656,92.602736,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.635708,117.331608,189.211092,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.516272,49.130597,198.865198,160.642347,224.457669,215.098730,94.507929,14.372077,195.674718,19.526269,49.713956,50.109912,32.031320,201.679738,158.891264,198.402652,118.477387,189.760281,-0.000487,0.037412,93.560935,63.923255,188.721167,18.723944,64.877949,0.747253,789668.886075,0.892680,9.186526,3.004589,4.022541,0.070311,0.067169,32.000000,81.116817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329144,71.819794,92.570141,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.015858,117.243544,189.215852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.767190,49.130597,198.973383,160.642347,224.535253,215.090436,94.455681,14.381781,195.769572,19.536017,48.918864,50.165910,32.031320,201.818612,158.977626,198.388235,118.594066,189.498842,-0.000486,0.037440,93.570231,64.006959,188.799561,18.737482,65.033181,0.745587,790523.526087,0.890561,9.364229,3.002026,4.016159,0.070987,0.068481,32.000000,81.148007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317626,71.834381,92.577479,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.911362,117.335713,189.206725,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.758920,49.178049,199.144322,160.691574,224.615158,215.068800,94.410310,14.377642,196.134966,19.545351,48.088901,50.373915,32.031320,201.965498,159.034396,198.703534,118.582518,190.169215,-0.000486,0.037456,93.781216,63.857760,188.873739,18.749677,65.172703,0.740736,789578.385804,0.886031,9.103844,2.786811,3.998084,0.070894,0.067483,32.000000,81.140057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300492,71.813138,92.572058,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.820621,117.482001,189.318763,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.720908,48.966025,199.334693,160.615775,224.579285,215.052241,94.518864,14.376215,196.194338,19.553332,47.584060,50.073603,32.031320,202.021317,159.074046,198.748393,118.617191,189.913785,-0.000485,0.037454,94.013707,63.938501,189.239582,18.757988,65.063183,0.739748,789721.201792,0.886649,9.159861,3.050818,4.002183,0.070843,0.068078,32.000000,81.129535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288155,71.839743,92.591989,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.037727,117.396468,189.250392,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.831395,48.731243,199.420897,160.518720,224.534305,215.034638,94.438332,14.380782,196.442916,19.549833,47.375453,50.218028,32.031320,202.153097,159.056641,198.918546,118.633831,190.250546,-0.000484,0.037461,94.293502,63.825942,189.702299,18.753929,65.091743,0.739748,789721.201792,0.886649,9.159861,3.050818,4.002183,0.070799,0.067946,32.000000,81.116995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268159,71.843384,92.605078,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.876664,117.584525,189.357512,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.817362,48.731243,199.629234,160.518720,224.481653,215.016534,94.579418,14.380353,196.552645,19.539692,47.630992,50.330007,32.031320,202.305977,159.047677,199.020305,118.672881,190.192658,-0.000485,0.037431,94.374314,63.894613,189.503959,18.741688,65.175772,0.739301,788012.789089,0.883703,8.638024,3.030089,4.001913,0.071460,0.067426,32.000000,81.112679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246259,71.862515,92.625070,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.158837,117.649960,189.366639,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.702772,48.598497,199.564582,160.436490,224.492281,215.044330,94.449102,14.376929,196.546932,19.531107,47.836492,50.136855,32.031320,202.305651,158.996328,199.077834,118.707599,190.542975,-0.000484,0.037427,94.218844,63.805427,189.619314,18.732860,65.099323,0.739027,787807.070621,0.882586,8.652546,2.969272,4.007222,0.071207,0.067551,32.000000,81.166099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236590,71.831335,92.642221,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.898204,117.413268,189.143350,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.696295,48.574362,199.551586,160.373279,224.510376,215.089990,94.263462,14.389629,196.603761,19.528425,48.207504,50.036987,32.031320,202.270239,158.943739,199.073748,118.701601,190.107254,-0.000484,0.037424,94.018121,63.868931,189.549945,18.730125,65.140367,0.741025,787603.408641,0.885853,8.638496,3.066202,4.015160,0.071369,0.068159,32.000000,81.129125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236346,71.837301,92.653021,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.526925,117.487371,189.231548,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.706567,48.639089,199.553246,160.382509,224.546668,215.108096,94.520437,14.377642,196.287943,19.527325,48.604369,50.178178,32.031320,202.180619,158.899398,199.004230,118.632997,190.262425,-0.000485,0.037438,93.884992,63.814798,189.347552,18.728763,65.151172,0.740714,787720.170480,0.887854,8.621076,2.908429,4.015422,0.071802,0.067707,32.000000,81.138650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228177,71.841569,92.668888,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.040875,117.566115,189.268055,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.718413,48.760042,199.462866,160.419149,224.580968,215.133270,94.311532,14.380211,196.424367,19.525267,48.701259,50.264077,32.031320,202.241739,158.884975,198.948452,118.691939,190.023071,-0.000487,0.037433,93.812803,63.904925,189.443284,18.725513,64.978814,0.740672,788239.715321,0.885473,8.675152,3.035389,4.014625,0.071107,0.067511,32.000000,81.063752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210222,71.838968,92.685107,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.623064,117.402528,189.214751,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.664783,48.760042,199.584242,160.419149,224.598350,215.106861,94.331368,14.383065,196.247931,19.523598,48.649759,50.033509,32.031320,202.328749,158.900731,198.865906,118.750121,190.181494,-0.000488,0.037419,93.608970,63.736583,189.500960,18.723355,65.267379,0.738613,788103.118765,0.885760,8.685238,3.054110,4.014815,0.071279,0.068491,32.000000,81.010178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223422,71.825644,92.706611,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.662736,117.425350,189.139102,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.676168,48.805846,199.381675,160.462781,224.609785,215.088901,94.453096,14.385205,196.315446,19.528434,48.275285,50.116543,32.031320,202.252768,158.972371,198.994191,118.833191,190.505055,-0.000488,0.037411,93.557428,63.762247,189.087372,18.728907,65.036590,0.740260,788158.456888,0.888374,8.839437,2.887832,4.018627,0.070461,0.068292,32.000000,81.079244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252523,71.850964,92.729897,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.906192,117.487064,189.234538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.712410,48.733163,199.399061,160.460823,224.573351,215.088501,94.267235,14.379355,196.191103,19.539651,48.243481,50.062611,32.031320,202.235663,158.952858,198.827970,118.784055,190.269035,-0.000486,0.037384,93.456178,63.853429,189.189206,18.740086,65.079784,0.740260,788158.456888,0.888374,8.839437,2.887832,4.018627,0.070744,0.067552,32.000000,81.048453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225230,71.822480,92.718509,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.534470,117.479853,189.220219,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.517038,48.729049,199.324877,160.480961,224.490937,215.100146,94.534927,14.384349,196.168313,19.550522,48.423895,49.927259,32.031320,202.203310,158.955688,198.904023,118.831353,190.302270,-0.000486,0.037399,93.470831,63.610613,189.280022,18.751326,65.097041,0.742241,787872.328744,0.887043,8.873431,2.926368,4.013628,0.071353,0.067759,32.000000,81.068315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220879,71.812755,92.717092,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.069854,117.559939,189.323641,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.518838,48.729049,199.434553,160.480961,224.428655,215.087662,94.441568,14.379069,196.116127,19.559337,48.870757,50.062000,32.031320,202.226897,158.935025,198.778954,118.836366,190.366041,-0.000487,0.037419,93.709210,63.596349,189.185331,18.760484,65.098877,0.741147,787798.262423,0.887889,8.763170,2.886815,4.011052,0.071150,0.068308,32.000000,81.090749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198957,71.813233,92.742460,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.883136,117.458987,189.354719,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.519439,48.820931,199.131340,160.535781,224.377065,215.076074,94.384751,14.395766,196.257199,19.564653,49.027277,49.980909,32.031320,201.935836,158.943265,198.744801,118.807431,190.202520,-0.000487,0.037425,93.773950,63.379610,189.408913,18.767393,65.051906,0.743376,787966.817663,0.889295,8.961884,2.852011,4.025380,0.070902,0.067622,32.000000,81.086361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205956,71.818976,92.735706,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.769502,117.316803,189.216127,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.501795,48.936951,199.284922,160.611859,224.288791,215.061938,94.596878,14.379925,196.062722,19.567106,49.290323,49.872480,32.031320,201.954245,158.961030,198.528008,118.809968,190.073064,-0.000487,0.037422,93.850395,63.480242,189.046523,18.772531,64.866829,0.743580,787901.111955,0.890086,8.960012,2.870966,4.027448,0.070450,0.068229,32.000000,81.079178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212242,71.802063,92.749634,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.193756,117.259922,189.270179,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.428200,49.069705,199.048708,160.663324,224.263664,215.057482,94.478440,14.377927,196.099622,19.567790,49.409455,50.064270,32.031320,201.845584,158.993564,198.629665,118.748329,189.720425,-0.000486,0.037460,93.666149,63.511896,188.958377,18.779450,64.816213,0.743471,788227.080549,0.890792,9.051269,2.838430,4.021276,0.071385,0.067814,32.000000,81.077531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209487,71.823329,92.762557,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.956881,117.246689,189.203814,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.533718,49.069705,199.079140,160.663324,224.299760,215.030178,94.550744,14.385491,196.115194,19.570831,49.414093,49.890391,32.031320,201.824769,159.017858,198.526566,118.688256,189.728151,-0.000486,0.037489,93.646469,63.511128,189.200889,18.785701,64.916894,0.746460,788512.909508,0.889377,9.185636,2.787199,4.025812,0.071220,0.067955,32.000000,81.033695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190606,71.779226,92.752445,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.101488,117.218728,189.275529,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.628049,49.160220,199.141925,160.705280,224.304078,214.982868,94.564614,14.381638,196.047600,19.569423,49.173692,50.051736,32.031320,201.793027,159.030174,198.496799,118.581083,189.881989,-0.000485,0.037491,93.534473,63.809973,189.020825,18.785236,64.813013,0.747684,789232.549032,0.892277,9.394969,2.716069,4.027027,0.071397,0.067345,32.000000,81.068523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200850,71.810568,92.773067,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.129227,117.363904,189.302555,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.693278,49.170095,199.099369,160.720104,224.431027,214.980360,94.426607,14.372647,196.061491,19.568309,49.005553,50.057853,32.031320,201.877163,159.077320,198.537843,118.575647,190.179238,-0.000486,0.037475,93.580705,63.859300,189.040877,18.785090,64.998064,0.745103,789201.307356,0.889374,9.285198,2.779054,4.019063,0.070609,0.067723,32.000000,81.133299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215018,71.805663,92.807074,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.853213,117.421476,189.315341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.667883,49.071076,199.159355,160.673673,224.556409,214.977781,94.437932,14.375216,196.063569,19.568080,48.437244,50.101356,32.031320,201.927681,159.090581,198.554265,118.600735,189.974818,-0.000486,0.037479,93.655334,63.829688,189.086356,18.785600,64.874880,0.745255,789570.477270,0.887397,9.277732,2.944167,4.012689,0.070466,0.068069,32.000000,81.110321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192702,71.801607,92.779554,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.875864,117.286195,189.303460,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.735431,49.071076,199.268047,160.673673,224.550754,214.988646,94.412978,14.385919,196.218097,19.567806,48.154318,50.284080,32.031320,202.008841,159.108923,198.742614,118.611417,190.186633,-0.000486,0.037474,93.817982,63.963724,189.074543,18.785690,64.957912,0.742159,789512.620211,0.887412,9.219937,3.061458,4.006565,0.070908,0.068203,32.000000,81.103852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232814,71.820940,92.797822,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.825956,117.469919,189.236348,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.793643,48.934757,199.499909,160.613537,224.533202,214.976629,94.328897,14.381352,196.264523,19.565759,48.213508,50.161259,32.031320,202.185308,159.096782,198.860933,118.614125,190.200839,-0.000486,0.037508,93.821955,64.049330,189.588658,18.783918,64.984715,0.743837,789158.200390,0.887553,9.147255,2.959460,4.009822,0.070769,0.067545,32.000000,81.084969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211561,71.793103,92.780807,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.657795,117.421437,189.159440,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.747568,48.861524,199.430305,160.548368,224.373410,214.939088,94.524499,14.380353,196.280031,19.561289,48.072902,50.185763,32.031320,202.079766,159.078904,198.783335,118.649732,189.913842,-0.000485,0.037531,93.755203,63.930388,189.219736,18.779439,64.955447,0.742315,789048.643127,0.886493,9.077224,3.028470,4.006561,0.071183,0.067599,32.000000,81.081976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223815,71.809888,92.783107,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.048998,117.412922,189.224310,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.658598,48.779241,199.425578,160.502218,224.385495,214.902227,94.455290,14.371078,196.299194,19.554036,47.960021,50.036790,32.031320,202.045700,159.067603,198.799972,118.691448,190.345480,-0.000484,0.037539,93.613604,63.764128,189.469067,18.772261,64.987915,0.741497,788513.868419,0.885742,8.880610,3.031104,4.006534,0.070460,0.067548,32.000000,81.077985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233771,71.809060,92.774321,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.910580,117.587287,189.248228,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.570322,48.779241,199.363784,160.502218,224.382196,214.880705,94.525479,14.377642,196.411666,19.548717,48.027415,50.033446,32.031320,202.193177,159.045580,198.923555,118.768098,190.018217,-0.000485,0.037542,93.574361,63.618281,189.351957,18.767412,65.242438,0.741957,788090.609665,0.884482,8.855097,2.887512,4.008845,0.071196,0.068222,32.000000,81.097338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256809,71.784025,92.784929,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.050959,117.467502,189.252713,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.489824,48.724661,199.364627,160.471171,224.449238,214.849801,94.487235,14.381067,196.100964,19.545129,48.515280,49.884992,32.031320,201.920811,159.013251,198.697996,118.802724,190.182924,-0.000485,0.037560,93.550355,63.494126,189.139523,18.763594,64.781122,0.740475,787461.988447,0.887541,8.956697,2.808430,4.021838,0.071666,0.067768,32.000000,80.920467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270573,71.801076,92.810067,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.974471,117.530214,189.244727,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.416015,48.819285,199.109552,160.500819,224.467501,214.853139,94.321345,14.384920,196.047777,19.539175,49.517001,49.951708,32.031320,201.632889,158.961117,198.552560,118.750130,190.162617,-0.000486,0.037581,93.499775,63.541921,189.094755,18.757425,65.083115,0.740475,787461.988447,0.887541,8.956697,2.808430,4.021838,0.070881,0.067272,32.000000,80.923754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268754,71.781042,92.806035,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.642691,117.390676,189.207984,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.474219,49.018413,198.979744,160.611300,224.525128,214.877473,94.503496,14.376215,195.829545,19.537055,49.648236,49.806881,32.031320,201.750255,158.973472,198.418362,118.701731,189.519232,-0.000487,0.037582,93.266354,63.485026,188.734116,18.755594,64.925759,0.743980,787417.386942,0.891141,9.078790,2.833342,4.020791,0.070768,0.067651,32.000000,80.906021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263692,71.769363,92.798645,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.006993,117.285850,189.213846,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.528864,49.199444,199.082868,160.705839,224.619703,214.864712,94.295733,14.377785,195.892241,19.540987,49.594890,49.999964,32.031320,201.565735,159.040462,198.384402,118.647824,189.538105,-0.000486,0.037676,93.018399,63.753029,188.782676,18.759685,64.957230,0.743980,787417.386942,0.891141,9.078790,2.833342,4.020791,0.070955,0.068157,32.000000,80.898111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273573,71.789579,92.765787,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.591467,117.245500,189.181588,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.631684,49.199444,198.912599,160.705839,224.707288,214.863886,94.302090,14.383208,195.898317,19.545327,49.183903,49.931965,32.031320,201.595133,159.077437,198.375320,118.649071,189.710197,-0.000487,0.037766,93.187179,63.886522,189.009831,18.763864,64.808555,0.744441,789123.163290,0.891514,9.419984,2.747859,4.019532,0.071662,0.067876,32.000000,80.910883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299770,71.804135,92.769091,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.604181,117.391980,189.136899,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.675906,49.274875,198.963317,160.744998,224.781778,214.856586,94.492023,14.382779,195.842811,19.546025,48.849791,50.085041,32.031320,201.604653,159.090525,198.391353,118.632388,189.506371,-0.000487,0.037529,93.270119,63.633383,189.022130,18.764343,64.605067,0.744441,789123.163290,0.891514,9.419984,2.747859,4.019532,0.070726,0.067701,32.000000,80.877497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242420,71.792435,92.735349,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.984047,117.266481,189.160856,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.584880,49.227971,199.070121,160.702203,224.833260,214.867156,94.267854,14.378070,196.048936,19.542922,48.498711,50.060352,32.031320,201.815717,159.099778,198.613021,118.667610,190.007871,-0.000487,0.037480,93.306951,63.695160,189.191674,18.760911,64.906142,0.744317,788949.607529,0.889400,9.313183,2.811475,4.007775,0.071301,0.068006,32.000000,80.891309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259247,71.799708,92.758673,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.535708,117.290261,189.207315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.580431,49.101248,198.981001,160.625565,224.772406,214.877913,94.487993,14.382637,195.873067,19.540473,48.532477,49.874704,32.031320,201.802180,159.129005,198.493072,118.568213,189.678610,-0.000488,0.037460,93.164309,63.747426,188.950197,18.758092,64.742701,0.746360,789119.071168,0.886892,9.342734,2.751328,4.005228,0.071340,0.067602,32.000000,80.923197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244558,71.801195,92.731935,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.975985,117.328578,189.224979,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.573969,49.101248,199.011095,160.625565,224.760948,214.894538,94.435090,14.384207,196.054418,19.537288,48.903451,49.969350,32.031320,201.914491,159.057154,198.593243,118.489831,189.823995,-0.000489,0.037462,93.162454,63.629256,188.896456,18.754844,64.786708,0.744324,789055.821261,0.890740,9.390304,2.905025,4.014734,0.070837,0.068317,32.000000,80.921305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198204,71.804614,92.714307,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.870180,117.244580,189.160227,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.678806,49.066687,199.155196,160.598993,224.789084,214.888150,94.296193,14.378926,196.073163,19.536815,48.783647,50.252884,32.031320,201.766340,159.055879,198.654132,118.539154,189.926291,-0.000490,0.037440,93.403663,63.808078,189.199546,18.755142,65.148444,0.745765,789145.070946,0.888482,9.268202,2.880429,4.013297,0.070936,0.067984,32.000000,80.879359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199704,71.810252,92.700005,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.592386,117.430144,189.128126,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.737625,49.105088,198.976086,160.595357,224.783791,214.889417,94.525078,14.378213,196.113963,19.541165,48.386910,50.023783,32.031320,201.955957,159.070223,198.664502,118.504536,189.935372,-0.000492,0.037400,93.538910,63.725033,189.142216,18.760314,64.796596,0.745486,789545.966581,0.889178,9.274914,3.013581,4.014427,0.070955,0.067887,32.000000,80.933369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193928,71.794549,92.689836,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.050157,117.501447,189.244609,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.783964,49.105088,199.262940,160.595357,224.835254,214.859852,94.356285,14.374788,196.144697,19.545704,48.095653,50.320381,32.031320,201.987761,159.065655,198.758375,118.484337,189.813924,-0.000490,0.037394,93.382138,63.816354,189.140912,18.766817,65.053296,0.740240,789049.053850,0.888288,9.131537,3.002775,4.008856,0.070651,0.067918,32.000000,80.976201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181430,71.796567,92.692891,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.712570,117.333833,189.198543,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.836586,49.018139,199.255094,160.542774,224.865195,214.847777,94.445121,14.378498,196.244998,19.544977,47.869410,50.226629,32.031320,201.928517,159.059715,198.808697,118.551641,189.976631,-0.000490,0.037407,93.414023,64.107734,189.502593,18.766195,64.876716,0.743085,789204.884391,0.885074,9.108962,3.040811,4.000514,0.071083,0.068721,32.000000,81.034942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191067,71.828545,92.676888,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.890242,117.431103,189.226552,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.812929,48.887032,199.241097,160.490191,224.888967,214.861015,94.505513,14.378641,196.241872,19.542475,47.741289,50.231157,32.031320,202.057014,159.034040,198.924717,118.584358,190.182130,-0.000490,0.037445,93.414956,63.813510,189.425399,18.763978,65.225627,0.740200,789096.597116,0.885618,9.060963,3.015281,4.002553,0.071476,0.068536,32.000000,81.015823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176069,71.823513,92.666106,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.011027,117.420709,189.330525,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.777109,48.758945,199.351098,160.422225,224.866266,214.916558,94.329932,14.373932,196.192545,19.541481,47.672084,50.099909,32.031320,202.282268,159.031616,198.923920,118.710200,189.815843,-0.000491,0.037473,93.468573,63.996659,189.172362,18.763050,65.254450,0.741256,788449.669270,0.883482,8.919548,3.009236,3.998169,0.070673,0.068311,32.000000,80.970981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178377,71.826645,92.692591,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.659863,117.418215,189.215852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.599036,48.656642,199.416377,160.361253,224.771817,214.935288,94.489612,14.379212,196.313375,19.544602,47.980656,50.071564,32.031320,202.112711,158.981995,198.936860,118.740818,189.993505,-0.000488,0.037491,93.267385,63.749392,189.288100,18.767144,65.129430,0.737311,788045.170802,0.883112,8.812923,3.053835,3.999787,0.070650,0.067894,32.000000,80.899289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157751,71.806473,92.658638,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.979224,117.518285,189.282414,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.641175,48.656642,199.409784,160.361253,224.677415,214.942637,94.385431,14.382209,196.413617,19.551688,48.394462,50.086907,32.031320,202.249282,158.943394,198.921277,118.752220,190.628243,-0.000485,0.037510,93.146911,63.589850,189.129570,18.774708,65.230453,0.737646,787417.200994,0.885373,8.721920,2.790141,4.004875,0.071106,0.067340,32.000000,80.895210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181622,71.820360,92.661081,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.770862,117.516713,189.263846,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.638082,48.660481,199.382233,160.367126,224.627182,214.962259,94.286740,14.372362,196.170709,19.558763,48.791503,50.076410,32.031320,202.004580,158.920422,198.871012,118.752177,190.129980,-0.000485,0.037510,93.166146,63.668215,189.001107,18.781320,64.910731,0.741429,787382.603465,0.887226,8.804275,2.826411,4.020570,0.071476,0.068496,32.000000,80.932854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145955,71.799668,92.664270,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.573479,117.463053,189.235207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.607104,48.788841,199.293491,160.455229,224.712738,214.976829,94.475198,14.375216,196.149047,19.563167,49.055433,50.087061,32.031320,202.003194,158.941540,198.791887,118.772738,190.239757,-0.000487,0.037532,93.222527,63.584001,189.053398,18.785114,65.255132,0.739729,787316.590482,0.887398,8.760531,3.053598,4.017024,0.071139,0.067631,32.000000,80.931369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184973,71.809213,92.672505,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.950395,117.480620,189.239101,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.616679,48.934208,199.203052,160.541934,224.717317,214.962799,94.395457,14.385348,196.095929,19.564074,49.000215,49.985436,32.031320,201.930963,158.961671,198.736665,118.761099,190.280252,-0.000486,0.037520,93.302992,63.787056,189.200257,18.785812,65.021667,0.743413,787384.463963,0.888479,8.767580,2.866401,4.016719,0.070217,0.068103,32.000000,80.949129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192206,71.782065,92.673860,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.790914,117.365131,189.180998,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.574594,48.934208,199.143422,160.541934,224.727397,214.941158,94.527537,14.377357,196.054269,19.563168,49.055027,49.992876,32.031320,201.973042,158.956880,198.619641,118.735851,190.306868,-0.000486,0.037540,93.506451,63.584508,189.005938,18.785594,64.862292,0.740012,787769.563981,0.887703,8.928097,2.887125,4.017438,0.071450,0.067637,32.000000,80.936300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175729,71.778042,92.651503,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.055074,117.333334,189.191973,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.483106,49.001407,199.078218,160.576897,224.755471,214.928493,94.520214,14.381495,195.893173,19.566603,49.126177,49.844648,32.031320,201.825503,159.001576,198.477099,118.668858,189.579524,-0.000486,0.037561,93.764722,63.568554,188.924092,18.789392,64.775221,0.742584,788157.877650,0.888567,9.063523,2.913988,4.014840,0.071162,0.067757,32.000000,80.966349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186367,71.816815,92.672663,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.040428,117.328080,189.187843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.538413,49.056265,198.878981,160.612139,224.804403,214.914913,94.296593,14.377499,196.076313,19.572333,48.961083,50.002116,32.031320,201.745016,159.006223,198.378087,118.613257,189.740402,-0.000487,0.037575,93.972367,63.649503,189.129592,18.795093,64.662528,0.744737,788254.295680,0.888072,9.107227,2.949241,4.017046,0.070569,0.068067,32.000000,80.960771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167422,71.776375,92.647759,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.593185,117.251867,189.165065,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.578775,49.097133,199.089244,160.637312,224.846608,214.895264,94.551679,14.381210,195.934073,19.572649,49.028481,50.005663,32.031320,201.740245,159.010627,198.597581,118.655446,189.685835,-0.000490,0.037579,94.184807,63.621032,189.026434,18.795226,64.757309,0.745119,788937.858602,0.888960,9.185043,2.833581,4.013129,0.070421,0.067953,32.000000,80.957271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189696,71.774177,92.662897,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.103357,117.336671,189.201021,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.562057,49.102893,198.923758,160.645423,224.800564,214.912477,94.423132,14.376786,195.894837,19.574986,48.683420,50.051758,32.031320,201.702224,159.064777,198.366454,118.676554,189.549186,-0.000490,0.037607,94.469112,63.681951,188.753940,18.798331,64.870605,0.745960,788840.409110,0.887978,9.265809,2.795920,4.015614,0.070582,0.067395,32.000000,80.954717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176315,71.766204,92.650677,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.846264,117.405596,189.150352,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.538595,49.102893,198.977537,160.645423,224.820482,214.939940,94.260023,14.378926,195.782572,19.578760,48.582387,50.014588,32.031320,201.608629,159.049159,198.412435,118.601201,189.808105,-0.000491,0.037651,94.532909,63.603394,188.964761,18.801779,64.684427,0.744509,788855.723997,0.889606,9.288937,2.723306,4.013630,0.071011,0.067804,32.000000,80.949012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156625,71.744066,92.629286,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.520046,117.320370,189.137331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.675867,49.025544,198.866256,160.628641,224.701654,214.945022,94.429654,14.381495,195.860812,19.572451,48.698160,50.230762,32.031320,201.691113,159.052559,198.407018,118.555572,189.762844,-0.000490,0.037663,94.592174,63.961914,189.253510,18.790629,65.007715,0.744509,788855.723997,0.889606,9.288937,2.723306,4.013630,0.071066,0.067087,32.000000,80.941551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162029,71.751531,92.643346,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.859307,117.412807,189.245514,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.707654,49.026916,199.172991,160.629760,224.581562,214.945174,94.281947,14.381352,196.038326,19.560372,48.529574,50.092060,32.031320,201.809703,159.036283,198.540355,118.534891,190.138318,-0.000490,0.037672,94.623986,63.606310,189.185167,18.775057,64.999506,0.741203,789073.917091,0.887223,9.093443,2.924806,4.003277,0.072107,0.066660,32.000000,80.879008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174390,71.743992,92.631759,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.563893,117.430834,189.261013,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.673354,48.985225,199.082106,160.598993,224.592795,214.932571,94.415796,14.386490,196.172742,19.553430,48.429551,50.286762,32.031320,201.877632,159.090335,198.680601,118.579067,190.268987,-0.000490,0.037606,94.448136,63.747195,189.064672,18.766539,65.310678,0.741203,789073.917091,0.887223,9.093443,2.924806,4.003277,0.071488,0.068291,32.000000,80.864058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166710,71.757445,92.636814,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.831592,117.364057,189.238236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.678310,48.985225,199.229362,160.598993,224.725504,214.963429,94.542528,14.385348,196.095439,19.546838,48.107683,50.194818,32.031320,201.868172,159.115844,198.622743,118.625466,190.152761,-0.000490,0.037532,94.065500,63.934729,189.213147,18.756791,64.939842,0.741701,789126.131566,0.887986,9.061853,3.086824,4.006888,0.070888,0.068221,32.000000,80.876830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172401,71.769750,92.675282,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.085055,117.300694,189.240085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.697318,48.906506,199.206874,160.546130,224.841456,215.015049,94.284636,14.379212,196.095023,19.543018,48.166777,50.167240,32.031320,201.911453,159.074717,198.711786,118.576255,190.144992,-0.000489,0.037541,94.112309,63.722602,189.102589,18.752848,65.035934,0.742891,788752.326350,0.886091,9.050589,3.001682,4.010389,0.071549,0.068569,32.000000,80.904959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171497,71.756012,92.677570,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.569272,117.433366,189.195435,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
