OSU 80 Ton Compressor Load Stand
49.727629,48.834096,199.228032,160.493267,224.787147,215.050728,94.495406,14.381067,196.016793,19.545281,48.234253,50.101846,32.031320,201.984907,159.040591,198.655947,118.537966,189.696630,-0.000489,0.037558,94.273381,64.038916,189.205113,18.755413,65.002391,0.741479,788892.306283,0.888154,8.952158,3.047970,4.008403,0.072511,0.068054,32.000000,80.926870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165444,71.755353,92.666854,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.990812,117.346567,189.096143,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.703412,48.817914,199.300499,160.487394,224.771172,215.051249,94.388160,14.383208,196.151318,19.549183,48.364592,50.315480,32.031320,201.997159,158.979997,198.805257,118.457116,189.946896,-0.000489,0.037535,94.405793,63.764823,189.008852,18.758931,65.112934,0.741472,788907.696039,0.885540,8.848330,2.917467,4.006385,0.071297,0.068297,32.000000,80.917490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159700,71.729744,92.639412,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.776321,117.478702,189.178834,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.725076,48.817914,199.314058,160.487394,224.705518,215.066965,94.350356,14.384349,196.087085,19.554591,48.361174,50.190083,32.031320,202.021134,159.023012,198.766632,118.558000,190.101158,-0.000488,0.037509,94.412579,63.869205,189.061879,18.764691,64.953296,0.740687,789249.884737,0.886988,8.857248,3.092571,4.009795,0.070338,0.067326,32.000000,81.031336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203749,71.770812,92.672117,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.700712,117.510461,189.237095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.779030,48.830805,199.366568,160.465018,224.622774,215.049057,94.505323,14.378213,196.142728,19.562877,47.906185,50.231541,32.031320,202.121661,159.032449,198.761637,118.647398,190.336617,-0.000487,0.037870,94.459381,63.911422,189.197364,18.772174,65.164888,0.742311,788861.631454,0.886978,8.834793,3.049736,4.008321,0.071272,0.068027,32.000000,81.006632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175975,71.767107,92.658655,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.010646,117.466083,189.271792,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.640865,48.742488,199.334803,160.430336,224.583168,215.083166,94.287352,14.378784,196.364757,19.564510,47.880865,50.116781,32.031320,202.154524,158.990449,198.940506,118.667883,190.398893,-0.000487,0.038123,94.340327,63.688359,189.247372,18.773022,64.988387,0.739338,788395.608593,0.884048,8.795042,3.047696,4.005221,0.071182,0.067871,32.000000,81.019812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163742,71.752826,92.667213,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.574704,117.575090,189.231588,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.630797,48.697508,199.302652,160.395375,224.554564,215.127746,94.542540,14.382779,195.959668,19.564575,48.413612,50.118016,32.031320,202.057565,158.976868,198.758706,118.644367,190.500670,-0.000488,0.038219,94.280198,63.718328,189.072056,18.773060,65.030007,0.739338,788395.608593,0.884048,8.795042,3.047696,4.005221,0.071181,0.067805,32.000000,80.928096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146711,71.734585,92.649876,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.085080,117.488138,189.243153,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.689794,48.793503,199.145652,160.420547,224.524598,215.129919,94.322457,14.389915,196.155084,19.568258,48.633130,50.102897,32.031320,201.917753,158.952041,198.666914,118.723299,189.751348,-0.000488,0.038297,94.389324,63.750457,189.168113,18.777175,65.172598,0.742970,788410.743947,0.889123,8.846700,3.051794,4.015538,0.071183,0.068700,32.000000,81.004720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169986,71.766926,92.689101,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.644914,117.403602,189.156411,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.655197,48.793503,199.321784,160.420547,224.466349,215.151239,94.469701,14.392198,196.074504,19.573887,48.264733,50.135556,32.031320,202.096340,158.931562,198.940882,118.700136,190.135778,-0.000488,0.038508,94.606293,63.786391,188.961879,18.783368,65.073228,0.742592,788566.813268,0.886995,8.812169,3.113545,4.015705,0.071588,0.067898,32.000000,81.018237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147850,71.761395,92.665659,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.939402,117.386495,189.191658,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.713727,48.777321,199.232252,160.425302,224.424387,215.181628,94.495033,14.373361,196.052398,19.578863,48.442766,49.935439,32.031320,201.908864,158.951751,198.637810,118.695769,189.649093,-0.000487,0.038493,94.870462,63.682773,189.207196,18.787873,65.215006,0.739996,788386.641536,0.888140,8.846959,2.752750,4.007778,0.070772,0.068142,32.000000,81.035799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140626,71.745075,92.692283,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.990065,117.334447,189.088079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.632166,48.806943,199.136313,160.457187,224.433450,215.223041,94.335361,14.381067,196.210140,19.579991,48.752673,50.109318,32.031320,201.990615,158.950486,198.687565,118.710234,190.010052,-0.000486,0.038520,95.122117,63.458678,189.242313,18.788490,64.854922,0.742132,788635.745224,0.887530,8.882844,2.920624,4.014117,0.070768,0.067781,32.000000,81.066046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132180,71.763560,92.684138,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.670721,117.329691,189.188787,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.535963,48.874415,199.395107,160.482080,224.430836,215.242509,94.424613,14.379212,196.145034,19.577483,48.693155,50.111524,32.031320,201.878998,158.935831,198.789038,118.744480,189.947634,-0.000485,0.038544,95.362237,63.525432,189.038304,18.785943,64.947867,0.739569,788599.561564,0.886216,8.805964,2.741751,4.007590,0.070769,0.067516,32.000000,81.053855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132637,71.768986,92.674129,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.849225,117.475327,189.243075,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.532534,48.874415,199.231387,160.482080,224.476442,215.268027,94.438897,14.382209,195.900424,19.575123,48.877859,50.064165,32.031320,201.880200,158.987416,198.661489,118.705173,190.194350,-0.000484,0.038554,95.590531,63.419307,189.076870,18.783283,65.097985,0.744718,788927.888028,0.889583,8.920182,2.863222,4.012243,0.070423,0.067388,32.000000,81.057899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141317,71.781376,92.683778,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.877793,117.388682,189.236230,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.514497,48.928997,198.916472,160.522356,224.473130,215.276202,94.394359,14.371220,195.819484,19.574514,49.139101,49.968547,32.031320,201.763527,158.991878,198.364311,118.602735,189.852309,-0.000484,0.038568,95.744762,63.584253,189.075508,18.782218,64.823320,0.745846,789208.189725,0.890908,9.087575,2.805484,4.025260,0.070624,0.067097,32.000000,81.048921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140009,71.755640,92.649861,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.788718,117.341888,189.303106,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.561544,49.031579,198.809158,160.573540,224.444694,215.253028,94.457545,14.379355,195.899040,19.573297,49.050080,50.105657,32.031320,201.660921,158.967777,198.435681,118.635856,189.818817,-0.000485,0.038556,95.617945,63.796091,188.935657,18.781627,64.974277,0.743828,789480.006929,0.890948,9.091139,2.937615,4.022233,0.071336,0.067545,32.000000,81.084294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125084,71.775111,92.633839,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.915091,117.427996,189.230447,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.556159,49.048859,198.891318,160.586686,224.453300,215.197620,94.411622,14.389344,195.903310,19.577119,48.863554,50.047585,32.031320,201.813291,158.984189,198.570837,118.646347,190.281146,-0.000484,0.038543,95.640263,63.383643,188.757524,18.786091,64.853821,0.746528,790101.453771,0.891899,9.164474,2.911339,4.017338,0.071870,0.068249,32.000000,81.040762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097520,71.776173,92.615942,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.823243,117.197863,189.196340,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.594474,49.048859,198.916138,160.586686,224.492463,215.114482,94.429007,14.380353,195.817340,19.584347,48.719006,50.242128,32.031320,201.713131,159.039837,198.417285,118.607911,190.010318,-0.000483,0.038520,95.210030,63.790392,188.870250,18.793548,65.038111,0.745556,789916.504643,0.890878,9.241031,3.029077,4.013453,0.071297,0.067343,32.000000,81.060875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122711,71.781439,92.629322,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.858015,117.283204,189.242209,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.657960,49.020059,198.943419,160.563191,224.532387,215.025542,94.524498,14.374931,195.958030,19.583374,48.480894,50.134695,32.031320,201.861832,159.034534,198.503619,118.578827,189.828758,-0.000483,0.038504,94.806377,63.791340,189.234056,18.792032,65.099192,0.745556,789916.504643,0.890878,9.241031,3.029077,4.013453,0.070415,0.067868,32.000000,81.019884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121020,71.784719,92.639396,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.048995,117.428725,189.228047,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.653781,48.971510,199.139218,160.531586,224.536458,214.994943,94.332025,14.386062,196.045650,19.575188,48.557617,50.157846,32.031320,201.831048,159.041208,198.624924,118.578204,189.911225,-0.000485,0.038536,94.554334,63.763266,189.072728,18.783823,65.048313,0.742710,789692.689098,0.889606,9.201230,2.965646,4.010853,0.070989,0.067715,32.000000,81.037666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113434,71.775907,92.631479,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.664050,117.339778,189.218842,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.658136,48.925705,198.982986,160.546410,224.550389,214.995847,94.492462,14.387203,196.119685,19.564734,48.265111,50.072571,32.031320,201.917161,159.029888,198.583039,118.565036,189.908286,-0.000486,0.038544,94.480729,63.944589,189.121675,18.773379,64.957781,0.740876,789290.569530,0.887007,9.106533,2.926378,4.006275,0.071093,0.068002,32.000000,81.107076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096818,71.777542,92.605798,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.984924,117.468308,189.223680,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.683064,48.925705,199.132545,160.546410,224.578244,214.983199,94.554200,14.380496,196.114122,19.553082,48.219302,50.113133,32.031320,201.862505,159.031192,198.653421,118.568852,190.110364,-0.000486,0.038563,93.795342,63.555957,189.131121,18.761493,65.045822,0.741816,789055.602552,0.888652,9.062319,2.958053,4.010555,0.071085,0.067235,32.000000,81.171671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128125,71.768623,92.616598,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.108399,117.494773,189.319314,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.707365,48.850827,199.054746,160.525992,224.546649,214.985800,94.362207,14.375359,196.116176,19.542239,48.096883,50.175895,32.031320,202.092549,159.058826,198.804905,118.585606,189.634277,-0.000486,0.038576,93.657127,63.915102,189.109667,18.750814,64.926624,0.742272,788978.738590,0.886946,9.011996,2.970116,4.007057,0.071058,0.066966,32.000000,81.167031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128689,71.781608,92.627378,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.724414,117.278179,189.277850,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.643187,48.788292,199.251906,160.490191,224.596483,215.022066,94.536346,14.384777,196.113990,19.534433,48.271102,50.110917,32.031320,201.993184,159.055494,198.719960,118.564314,190.248013,-0.000486,0.038562,93.654225,63.870286,189.376877,18.742921,64.933364,0.741286,788882.495091,0.885821,8.986139,3.042348,4.008057,0.070834,0.067584,32.000000,81.096493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.111328,71.774633,92.634561,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.072692,117.493201,189.299841,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.670529,48.759768,199.248621,160.468934,224.612690,215.065226,94.457208,14.377927,196.211413,19.531794,48.031925,49.965021,32.031320,202.119908,159.015949,198.729733,118.643907,190.363267,-0.000485,0.038555,93.546521,63.702368,189.349795,18.740022,65.111098,0.741957,788552.172398,0.886965,8.886065,2.846329,4.004532,0.071361,0.067509,32.000000,80.981690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120051,71.767604,92.634044,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.914416,117.423547,189.303972,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.542012,48.701622,199.203965,160.449635,224.569830,215.098346,94.427594,14.383065,196.085147,19.528973,48.533679,49.962523,32.031320,201.889864,158.978073,198.669842,118.730690,190.233404,-0.000485,0.038523,93.561397,63.571594,189.070873,18.737274,65.081568,0.740927,788441.592309,0.886904,8.833203,3.062383,4.011405,0.071021,0.067075,32.000000,81.061585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118168,71.762412,92.614259,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.855188,117.334677,189.257237,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.464745,48.701622,199.203778,160.449635,224.497945,215.111225,94.522637,14.383493,196.072010,19.531531,48.924370,49.912596,32.031320,202.092365,158.979049,198.655602,118.729917,190.212611,-0.000486,0.038517,93.707535,63.619395,189.219939,18.739236,64.848497,0.743746,788331.035892,0.888984,8.878743,2.962753,4.017603,0.071948,0.068048,32.000000,81.088220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113434,71.779219,92.639331,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.045274,117.348523,189.249290,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.551907,48.790212,198.973506,160.500539,224.420829,215.106905,94.357598,14.381781,196.010152,19.533789,49.090338,49.900650,32.031320,201.885154,158.956811,198.526115,118.686210,189.923105,-0.000484,0.038516,93.904473,63.577007,189.016562,18.741093,64.855814,0.746577,788434.740843,0.890432,8.988849,2.919739,4.027187,0.070924,0.067716,32.000000,81.113478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098487,71.746496,92.638793,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.715196,117.306102,189.295356,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.559695,48.922414,199.020450,160.591161,224.433533,215.084084,94.599036,14.386062,195.900844,19.533472,49.262555,50.016363,32.031320,201.759776,159.005168,198.534471,118.616144,189.578541,-0.000482,0.038515,94.159490,63.624741,188.858174,18.740179,64.967852,0.744899,788686.727848,0.890451,8.986802,2.854520,4.015456,0.070957,0.067547,32.000000,81.014577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113572,71.734636,92.632947,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.198071,117.212399,189.295042,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.533718,49.045842,198.837614,160.623327,224.397333,215.060308,94.389730,14.380639,195.859139,19.535883,49.036175,50.016138,32.031320,201.709828,159.019957,198.478361,118.647675,190.136788,-0.000482,0.038501,94.376238,63.831517,189.099774,18.743744,64.956417,0.744899,788686.727848,0.890451,8.986802,2.854520,4.015456,0.071877,0.067587,32.000000,80.974151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123221,71.767869,92.660960,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.779460,117.294595,189.399211,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.606700,49.045842,199.085959,160.623327,224.459912,215.017966,94.438289,14.382351,195.883896,19.544161,48.602517,50.032795,32.031320,201.768298,159.051147,198.526686,118.609683,190.096711,-0.000481,0.038344,94.588892,63.532818,188.977322,18.758271,64.902287,0.743866,789235.258956,0.888258,9.110911,2.794782,4.015772,0.071620,0.067331,32.000000,80.853396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105295,71.752049,92.643271,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.876579,117.359915,189.330171,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.628010,49.043099,199.026692,160.624166,224.614740,215.022349,94.534945,14.387631,196.035289,19.551051,48.289169,50.043760,32.031320,201.720246,159.064766,198.465471,118.577548,189.469597,-0.000481,0.038102,94.787832,63.477167,189.031713,18.766821,64.847422,0.744056,789429.694850,0.890956,9.261335,2.973465,4.014187,0.071130,0.068122,32.000000,80.821093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090008,71.749628,92.664755,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.069891,117.258771,189.281942,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.627179,48.950665,199.058737,160.576058,224.601453,215.030079,94.346359,14.380211,196.014303,19.554202,48.353969,50.000928,32.031320,201.811823,159.062863,198.556326,118.519508,189.780332,-0.000481,0.038012,94.962688,63.649927,189.222694,18.772276,64.916422,0.744220,789306.194315,0.888868,9.185517,2.996380,4.013288,0.070845,0.067824,32.000000,80.832230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093721,71.728074,92.654321,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.692718,117.325165,189.307630,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.691460,48.899100,198.907055,160.548647,224.499280,214.980916,94.423974,14.381352,196.091116,19.556990,48.459357,50.179452,32.031320,201.829927,159.043613,198.511997,118.566687,189.711117,-0.000479,0.037746,95.141506,63.714778,189.081887,18.776892,64.843225,0.743532,789408.069651,0.889139,9.069081,2.967458,4.011083,0.071200,0.068471,32.000000,80.803614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096168,71.732587,92.681058,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.847947,117.324973,189.198385,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.638036,48.899100,199.066136,160.548647,224.496027,214.958753,94.490017,14.383921,196.040077,19.559290,48.292957,50.114447,32.031320,201.958241,159.043902,198.599640,118.565359,190.186594,-0.000479,0.037490,95.322876,63.956499,189.029634,18.779732,64.932446,0.743532,789408.069651,0.889139,9.069081,2.967458,4.011083,0.071523,0.068251,32.000000,80.791166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119306,71.742429,92.684541,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.980034,117.343729,189.186623,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.679718,48.883741,199.293515,160.535781,224.601659,214.975195,94.390078,14.382494,195.980957,19.561885,47.990449,50.087842,32.031320,201.802690,159.063134,198.611577,118.597575,189.915657,-0.000478,0.037331,95.524813,63.827328,188.940102,18.782634,65.013669,0.742819,788777.779585,0.886801,8.950828,2.894204,4.002842,0.070885,0.067092,32.000000,80.757999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115593,71.736653,92.684157,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.780156,117.498302,189.236780,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.694840,48.801732,199.138021,160.502777,224.646552,214.990019,94.504272,14.367653,195.963174,19.564667,47.974314,50.218707,32.031320,201.867275,159.053175,198.598529,118.549624,189.441782,-0.000479,0.037317,95.673767,63.908703,188.988892,18.785294,65.218153,0.742860,788811.368084,0.887149,9.006248,3.074514,4.010355,0.070392,0.067917,32.000000,80.823503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095497,71.743098,92.687744,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.008544,117.431601,189.319668,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.661151,48.723838,199.269619,160.451873,224.625384,214.961416,94.419345,14.375073,195.882175,19.563882,48.167914,50.054593,32.031320,201.955427,159.016624,198.690698,118.571029,190.253163,-0.000478,0.037335,95.835366,63.876918,189.109545,18.784775,65.141861,0.742010,788615.223796,0.887290,8.947645,2.940351,4.011567,0.071275,0.068753,32.000000,80.853622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.111667,71.758822,92.670573,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.838690,117.439349,189.296733,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.708393,48.723838,199.246744,160.451873,224.589566,214.919499,94.348334,14.380353,196.076061,19.563161,48.271656,50.135082,32.031320,202.046984,159.003873,198.657515,118.650027,189.948613,-0.000479,0.037338,95.986401,63.853448,188.973693,18.784998,64.992399,0.738930,788591.365327,0.885775,8.849954,2.809735,4.007217,0.071128,0.067934,32.000000,80.964726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112561,71.757644,92.669040,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.696668,117.510767,189.325254,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.670521,48.731792,199.318956,160.442083,224.621520,214.880164,94.555591,14.376215,196.249416,19.562220,48.032077,49.992060,32.031320,202.128633,158.977889,198.892140,118.691160,190.280750,-0.000480,0.037346,96.107214,63.788378,189.444673,18.784319,64.980834,0.740311,788271.601609,0.886928,8.807001,3.093874,4.012586,0.070964,0.067978,32.000000,80.844190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094731,71.765108,92.638231,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.111181,117.434862,189.290045,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.610499,48.708204,199.216042,160.442083,224.568631,214.840702,94.370723,14.381495,196.131137,19.557181,48.089879,50.100812,32.031320,201.920586,158.988147,198.767527,118.703564,190.188902,-0.000479,0.037335,96.502077,63.795618,189.250083,18.779312,64.915950,0.741889,787486.586106,0.885150,8.805234,2.984114,4.012822,0.071182,0.067659,32.000000,80.805102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091507,71.775141,92.621496,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.741446,117.312009,189.319983,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.625617,48.785001,199.146575,160.470892,224.570585,214.846925,94.369415,14.377927,195.986196,19.548571,48.812306,50.115925,32.031320,202.028086,158.963002,198.649548,118.633303,190.098001,-0.000479,0.037391,96.139092,63.664633,188.977956,18.771436,65.173752,0.741889,787486.586106,0.885150,8.805234,2.984114,4.012822,0.071418,0.067747,32.000000,80.786270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092858,71.768621,92.617873,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.738830,117.431410,189.410816,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.604547,48.885112,198.958425,160.511448,224.540198,214.795725,94.466414,14.377642,195.979210,19.548671,48.776273,50.046441,32.031320,202.051449,159.005505,198.632965,118.632036,190.343066,-0.000480,0.037363,96.082556,63.644745,189.235136,18.771657,65.090878,0.742964,787322.252597,0.887854,8.843936,2.937175,4.015603,0.071001,0.067626,32.000000,80.827967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119751,71.785109,92.602825,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.932828,117.387761,189.361603,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.602548,48.923511,199.080971,160.516202,224.489023,214.734070,94.440967,14.380068,196.111569,19.547099,48.424384,50.086715,32.031320,201.907906,158.987566,198.675158,118.681455,190.180619,-0.000480,0.037372,96.058085,63.717250,189.246862,18.768595,64.977031,0.740611,787963.249666,0.887328,9.027021,3.066662,4.010891,0.070722,0.067754,32.000000,80.777111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076346,71.764151,92.569226,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.881934,117.388835,189.330250,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.623502,48.858781,199.333282,160.494386,224.553750,214.726732,94.476064,14.383778,196.147476,19.544240,48.297918,50.180416,32.031320,202.095586,159.020776,198.731347,118.677541,190.195266,-0.000480,0.037401,96.221020,63.704952,189.250572,18.765732,64.892426,0.740611,787963.249666,0.887328,9.027021,3.066662,4.010891,0.071194,0.067877,32.000000,80.752949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096740,71.786574,92.557516,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.952128,117.493277,189.342327,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.611625,48.858781,199.008862,160.494386,224.622984,214.746734,94.508314,14.384064,196.161000,19.543154,48.405332,50.085513,32.031320,201.809316,159.018013,198.541111,118.738755,190.262154,-0.000480,0.037410,96.433506,63.592032,189.022272,18.765085,65.341730,0.742188,787690.016359,0.887734,9.067645,2.956117,4.013532,0.070421,0.067563,32.000000,80.754558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108633,71.770287,92.576080,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.016629,117.503173,189.202083,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.558747,48.834919,199.283953,160.496344,224.583822,214.779700,94.370473,14.388916,196.051936,19.544967,48.501918,49.946120,32.031320,202.112303,158.964112,198.584588,118.709453,190.461262,-0.000479,0.037429,96.105451,63.584469,189.279204,18.766125,64.872100,0.737581,787254.034861,0.886526,8.993343,2.929529,4.011335,0.071931,0.068213,32.000000,80.735038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095740,71.778951,92.569354,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.740947,117.298623,189.191737,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.435185,48.847262,199.175986,160.489911,224.502080,214.792418,94.498223,14.380782,196.043802,19.544028,48.681840,49.818757,32.031320,201.852026,158.962499,198.543696,118.689220,189.569016,-0.000479,0.037435,95.734864,63.394683,189.150985,18.764571,64.823792,0.737581,787254.034861,0.886526,8.993343,2.929529,4.011335,0.072479,0.068988,32.000000,80.798326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113878,71.770552,92.561457,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.996446,117.215736,189.230958,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.510720,48.910620,199.092410,160.534383,224.406125,214.807095,94.382941,14.379212,195.971627,19.539956,49.119110,49.978975,32.031320,201.672031,158.961455,198.479542,118.548824,189.585893,-0.000478,0.037451,95.575220,63.540460,189.017746,18.760911,64.786813,0.744420,787526.683302,0.888950,9.024402,3.033658,4.021166,0.072597,0.068259,32.000000,80.828814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113143,71.797148,92.572132,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.765881,117.337208,189.168291,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.481677,48.910620,198.913235,160.534383,224.374923,214.793645,94.304013,14.386918,195.925726,19.541390,49.418479,50.044509,32.031320,201.714150,158.960692,198.366970,118.483058,189.659222,-0.000478,0.037446,95.542980,63.481191,188.898515,18.763088,64.777896,0.746410,787863.048707,0.890296,9.165254,2.718115,4.029033,0.070908,0.067679,32.000000,80.882694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128068,71.806246,92.582041,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.608026,117.259577,189.091580,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.601626,49.068607,198.919881,160.627802,224.395641,214.745378,94.452504,14.381638,195.942020,19.546722,49.122211,50.080813,32.031320,201.628791,159.000084,198.414821,118.584294,190.003930,-0.000475,0.037417,95.508059,63.705588,188.724855,18.769190,64.881463,0.745800,788545.244055,0.890093,9.150024,2.864875,4.021198,0.070918,0.068198,32.000000,80.935878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110462,71.804824,92.565802,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.905007,117.327850,189.233476,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.569547,49.134163,198.738090,160.675072,224.411387,214.699688,94.437123,14.380211,195.964781,19.551372,48.873269,49.958370,32.031320,201.668138,159.039582,198.392696,118.536010,189.873216,-0.000475,0.037413,95.373462,63.726704,189.284694,18.773882,64.880571,0.745763,788818.390552,0.891363,9.180230,2.958278,4.019937,0.070951,0.067449,32.000000,80.899021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080941,71.785713,92.573898,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.874246,117.325088,189.181666,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.606800,49.103716,198.813632,160.677869,224.386276,214.697068,94.467552,14.377927,195.896306,19.550495,48.798040,50.170179,32.031320,201.565062,159.083627,198.409318,118.478701,189.376150,-0.000475,0.037373,95.221623,63.580995,189.085315,18.772835,65.021982,0.743186,788479.119406,0.887765,9.213551,2.986858,4.010350,0.070562,0.068100,32.000000,80.928537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082983,71.798931,92.610297,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.935104,117.244311,189.074939,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.738580,49.103716,198.904034,160.677869,224.371441,214.658988,94.505858,14.379069,196.062356,19.547136,48.600147,50.152803,32.031320,201.890598,159.063237,198.541005,118.423323,189.606645,-0.000476,0.037381,95.097783,64.098503,189.127246,18.769481,64.965439,0.741143,788798.079429,0.887409,9.243287,2.855899,4.007790,0.071342,0.067849,32.000000,80.896165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096207,71.811300,92.626859,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.011715,117.399191,189.218842,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.772138,49.071350,198.962112,160.652416,224.322864,214.649335,94.372687,14.374074,196.020424,19.543547,48.168284,50.188743,32.031320,201.703753,159.095198,198.362601,118.472028,189.758851,-0.000477,0.037390,94.994789,63.986674,189.038388,18.764896,64.974329,0.741143,788798.079429,0.887409,9.243287,2.855899,4.007790,0.071157,0.068616,32.000000,80.856028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069589,71.790119,92.598982,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.745374,117.346721,189.139495,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.794492,48.953408,199.223371,160.549486,224.339219,214.670880,94.406499,14.382922,196.153811,19.539494,47.821058,50.395764,32.031320,202.011878,159.087104,198.594241,118.569218,189.887681,-0.000477,0.037394,94.997000,63.923155,189.027167,18.760847,65.120409,0.740146,788674.167869,0.884282,9.106601,2.998197,3.998989,0.070576,0.067764,32.000000,80.826331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089302,71.803581,92.625867,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.812998,117.347104,189.141698,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.845700,48.779241,199.238463,160.423064,224.347999,214.684836,94.462508,14.380924,196.243012,19.539996,47.522750,50.360954,32.031320,201.965030,159.063323,198.695897,118.564266,189.687509,-0.000476,0.037430,95.049662,64.037140,189.213291,18.761825,64.888151,0.739649,788298.220987,0.884747,9.039473,3.006847,3.997460,0.071098,0.067949,32.000000,80.798221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056886,71.791934,92.624408,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.925015,117.500220,189.152792,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.824523,48.779241,199.330329,160.423064,224.395625,214.691086,94.307727,14.388202,196.321712,19.541159,47.751259,50.150890,32.031320,202.153831,159.008990,198.924826,118.567298,190.198058,-0.000475,0.037425,95.193425,64.040987,189.248796,18.763538,65.085816,0.739845,787105.271007,0.881877,8.671222,2.887729,3.997104,0.071598,0.067742,32.000000,80.752216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078366,71.797635,92.639654,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.615454,117.502981,189.156568,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.832614,48.659384,199.387043,160.353422,224.476897,214.725822,94.465251,14.389344,196.399832,19.543127,47.712381,50.145047,32.031320,202.161007,158.978591,198.935094,118.638034,190.500542,-0.000475,0.037423,95.321715,63.800036,189.353870,18.765458,65.143907,0.738143,787171.594970,0.883768,8.693134,3.076885,4.000647,0.070243,0.066921,32.000000,80.758838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092185,71.804802,92.647802,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.930503,117.589205,189.168960,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.653068,48.601514,199.237576,160.320978,224.424216,214.796956,94.503605,14.378070,196.259280,19.545781,47.867440,49.972311,32.031320,202.163923,158.955706,198.823589,118.707253,190.531384,-0.000477,0.037422,95.456455,63.563495,189.180905,18.767738,65.163813,0.738143,787171.594970,0.883768,8.693134,3.076885,4.000647,0.071664,0.067352,32.000000,80.811410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082334,71.808634,92.657223,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.007209,117.602591,189.242721,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.571134,48.610839,199.348571,160.336361,224.372073,214.853848,94.444202,14.383208,196.019588,19.548835,48.542092,49.865691,32.031320,202.085719,158.918128,198.779833,118.656057,189.755741,-0.000477,0.037406,95.610115,63.698174,189.178374,18.770721,64.970868,0.737379,786671.880609,0.881980,8.564903,3.119831,4.001136,0.070502,0.067422,32.000000,80.815341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085759,71.810397,92.652614,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.888403,117.403410,189.154168,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.573545,48.610839,199.382276,160.336361,224.336005,214.903858,94.480550,14.379783,196.087748,19.554124,49.083811,50.093252,32.031320,201.983622,158.910651,198.703393,118.608299,189.621071,-0.000477,0.037535,95.778471,63.735751,189.046870,18.776221,65.151408,0.739240,786789.976485,0.885315,8.693063,3.062196,4.012593,0.071677,0.067872,32.000000,80.872437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125238,71.825366,92.693984,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.961099,117.337784,189.204247,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.685919,48.781435,199.194303,160.445719,224.153944,214.916253,94.296132,14.369222,196.100723,19.565337,48.939599,50.167972,32.031320,201.969311,158.922668,198.738304,118.618037,189.794483,-0.000477,0.037801,95.911336,63.737932,188.986383,18.787315,64.877660,0.743035,787341.530818,0.887757,8.787452,2.821646,4.021465,0.071213,0.068157,32.000000,80.807623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121876,71.802551,92.675717,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.592264,117.428495,189.136584,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
