OSU 80 Ton Compressor Load Stand
49.710605,48.906231,199.271292,160.497742,224.180086,214.912793,94.544366,14.376500,195.996864,19.573119,48.578194,50.281159,32.031320,201.974795,158.964815,198.709401,118.645601,190.131344,-0.000476,0.038057,96.059957,64.006252,189.358973,18.794858,64.751015,0.741208,787712.851860,0.887574,8.784947,2.818658,4.021949,0.070931,0.067798,32.000000,80.792957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.111036,71.809122,92.669737,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.088732,117.423087,189.095317,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.783081,48.874964,199.160518,160.493547,224.287865,214.908458,94.233264,14.380068,196.405756,19.568359,48.047827,50.169558,32.031320,202.061540,158.990849,198.865353,118.712053,190.079899,-0.000476,0.038351,96.201371,64.011454,189.552295,18.789103,65.223608,0.744381,788207.915773,0.885030,8.938110,2.973490,4.008627,0.071081,0.067474,32.000000,80.814781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121035,71.817032,92.676311,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.466528,117.427881,189.024074,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.754454,48.715610,199.287499,160.422505,224.269428,214.878069,94.340136,14.380782,196.298274,19.563132,47.680380,50.187978,32.031320,202.130427,158.986705,198.801201,118.757935,190.348491,-0.000476,0.038607,96.321395,63.796375,189.280533,18.783700,65.106220,0.737556,787697.912080,0.884823,8.822296,2.891122,4.000016,0.071374,0.068513,32.000000,80.800390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129748,71.828625,92.639481,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.680272,117.632585,189.189849,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.654944,48.715610,199.554616,160.422505,224.271231,214.872467,94.475509,14.382209,196.404301,19.559455,47.868819,50.043373,32.031320,202.145065,159.036306,198.892104,118.824336,190.110117,-0.000475,0.038681,96.447117,63.832596,189.458009,18.780125,65.240078,0.737556,787697.912080,0.884823,8.822296,2.891122,4.000016,0.070752,0.068292,32.000000,80.811925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149523,71.820206,92.671473,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.951018,117.501677,189.153342,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.502980,48.630038,199.343899,160.393417,224.313022,214.870889,94.337681,14.383208,196.026452,19.557326,48.317116,49.921245,32.031320,201.999442,158.950209,198.810147,118.773479,190.196165,-0.000475,0.038697,96.506916,63.541516,189.159937,18.777884,64.969451,0.739226,787017.946491,0.885459,8.702048,2.942802,4.005420,0.071030,0.067628,32.000000,80.744500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120673,71.790999,92.629213,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.675362,117.540992,189.160738,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.562260,48.715336,199.206437,160.439566,224.348253,214.899772,94.547262,14.380496,196.163807,19.556939,48.870151,49.922269,32.031320,201.989881,158.912776,198.788856,118.762398,190.175334,-0.000476,0.038662,96.625657,63.539294,188.925377,18.777621,64.931633,0.744051,787109.098297,0.890238,8.877490,2.869992,4.026907,0.070381,0.068610,32.000000,80.813651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126333,71.794991,92.627908,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,189.094525,117.385690,189.229621,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.502015,48.855490,199.028549,160.514804,224.398224,214.905953,94.459243,14.385063,195.823030,19.560411,48.999546,50.075791,32.031320,201.812924,158.913114,198.588069,118.742420,189.708951,-0.000474,0.038649,96.850518,63.586987,188.938918,18.781037,64.995704,0.744051,787109.098297,0.890238,8.877490,2.869992,4.026907,0.071114,0.068086,32.000000,80.821481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135417,71.810268,92.617848,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.001883,188.918486,117.233610,189.229070,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.488303,48.855490,199.099497,160.514804,224.413200,214.909405,94.396757,14.387774,196.034124,19.563129,49.242623,50.123010,32.031320,201.817266,158.923093,198.520374,118.649841,189.838500,-0.000472,0.038650,96.872191,63.700453,188.966919,18.784127,64.869714,0.743625,787397.524754,0.887416,8.901168,2.873239,4.019317,0.071426,0.067930,32.000000,80.853103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152629,71.815025,92.604180,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.111096,188.793515,117.346069,189.199880,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.702193,48.997293,199.058237,160.593119,224.396179,214.909410,94.565820,14.381923,195.990029,19.566684,49.181970,50.113423,32.031320,201.823158,158.939930,198.461392,118.668476,189.590563,-0.000471,0.038655,96.723175,63.714205,188.862030,18.788054,65.118337,0.745390,788398.857361,0.890697,9.118208,2.859032,4.023163,0.071336,0.067420,32.000000,80.909419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163288,71.799163,92.579711,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.215585,189.131640,117.335252,189.218960,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.704187,49.043099,199.135516,160.601231,224.349036,214.906361,94.348458,14.380639,195.910294,19.567906,48.650816,50.134718,32.031320,201.814045,158.989843,198.494333,118.632541,190.098263,-0.000470,0.038630,96.449695,63.635653,189.170585,18.789372,64.882040,0.745390,788398.857361,0.890697,9.118208,2.859032,4.023163,0.070987,0.068695,32.000000,80.937878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166394,71.825450,92.606174,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.196604,188.696916,117.357729,189.239691,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.650532,48.963008,199.177803,160.556758,224.312322,214.905938,94.512610,14.377927,196.042746,19.565688,48.434831,50.116737,32.031320,202.105229,159.039464,198.748476,118.645217,190.189089,-0.000470,0.038627,96.009121,63.737490,188.945814,18.786875,65.111597,0.742891,788630.390284,0.887309,9.081630,2.974107,4.006413,0.070333,0.066868,32.000000,80.990839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188264,71.840239,92.582847,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.226729,189.025219,117.512915,189.233751,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.607724,48.963008,199.357173,160.556758,224.331855,214.901712,94.500729,14.384064,196.171624,19.564937,48.271627,49.963847,32.031320,202.001114,159.029747,198.687954,118.684157,190.163720,-0.000471,0.038641,95.593121,63.812889,189.234868,18.786204,64.905984,0.742891,788630.390284,0.887309,9.081630,2.974107,4.006413,0.070801,0.067905,32.000000,81.040478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191668,71.839082,92.598685,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.128805,189.001459,117.473793,189.221005,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.709423,48.879626,199.261052,160.517041,224.337908,214.933258,94.343334,14.383350,195.874435,19.565909,48.428131,50.104779,32.031320,201.968434,159.038797,198.702235,118.664518,190.131011,-0.000470,0.038672,95.534229,63.834718,189.274291,18.787249,64.886289,0.740909,788446.218733,0.886630,9.057188,2.995593,4.011595,0.070938,0.067996,32.000000,81.093306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179233,71.850271,92.580487,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,70.019458,188.686667,117.527721,189.258850,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.694709,48.853570,199.159405,160.518440,224.317455,214.962875,94.527329,14.377357,196.129777,19.567360,48.293999,50.249690,32.031320,201.969943,159.015315,198.674891,118.597343,189.886849,-0.000469,0.038688,95.538998,63.761585,189.315940,18.789557,65.003414,0.744298,788341.661972,0.887574,9.101619,2.947113,4.018672,0.070719,0.068676,32.000000,81.166168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187806,71.867108,92.598233,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.982711,189.054658,117.499453,189.234813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.714897,48.813251,199.352099,160.512287,224.217404,214.964135,94.525525,14.378498,196.097578,19.567961,48.171093,50.092618,32.031320,201.983480,158.998382,198.736660,118.573979,189.698142,-0.000469,0.038660,95.543201,63.876749,189.270255,18.790000,65.208607,0.742827,788132.088980,0.886957,8.912731,2.954449,4.008517,0.071740,0.067393,32.000000,81.165142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174137,71.865473,92.572159,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.916720,189.051050,117.382506,189.207001,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.330000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.788284,48.813251,199.267981,160.512287,224.093012,214.960921,94.435550,14.382779,196.373165,19.566335,48.134957,50.119153,32.031320,202.207774,159.001541,198.848181,118.618972,190.211244,-0.000470,0.038677,95.676019,63.760311,189.309942,18.788114,65.104542,0.739282,788405.545874,0.885101,8.840680,2.882024,4.009907,0.070057,0.067312,32.000000,81.152690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185498,71.842446,92.601502,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.848406,188.871100,117.413152,189.212862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.701457,48.760316,199.360886,160.480961,224.157354,214.991435,94.505272,14.383350,196.044410,19.565573,48.106113,50.104779,32.031320,201.977894,158.990664,198.763026,118.707241,190.023272,-0.000470,0.038690,95.928239,63.548029,189.030858,18.788513,65.073805,0.739250,788105.138380,0.884480,8.764654,3.030170,4.002307,0.071663,0.067044,32.000000,81.144020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177254,71.878520,92.583649,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.736473,189.010544,117.411120,189.298897,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.675618,48.691200,199.461435,160.449355,224.227548,214.973556,94.404248,14.379640,196.065378,19.568110,48.164376,50.029434,32.031320,202.039421,158.938451,198.727697,118.694953,190.166315,-0.000470,0.038680,96.068647,63.725807,189.197649,18.791353,65.214403,0.740958,788091.489026,0.884334,8.803159,2.941272,4.011254,0.071351,0.067654,32.000000,81.096796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179913,71.880346,92.607779,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.617204,188.808495,117.338666,189.130093,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.535766,48.681326,199.162613,160.452991,224.221466,214.950626,94.486692,14.379212,195.939594,19.571806,48.618169,49.951198,32.031320,201.848825,158.933612,198.650506,118.763977,190.347574,-0.000470,0.038686,96.191871,63.670328,189.200321,18.794733,64.902942,0.739775,787685.067445,0.886752,8.759356,2.937293,4.015278,0.070942,0.067838,32.000000,81.087304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190348,71.888690,92.582244,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.559056,188.973385,117.283127,189.170966,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.454407,48.755379,199.272732,160.455229,224.278957,214.958980,94.500017,14.383350,195.864465,19.571621,48.994688,49.854950,32.031320,201.906295,158.896883,198.747706,118.755574,190.260298,-0.000470,0.038698,96.338599,63.368665,189.133648,18.793427,64.854188,0.739775,787685.067445,0.886752,8.759356,2.937293,4.015278,0.070728,0.068235,32.000000,81.129324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169403,71.890972,92.583697,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.489959,189.000035,117.362792,189.185286,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.454191,48.755379,198.963262,160.455229,224.331271,214.967937,94.332900,14.381495,195.826654,19.569315,49.443208,49.728181,32.031320,201.789296,158.907094,198.378986,118.710209,189.861441,-0.000472,0.038709,96.488042,63.562836,188.958682,18.790512,65.001762,0.744289,787533.625470,0.888638,8.894692,2.936415,4.020582,0.069982,0.067159,32.000000,81.121314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192677,71.883562,92.579429,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.509263,188.665799,117.256086,189.211603,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.472114,48.927900,199.012235,160.524034,224.341454,214.968611,94.564916,14.381781,195.687854,19.569060,49.529003,50.077869,32.031320,201.652909,158.920966,198.407630,118.650968,189.695058,-0.000471,0.038726,96.629723,63.739219,188.754203,18.790802,64.753821,0.746430,787940.080843,0.890356,9.053365,2.912011,4.029423,0.071097,0.067183,32.000000,81.132414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171860,71.904602,92.606956,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.635551,189.129832,117.329000,189.294019,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.567632,49.118254,198.866983,160.629480,224.306779,214.948801,94.446387,14.379640,195.838854,19.573133,49.201126,50.060459,32.031320,201.647343,158.976859,198.395058,118.638375,189.946756,-0.000472,0.038726,96.783711,63.671573,188.964985,18.795429,64.726021,0.743937,788143.902333,0.891975,9.053590,2.807304,4.023183,0.070884,0.067476,32.000000,81.140575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175743,71.901439,92.593992,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.609277,188.892774,117.415684,189.240124,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.581708,49.164883,198.935272,160.666121,224.382175,214.952367,94.512333,14.377357,195.899821,19.576334,48.796188,50.016917,32.031320,201.605591,159.010697,198.452425,118.595562,189.855017,-0.000471,0.038716,96.917287,63.741656,189.080176,18.799241,64.870107,0.747080,788835.216460,0.889861,9.207458,2.803872,4.022715,0.070481,0.067317,32.000000,81.140967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154095,71.897224,92.607313,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.794059,189.024666,117.199243,189.173445,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.625563,49.164883,199.064621,160.666121,224.382922,214.958517,94.536256,14.375644,196.056316,19.579922,48.493845,50.005458,32.031320,201.833515,159.062818,198.588592,118.553157,190.100615,-0.000470,0.038714,97.182014,63.788950,189.133937,18.803859,65.127883,0.744566,789488.244666,0.888695,9.330513,2.919532,4.012271,0.070801,0.068443,32.000000,81.240892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172498,71.894889,92.613376,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.843027,189.072513,117.252864,189.231706,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.630536,49.088082,198.976933,160.642906,224.410550,214.933388,94.304605,14.380782,195.853071,19.579429,48.224857,50.156952,32.031320,201.636416,159.081219,198.516967,118.556732,189.791840,-0.000471,0.038672,97.192050,63.709306,189.168443,18.803146,65.018756,0.744566,789488.244666,0.888695,9.330513,2.919532,4.012271,0.071046,0.068021,32.000000,81.229468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146298,71.915526,92.610992,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.770409,188.609210,117.378172,189.232414,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.725749,48.976448,199.131498,160.583050,224.455012,214.940744,94.513522,14.380924,196.132528,19.575469,48.142070,50.152871,32.031320,201.897019,159.016377,198.493152,118.558432,189.925840,-0.000471,0.038652,96.693860,63.770870,189.192570,18.799082,65.023451,0.741399,789622.834147,0.887623,9.284976,3.054374,4.011332,0.070953,0.068188,32.000000,81.174318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139607,71.891460,92.600213,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.765707,189.027045,117.355619,189.215341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.788025,48.891146,199.223110,160.522915,224.430623,214.916700,94.524147,14.373932,196.096117,19.571910,48.209604,50.238143,32.031320,201.886276,159.033995,198.763875,118.564957,190.200275,-0.000471,0.038644,96.527270,63.711931,189.107588,18.795373,64.836748,0.742086,789279.631097,0.889409,9.203013,2.934569,4.009163,0.070526,0.067893,32.000000,81.131977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144489,71.903784,92.633202,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.637230,189.048293,117.518515,189.273248,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.849146,48.891146,199.226041,160.522915,224.359525,214.882612,94.341712,14.381781,196.050194,19.567911,47.988149,50.258012,32.031320,201.876184,159.038748,198.703435,118.595441,189.630251,-0.000472,0.038622,96.458702,64.035709,189.456765,18.791137,65.166383,0.742215,788384.482131,0.883668,8.842817,3.080060,4.001426,0.070995,0.067619,32.000000,81.182204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127320,71.910249,92.621335,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.526745,188.683424,117.602207,189.260895,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.841290,48.846164,199.317378,160.470612,224.428983,214.878719,94.543635,14.384349,196.238101,19.563181,47.640182,50.295993,32.031320,202.057830,158.978569,198.882836,118.630757,190.309289,-0.000470,0.038643,96.448677,63.909390,189.283448,18.786396,65.239868,0.737544,788005.558086,0.884030,8.779563,2.834978,3.996579,0.070426,0.067602,32.000000,81.212488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106682,71.883445,92.601913,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.449688,189.087270,117.370770,189.240714,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.798267,48.727403,199.396323,160.375237,224.477005,214.869785,94.350931,14.381781,196.335393,19.558353,47.769954,50.328348,32.031320,202.075974,158.978163,198.867718,118.665125,190.051739,-0.000469,0.038675,96.025819,63.577660,189.420543,18.781260,65.276716,0.737544,788005.558086,0.884030,8.779563,2.834978,3.996579,0.070744,0.068150,32.000000,81.315492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136521,71.886311,92.655482,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.412407,188.701862,117.601709,189.225844,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.721857,48.639363,199.323101,160.298043,224.511071,214.843191,94.516106,14.383065,196.269177,19.550899,48.068335,50.112941,32.031320,202.070245,158.939890,198.858409,118.678473,190.256584,-0.000468,0.038665,95.224747,63.938000,189.315611,18.773292,65.017865,0.736950,787761.762562,0.882169,8.742708,3.055246,3.999041,0.070710,0.068270,32.000000,81.355619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139595,71.879028,92.633657,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.243451,189.032211,117.394090,189.160305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.635440,48.639363,199.510168,160.298043,224.590446,214.828632,94.521961,14.382637,196.353247,19.543669,48.323739,49.984674,32.031320,202.228834,158.874188,198.903777,118.720347,190.361936,-0.000468,0.038659,95.035051,63.720146,189.270967,18.766131,65.163891,0.737007,787317.063085,0.884487,8.668470,2.924018,4.004082,0.071694,0.067913,32.000000,81.337055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135287,71.877627,92.661004,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.096514,189.043921,117.475557,189.234813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.662064,48.659110,199.309915,160.294128,224.461518,214.837412,94.385106,14.381067,196.245279,19.543996,48.560663,50.205806,32.031320,202.093527,158.897017,198.891451,118.690571,190.259484,-0.000469,0.038650,94.841903,63.835049,189.231218,18.767389,64.755552,0.740462,787056.367162,0.884121,8.659578,2.987717,4.008762,0.070599,0.067647,32.000000,81.292486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159179,71.870004,92.671575,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.051507,188.770213,117.597068,189.211053,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.697129,48.726581,199.284454,160.356218,224.300980,214.866174,94.478760,14.371220,196.297865,19.552616,48.780672,50.213990,32.031320,202.101295,158.889530,198.850638,118.674989,189.843657,-0.000469,0.038699,94.963489,63.778646,189.315351,18.777027,65.114062,0.740392,786981.788452,0.885717,8.749203,2.985443,4.019510,0.071138,0.067869,32.000000,81.272547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170434,71.897797,92.680995,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.989037,188.957520,117.470571,189.256647,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.651504,48.819834,199.358361,160.416072,224.168281,214.881861,94.463446,14.380211,196.254883,19.563252,48.631424,50.160605,32.031320,202.077992,158.912667,198.854902,118.693449,190.335514,-0.000468,0.038708,95.077329,63.789596,189.012382,18.787483,65.067799,0.739866,787423.369925,0.885272,8.772429,2.835827,4.009979,0.071110,0.068047,32.000000,81.199254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180560,71.923635,92.689087,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.983580,188.926891,117.450549,189.324900,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.718343,48.805023,199.366357,160.452152,224.136277,214.882380,94.403443,14.379355,196.546580,19.566694,47.939791,50.273292,32.031320,202.189997,158.928819,198.957538,118.741384,190.290419,-0.000469,0.038702,95.178763,64.089151,189.270296,18.790978,64.805644,0.739866,787423.369925,0.885272,8.772429,2.835827,4.009979,0.070657,0.068254,32.000000,81.131721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191293,71.892945,92.700041,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.033590,188.806886,117.565769,189.262862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.806422,48.805023,199.517681,160.452152,224.098439,214.897664,94.505615,14.380068,196.492215,19.570421,47.757164,50.258412,32.031320,202.258558,158.996381,199.025724,118.814610,190.110099,-0.000468,0.038720,95.361696,63.650111,189.228751,18.794608,64.917183,0.741485,787770.202643,0.886204,8.914191,3.001982,4.015222,0.071305,0.067827,32.000000,81.070505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207195,71.909643,92.716424,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.977007,189.011231,117.573862,189.262351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.593048,48.676663,199.445298,160.406003,224.037232,214.919191,94.344696,14.369651,196.234843,19.572221,47.942025,50.004175,32.031320,202.132344,158.988575,198.865855,118.852977,190.442160,-0.000466,0.038719,95.548279,63.403809,189.134633,18.796064,65.020933,0.743570,787411.147894,0.885820,8.828879,2.937525,4.009916,0.070908,0.067840,32.000000,81.005272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205238,71.895270,92.728040,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.803392,188.689392,117.508121,189.314318,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.495462,48.624278,199.308260,160.380551,224.008392,214.931194,94.517082,14.376215,196.257751,19.571016,48.404825,49.784464,32.031320,202.127818,158.930808,198.883665,118.874103,190.125508,-0.000467,0.038712,95.666369,63.698859,189.101060,18.794917,65.013249,0.741576,787009.110860,0.883186,8.737648,2.796489,4.005863,0.071491,0.067654,32.000000,81.020766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208418,71.910864,92.705741,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.743285,189.034164,117.464664,189.333043,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.325923,48.735357,199.163717,160.447677,224.032994,214.945278,94.531066,14.383636,196.180838,19.571233,49.241278,49.771093,32.031320,201.944418,158.861184,198.880004,118.846838,189.940795,-0.000466,0.038713,95.769911,63.394597,189.124307,18.795038,65.029168,0.742808,786945.511828,0.888692,8.830514,2.882958,4.021638,0.071076,0.068401,32.000000,81.068499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203940,71.886108,92.701916,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.625097,189.062131,117.298086,189.194609,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.367285,48.735357,199.249517,160.447677,224.000435,214.931281,94.255420,14.379069,196.132307,19.572059,49.872273,49.778872,32.031320,201.860099,158.891384,198.621842,118.801656,189.735932,-0.000468,0.038733,95.710999,63.502909,189.240315,18.795235,64.931791,0.743752,786908.563287,0.888933,8.879549,2.742794,4.026799,0.071079,0.067470,32.000000,81.048387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225575,71.892382,92.699854,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.676109,188.510839,117.241588,189.179857,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.530671,49.036242,198.995964,160.572981,224.126336,214.870082,94.555419,14.385919,195.724189,19.568949,50.022276,50.093378,32.031320,201.735006,158.932344,198.296053,118.688718,189.874190,-0.000467,0.038760,95.409897,63.557949,188.899963,18.791773,64.895940,0.745752,787663.100455,0.892531,9.167194,2.700552,4.037709,0.070874,0.068108,32.000000,81.011239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223799,71.898061,92.702403,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.930499,189.110837,117.421284,189.233987,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.483732,49.274327,199.007429,160.696609,224.171749,214.820249,94.392284,14.379925,195.800241,19.564129,49.602801,49.892622,32.031320,201.573584,158.996544,198.381817,118.676377,189.692386,-0.000466,0.038786,94.766069,63.644251,189.119129,18.787006,64.921405,0.744531,788529.941458,0.888645,9.254903,2.833596,4.017631,0.071590,0.067292,32.000000,81.024579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228947,71.887467,92.722031,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.918816,188.784569,117.235489,189.193153,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.505291,49.307517,198.914493,160.725419,224.212922,214.786072,94.494957,14.377357,195.803556,19.559182,49.195167,50.048592,32.031320,201.662511,159.039906,198.475405,118.696047,189.394515,-0.000466,0.038797,94.589685,63.644296,188.854527,18.782358,64.720461,0.744531,788529.941458,0.888645,9.254903,2.833596,4.017631,0.071018,0.067541,32.000000,80.992671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244753,71.863496,92.705099,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.171109,188.989914,117.406709,189.181470,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.520707,49.307517,198.931943,160.725419,224.230764,214.749958,94.509671,14.379069,196.017737,19.556039,48.993480,50.048193,32.031320,201.734517,159.084289,198.447293,118.569143,189.773477,-0.000467,0.038768,94.399495,63.665285,189.065246,18.779690,64.796228,0.747002,788971.785607,0.890048,9.552566,2.645480,4.018045,0.071349,0.067848,32.000000,80.974553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229330,71.880810,92.713898,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.226797,189.019343,117.418522,189.193429,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.647903,49.239765,199.014408,160.727936,224.231396,214.728685,94.255390,14.381495,195.869801,19.554301,48.796262,50.068000,32.031320,201.661920,159.089060,198.507087,118.473515,189.761375,-0.000465,0.038767,94.355960,63.755923,188.772518,18.778010,64.883246,0.747002,788971.785607,0.890048,9.552566,2.645480,4.018045,0.071611,0.068158,32.000000,80.975563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244540,71.855417,92.720955,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.182608,188.510781,117.298814,189.187646,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.642253,49.167626,198.862770,160.710315,224.312921,214.711986,94.530775,14.374074,195.903730,19.554195,48.766680,50.127504,32.031320,201.703427,159.086520,198.453217,118.517899,189.735834,-0.000463,0.038767,94.128109,63.833773,188.897582,18.778618,64.966645,0.745843,789352.201398,0.889452,9.536537,2.915241,4.017147,0.071049,0.067480,32.000000,80.972707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232616,71.866288,92.689444,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.198333,189.061549,117.340085,189.229503,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.719194,49.116882,199.319266,160.673114,224.347799,214.677729,94.548803,14.383778,195.819457,19.558793,48.438168,50.138994,32.031320,201.873942,159.088596,198.586948,118.524635,189.923634,-0.000461,0.038741,94.084839,63.802148,188.887544,18.783442,65.322323,0.741636,788825.785811,0.886332,9.270396,2.952305,4.005917,0.070247,0.067277,32.000000,80.909684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207939,71.874780,92.685869,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.134073,189.097605,117.332376,189.199644,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.727156,49.116882,199.174348,160.673114,224.260446,214.666420,94.294038,14.380496,195.803427,19.561745,47.937995,50.138636,32.031320,201.881587,159.142240,198.592630,118.497864,189.558937,-0.000460,0.038758,93.926264,63.831537,188.905146,18.785800,64.843593,0.741636,788825.785811,0.886332,9.270396,2.952305,4.005917,0.070842,0.067942,32.000000,80.919444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240051,71.879090,92.666802,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.086098,188.588076,117.283127,189.201454,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.754084,48.966299,199.305030,160.612698,224.266938,214.731207,94.564335,14.378641,196.114882,19.558853,47.870690,50.179502,32.031320,202.135136,159.091841,198.768258,118.525735,189.928128,-0.000459,0.038694,93.851608,64.011007,189.331419,18.782265,65.107636,0.737559,788408.506563,0.884373,9.139858,3.016295,4.008900,0.070598,0.067695,32.000000,80.882155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210268,71.862614,92.638097,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.931834,189.128669,117.518976,189.253145,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.725963,48.823125,199.344641,160.516202,224.402927,214.798626,94.414898,14.382351,196.253428,19.551994,47.629548,50.212776,32.031320,201.958791,159.062710,198.840582,118.613043,190.053289,-0.000459,0.038453,93.882255,63.941207,189.375267,18.774896,65.202785,0.739332,788120.476257,0.883386,8.953120,3.016885,4.005802,0.071357,0.068080,32.000000,80.950716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199344,71.862890,92.637030,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.910732,188.829796,117.504170,189.233948,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.754175,48.708204,199.249065,160.438727,224.384294,214.883489,94.600439,14.379355,196.264650,19.548119,48.374628,50.166571,32.031320,202.066046,159.003218,198.857795,118.653725,190.094041,-0.000456,0.038088,94.181845,63.849345,189.092779,18.771676,64.970264,0.738634,787661.449480,0.885262,8.839085,2.976683,4.008864,0.070655,0.067923,32.000000,80.986608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209747,71.867476,92.662338,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.586863,189.200877,117.415646,189.211092,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.713100,48.735632,199.351105,160.432014,224.388924,214.917776,94.473828,14.384635,196.231849,19.549810,48.535926,50.108013,32.031320,202.130692,158.973843,198.920117,118.682526,190.425149,-0.000455,0.037850,94.395399,63.824241,189.283081,18.773090,65.146372,0.738634,787661.449480,0.885262,8.839085,2.976683,4.008864,0.072107,0.068184,32.000000,80.989213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201461,71.855894,92.668142,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.531004,188.947657,117.418561,189.230093,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.664765,48.795972,199.333510,160.465018,224.354550,214.964124,94.425599,14.379212,196.147649,19.553114,48.322252,50.214834,32.031320,202.252156,158.949529,199.026009,118.753121,190.053578,-0.000454,0.037601,94.660413,63.711494,189.091820,18.776927,64.989803,0.739671,787604.625186,0.885237,8.764924,3.047017,4.010032,0.070847,0.067376,32.000000,80.989550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207045,71.868506,92.662413,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.505555,188.851198,117.547052,189.287488,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.681153,48.795972,199.414012,160.465018,224.261556,215.018488,94.558779,14.380782,196.256271,19.560426,48.461860,50.075571,32.031320,202.140376,158.985019,198.928488,118.683655,190.369386,-0.000452,0.037392,94.893771,63.814507,189.238275,18.784394,65.121248,0.742348,787717.599774,0.886989,8.875385,2.836715,4.013580,0.070827,0.067916,32.000000,81.046508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176846,71.859482,92.630504,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.517583,189.117559,117.460176,189.274074,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.694814,48.793778,199.425666,160.469214,224.189294,215.016550,94.433089,14.385919,196.180016,19.574537,48.432297,50.145196,32.031320,202.089083,158.989559,198.793953,118.718243,190.189082,-0.000452,0.037072,95.098632,63.798898,189.208660,18.797626,65.019097,0.741034,788189.026334,0.885639,8.858388,3.024934,4.013877,0.070922,0.067470,32.000000,80.981421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211715,71.864886,92.628929,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.456529,188.866179,117.469152,189.215419,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.714116,48.813251,199.321573,160.461382,224.128737,215.011184,94.537175,14.377357,196.228167,19.584031,48.345518,50.112755,32.031320,202.193218,158.993182,198.853678,118.769216,190.574256,-0.000450,0.036844,95.325380,63.822680,189.150497,18.806792,65.085213,0.742135,788042.118963,0.886815,8.849575,2.919827,4.013449,0.071085,0.068079,32.000000,80.946539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215703,71.891638,92.619166,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.432037,189.074349,117.586021,189.251887,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.626504,48.793229,199.556542,160.434252,224.046596,215.003881,94.437425,14.378356,196.233579,19.592419,48.333381,50.160211,32.031320,202.247060,158.960000,199.059867,118.760701,190.461313,-0.000449,0.036633,95.455313,63.707697,189.253960,18.814972,65.082302,0.740769,787810.254311,0.885201,8.841490,3.016332,4.009356,0.071344,0.068150,32.000000,80.963051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227701,71.892848,92.613632,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.390325,188.874851,117.588974,189.324428,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.741714,48.780612,199.454449,160.433972,224.005798,215.024338,94.494910,14.383350,196.279596,19.598502,48.330778,50.172841,32.031320,202.263634,158.974384,199.001463,118.794008,190.271072,-0.000448,0.036633,95.641516,64.028294,189.211801,18.821269,65.088334,0.742521,787906.557017,0.887795,8.912345,2.982428,4.021169,0.070937,0.068002,32.000000,81.050236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207034,71.924800,92.626503,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.326413,188.989820,117.424276,189.216639,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.789488,48.780612,199.492523,160.433972,224.044075,215.032094,94.584225,14.383065,196.286012,19.603960,48.112112,50.214464,32.031320,202.086066,158.976006,199.053983,118.813695,190.581597,-0.000447,0.036639,95.785356,64.057576,189.201237,18.827020,65.076978,0.740693,787606.498451,0.885024,8.780250,2.877629,4.009803,0.070699,0.067695,32.000000,81.073237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240348,71.934864,92.627374,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.268582,189.168449,117.506011,189.324310,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
