OSU 80 Ton Compressor Load Stand
49.622210,48.749071,199.506625,160.415792,224.002330,215.021584,94.389199,14.378356,196.400121,19.608418,48.089904,50.009307,32.031320,202.106146,158.951731,199.065734,118.843337,190.381325,-0.000446,0.036633,95.745515,63.516571,189.085906,18.832028,65.195546,0.740693,787606.498451,0.885024,8.780250,2.877629,4.009803,0.070214,0.067527,32.000000,81.018152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212373,71.923505,92.595651,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.190334,188.778399,117.412615,189.286348,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.566086,48.699976,199.489748,160.406563,224.023318,215.008936,94.484181,14.380782,196.495543,19.610588,48.427622,50.049906,32.031320,202.213442,158.933328,199.047462,118.845802,190.038823,-0.000447,0.036647,95.928628,63.896511,189.322628,18.834738,64.706037,0.741113,787510.567447,0.888297,8.872645,2.869739,4.020511,0.070844,0.067822,32.000000,81.017037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205385,71.923569,92.600210,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.139978,188.968361,117.426385,189.222776,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.585628,48.756202,199.402730,160.467256,224.034023,215.012687,94.565604,14.379212,196.223321,19.613403,48.816618,50.086184,32.031320,202.159356,158.933753,198.950550,118.788844,190.500204,-0.000446,0.036635,96.111950,63.578522,189.042220,18.837745,64.997146,0.741113,787510.567447,0.888297,8.872645,2.869739,4.020511,0.071481,0.068217,32.000000,81.028055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252729,71.956741,92.604615,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.035189,189.131207,117.465891,189.322854,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.604173,48.756202,199.455604,160.467256,224.000602,215.006402,94.349040,14.381923,196.209362,19.616472,49.102153,50.068591,32.031320,202.198274,158.939955,198.879758,118.795719,190.105098,-0.000443,0.036617,96.123365,63.577640,189.179374,18.841050,65.080755,0.747267,787397.404642,0.888345,8.881833,2.738481,4.024723,0.070880,0.067394,32.000000,80.968460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254164,71.944926,92.564807,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.038039,188.698080,117.513874,189.255742,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.594055,48.907054,199.338979,160.564590,224.084135,215.018015,94.559739,14.379640,196.324590,19.617165,49.066360,49.970632,32.031320,202.110203,158.967766,198.849116,118.813505,190.019888,-0.000443,0.036621,96.183133,63.673696,189.406166,18.841664,64.780414,0.742494,787690.052095,0.888989,8.898500,2.813499,4.020944,0.070894,0.067234,32.000000,80.907549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262386,71.944852,92.561698,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.142358,189.119479,117.407744,189.241580,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.570822,49.001407,199.404995,160.615495,224.247034,214.988860,94.374663,14.376929,196.351788,19.611907,48.894350,50.001870,32.031320,202.076830,159.012722,198.795067,118.761316,190.262038,-0.000443,0.036617,96.258003,63.591758,189.292670,18.835006,64.972651,0.742494,787690.052095,0.888989,8.898500,2.813499,4.020944,0.071895,0.068210,32.000000,80.920679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276213,71.947060,92.570611,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.113277,188.749326,117.486680,189.230486,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.636115,49.001407,199.229556,160.615495,224.273002,214.983423,94.397611,14.379640,196.202666,19.601739,48.987140,50.033170,32.031320,201.860344,159.007873,198.646697,118.728935,189.836242,-0.000442,0.036627,96.323447,63.844730,189.220002,18.825009,65.076060,0.744542,788517.519639,0.889951,9.178345,2.906924,4.022628,0.071174,0.068620,32.000000,80.846329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275022,71.950425,92.552630,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.188810,188.795222,117.359033,189.217622,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.613817,49.021430,199.195690,160.637592,224.213663,214.958408,94.488811,14.378356,196.112798,19.595374,48.976019,50.158587,32.031320,202.039930,159.014925,198.701803,118.725673,190.030521,-0.000440,0.036610,96.453385,63.539441,189.215128,18.818931,64.928486,0.742005,788502.449077,0.888413,9.110548,2.779089,4.013802,0.071024,0.068263,32.000000,80.868325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302696,71.994603,92.559781,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.192839,188.977623,117.338244,189.194766,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.621521,49.060653,199.283286,160.651017,224.186900,214.921607,94.453793,14.383208,196.294653,19.587840,48.972747,50.150444,32.031320,202.098114,159.038319,198.817807,118.730485,190.046473,-0.000440,0.036615,96.532716,63.776584,189.296501,18.811441,64.899402,0.742005,788502.449077,0.888413,9.110548,2.779089,4.013802,0.071295,0.067713,32.000000,80.956509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272044,71.995474,92.552609,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.219128,188.907586,117.318568,189.223484,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.588877,49.082322,199.236623,160.630319,224.236996,214.872079,94.479536,14.380068,196.138373,19.579564,48.843926,50.081355,32.031320,201.972165,159.033200,198.838462,118.688972,189.918944,-0.000440,0.036634,96.624843,63.681802,189.183882,18.803087,64.906430,0.744286,788469.196324,0.888066,9.184940,2.856678,4.016066,0.071157,0.068263,32.000000,81.020926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271799,71.995229,92.582625,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.210732,188.959072,117.324781,189.207433,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.762887,49.067236,199.308793,160.622768,224.235347,214.849450,94.594024,14.380068,196.154880,19.575324,48.674472,50.194086,32.031320,202.006904,159.060207,198.973734,118.698475,190.027989,-0.000439,0.036644,96.577714,63.896451,189.066571,18.799174,64.790223,0.744286,788469.196324,0.888066,9.184940,2.856678,4.016066,0.071296,0.068136,32.000000,81.070572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277064,72.024907,92.592813,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.226361,189.188048,117.517748,189.266088,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.676255,48.984402,199.274634,160.603748,224.215371,214.849313,94.219863,14.380211,196.305548,19.579621,48.266750,50.142899,32.031320,202.047820,159.054296,198.922702,118.745585,190.141094,-0.000439,0.036667,96.410455,63.753005,189.063287,18.803502,64.977765,0.743492,788114.815083,0.883672,9.044938,2.881730,4.005169,0.070544,0.067709,32.000000,80.974723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257695,72.020067,92.606960,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.202331,188.439726,117.519206,189.142603,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.654566,48.984402,199.303236,160.603748,224.229588,214.874711,94.515392,14.380782,196.202336,19.587261,48.112844,50.029276,32.031320,202.121946,159.064090,198.826463,118.795924,189.651290,-0.000438,0.036618,95.858529,63.734299,189.231259,18.811070,65.122638,0.742211,787839.840992,0.888693,9.051897,2.877175,4.011467,0.070575,0.068189,32.000000,80.919107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266821,72.013030,92.624435,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.106697,189.030784,117.512839,189.201533,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.601261,48.882643,199.423266,160.544731,224.169615,214.926244,94.402752,14.378356,196.115740,19.595765,48.619404,49.994038,32.031320,202.006170,159.049273,198.985875,118.736074,190.269668,-0.000438,0.036592,95.641684,63.588447,189.371923,18.819557,64.896359,0.742211,787839.840992,0.888693,9.051897,2.877175,4.011467,0.070980,0.067931,32.000000,80.913182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262535,72.031933,92.623844,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.984344,188.805505,117.557369,189.265498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.658132,48.931465,199.130192,160.566268,224.222780,214.932894,94.450714,14.383921,196.105125,19.600356,48.991413,50.071725,32.031320,201.966395,159.019735,198.721711,118.733689,190.159333,-0.000440,0.036400,95.453787,63.477050,189.468532,18.822144,64.861610,0.741009,787740.595607,0.886448,9.074397,2.642424,4.013795,0.071403,0.067318,32.000000,80.936912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250335,72.019345,92.646044,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.951976,188.901428,117.489327,189.134538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.635340,49.047487,199.129775,160.633116,224.271798,214.920094,94.599995,14.377357,196.160994,19.597414,49.134688,50.060613,32.031320,202.009738,158.996175,198.775449,118.723482,190.181988,-0.000439,0.036160,95.404109,63.647237,189.278903,18.817940,64.902418,0.744569,788008.697482,0.888525,9.027965,2.935034,4.020528,0.070445,0.067862,32.000000,80.891849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255089,72.021606,92.645640,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.973739,189.199990,117.337055,189.137921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.602990,49.047487,198.999922,160.633116,224.263200,214.914632,94.365997,14.393197,196.129928,19.595629,49.116680,50.114788,32.031320,201.800508,159.023521,198.744351,118.770351,190.042097,-0.000439,0.036098,95.295286,63.761254,189.159158,18.816113,64.881752,0.743561,788078.063754,0.887093,9.017760,2.895930,4.010022,0.071686,0.067467,32.000000,80.919456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257408,72.009431,92.685002,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.071377,188.731993,117.211671,189.201297,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.601734,49.108654,199.212892,160.664443,224.307780,214.918191,94.500135,14.376500,196.250519,19.597235,48.836659,50.071777,32.031320,202.059767,159.052827,198.872216,118.699890,190.016259,-0.000442,0.036093,95.316327,63.727568,189.224694,18.817789,65.014350,0.743921,788273.623530,0.889200,9.191015,2.815165,4.011853,0.070401,0.067108,32.000000,80.983162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279722,71.993616,92.668235,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.123535,189.000271,117.420287,189.107434,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.719877,49.107282,199.396569,160.667800,224.289470,214.912218,94.481563,14.389772,196.101660,19.598356,49.076435,50.211425,32.031320,201.980401,159.078742,198.676061,118.631679,189.838376,-0.000443,0.036092,95.375328,63.634495,189.151654,18.818261,64.911151,0.743921,788273.623530,0.889200,9.191015,2.815165,4.011853,0.070753,0.067918,32.000000,80.998014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270512,71.985252,92.698247,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.121603,188.963127,117.315001,189.113570,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.772973,49.136905,199.205800,160.698567,224.323635,214.937816,94.254698,14.384777,196.154196,19.595220,48.872822,50.085577,32.031320,202.119092,159.090352,198.767712,118.643570,190.252094,-0.000444,0.036096,95.302121,63.786812,189.152207,18.814584,64.902916,0.743145,788748.879222,0.888130,9.253484,2.875902,4.016249,0.071828,0.068362,32.000000,81.102580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298229,71.992215,92.721803,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.118150,188.509396,117.502789,189.224861,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.674528,49.136905,199.224434,160.698567,224.368158,214.925188,94.509202,14.375501,196.111905,19.591396,48.544062,50.118210,32.031320,201.980320,159.090014,198.772127,118.710100,189.690411,-0.000444,0.036077,95.065070,64.012604,189.217495,18.811026,64.832079,0.743222,788797.281825,0.885932,9.129549,2.877148,4.010399,0.070968,0.067504,32.000000,81.168299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303664,71.970317,92.720374,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.147549,189.018403,117.473946,189.153736,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.610853,49.063670,199.187742,160.652416,224.339679,214.910243,94.444894,14.377785,196.242160,19.593365,48.331170,50.068513,32.031320,202.055343,159.103903,198.768706,118.733525,190.088716,-0.000443,0.036136,94.707359,63.496561,189.056619,18.813423,65.030820,0.742257,788852.239034,0.887191,9.104162,3.020932,4.002289,0.070811,0.067494,32.000000,81.205840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317298,71.969849,92.737214,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.074797,188.889788,117.346375,189.027221,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.640118,48.981933,199.203921,160.583330,224.193473,214.900100,94.343117,14.375644,196.175462,19.600017,48.664529,50.077418,32.031320,202.108165,159.081649,198.823119,118.604441,190.194315,-0.000443,0.036357,94.495311,63.636376,189.078789,18.820738,64.874985,0.744381,788675.264532,0.886698,9.206192,2.742990,4.010595,0.070917,0.066835,32.000000,81.218210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301919,71.972715,92.749421,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.066807,188.686235,117.517134,189.161289,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.644008,49.070253,199.148887,160.598713,224.199797,214.853403,94.572566,14.370650,195.931358,19.606962,49.159326,49.984382,32.031320,201.944154,159.050760,198.475380,118.588152,190.261309,-0.000444,0.036564,94.494715,63.751284,189.027131,18.827505,64.955893,0.742635,788443.218341,0.888323,9.199033,2.869530,4.015003,0.070682,0.068070,32.000000,81.040672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304408,71.963194,92.759328,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.968192,189.145131,117.206416,189.015656,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.566487,49.070253,199.222730,160.598713,224.229038,214.839442,94.351013,14.380068,195.988337,19.612421,49.205104,50.046593,32.031320,201.752967,159.029992,198.639139,118.702924,190.007420,-0.000445,0.036803,94.303525,63.918504,188.817754,18.833220,64.974461,0.743843,788664.438400,0.888453,9.086919,3.038335,4.012962,0.070527,0.067090,32.000000,80.899892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308503,71.967694,92.765119,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.043155,188.702027,117.215199,189.096104,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.530794,49.160220,199.058439,160.618572,224.193781,214.817023,94.478749,14.374503,196.164187,19.618447,48.852752,49.943240,32.031320,201.883911,159.015020,198.593970,118.686961,189.556371,-0.000446,0.036815,94.164856,63.632458,188.693246,18.839368,64.808161,0.743731,788399.782993,0.889814,9.251694,2.869542,4.019303,0.070931,0.067799,32.000000,80.813996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287040,71.947101,92.745454,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.127726,188.957497,117.441114,189.106883,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.559473,49.145408,199.102087,160.637032,224.207966,214.776535,94.406325,14.378070,196.010855,19.623775,49.099643,50.008859,32.031320,201.791579,159.049456,198.514745,118.570001,189.485991,-0.000446,0.037002,93.947018,63.614789,188.948404,18.844102,64.837718,0.743731,788399.782993,0.889814,9.251694,2.869542,4.019303,0.070655,0.067658,32.000000,80.881228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321223,71.971696,92.779442,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.132738,188.812649,117.334217,189.119511,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.677219,49.227148,199.141224,160.680666,224.325326,214.734319,94.311506,14.378356,196.164281,19.620303,49.269627,50.213978,32.031320,201.943705,159.049842,198.631071,118.417745,189.634499,-0.000447,0.037212,93.705905,63.869255,189.268154,18.840192,64.887338,0.745807,788675.365147,0.889453,9.378754,2.715608,4.018882,0.070657,0.068291,32.000000,80.860849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329114,71.963427,92.782779,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.121328,188.623012,117.389410,189.134578,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.774249,49.227148,199.197234,160.680666,224.385823,214.722949,94.544616,14.377071,196.067222,19.611725,49.006238,50.233161,32.031320,201.834289,159.072328,198.631742,118.501679,189.975856,-0.000447,0.037454,93.894446,63.976929,189.105996,18.831923,64.886184,0.745023,788916.178189,0.889359,9.334136,2.806030,4.017438,0.070278,0.067510,32.000000,80.845995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333964,71.944256,92.797627,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.211304,189.089232,117.554838,189.149487,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.712180,49.221936,199.264154,160.666681,224.467694,214.716314,94.406678,14.381781,196.282439,19.607335,48.572486,50.153890,32.031320,201.958873,159.115271,198.767975,118.594758,189.974852,-0.000448,0.037707,94.087483,63.777117,188.918993,18.828577,65.321221,0.743040,789423.896082,0.887939,9.293644,3.014274,4.008703,0.071067,0.067703,32.000000,80.801358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321520,71.925627,92.785525,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.220019,188.813355,117.346836,189.033279,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.761593,49.098231,199.170060,160.617453,224.524619,214.688084,94.526283,14.381495,196.311572,19.607343,48.228526,50.241321,32.031320,201.992511,159.089666,198.893183,118.624921,189.961834,-0.000449,0.037931,93.923692,63.726519,189.128041,18.829318,65.019019,0.737894,788569.930536,0.886264,9.252180,2.965452,4.008357,0.071772,0.067068,32.000000,80.752938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296229,71.919841,92.787474,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.111731,189.052566,117.441037,189.105860,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.810497,48.964653,199.240821,160.545291,224.544840,214.691438,94.403786,14.384635,196.304579,19.606496,48.311357,50.181110,32.031320,202.091876,159.059318,198.901701,118.637011,189.901473,-0.000448,0.037905,93.957720,63.948228,189.392397,18.828034,64.858122,0.738760,787740.986332,0.883466,8.999543,2.997392,3.989552,0.070776,0.066824,32.000000,80.789319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329178,71.933684,92.786582,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.108395,188.807571,117.590048,189.151808,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.781785,48.939145,199.610924,160.502497,224.588816,214.691432,94.235219,14.378641,196.477876,19.601079,48.445782,50.198670,32.031320,202.145085,159.045891,198.998221,118.706813,190.103611,-0.000447,0.037927,93.943993,63.761726,189.491152,18.822729,65.237114,0.741114,787415.443401,0.883607,8.893061,2.895576,3.999977,0.071042,0.066832,32.000000,80.873224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369145,71.941698,92.779629,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.962952,188.470438,117.412692,189.071832,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.808064,48.939145,199.516265,160.502497,224.684599,214.701320,94.471896,14.380496,196.351596,19.596208,48.115395,50.123204,32.031320,202.300249,159.044220,198.911904,118.791618,190.486634,-0.000447,0.037927,93.887018,64.141913,189.533960,18.818018,65.104778,0.741114,787415.443401,0.883607,8.893061,2.895576,3.999977,0.070372,0.067946,32.000000,80.849884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404218,71.918748,92.804696,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.914491,188.943793,117.444029,189.150234,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.782163,48.921043,199.713168,160.478723,224.696702,214.717432,94.476526,14.380068,196.596815,19.596495,48.178732,50.062999,32.031320,202.257090,159.026080,199.126119,118.827218,190.214410,-0.000448,0.037909,93.893717,63.711043,189.552132,18.818365,65.164206,0.738109,787114.459636,0.885691,8.897276,2.901848,4.009718,0.071117,0.067722,32.000000,80.836238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.356457,71.917028,92.801338,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.871286,188.953051,117.581227,189.178991,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.688993,48.843422,199.452895,160.453271,224.653749,214.744118,94.383193,14.374788,196.339514,19.598078,48.589632,50.064866,32.031320,202.271055,159.024245,199.024193,118.806968,190.492352,-0.000449,0.037942,93.935619,64.045869,189.360851,18.819783,65.069976,0.739051,786772.967718,0.882995,8.870071,2.961022,4.005702,0.071057,0.067498,32.000000,80.842961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367709,71.922877,92.785745,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.844089,188.766385,117.468960,189.146458,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.725529,48.889226,199.424353,160.475926,224.658960,214.732348,94.519328,14.378213,196.407824,19.600884,48.911807,50.081936,32.031320,202.198804,158.997295,198.947595,118.793229,190.492023,-0.000450,0.037951,93.787524,63.792336,189.395276,18.822082,65.012043,0.739251,786666.856304,0.883483,8.878783,2.823114,4.011741,0.070465,0.068668,32.000000,80.899498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330986,71.905680,92.800697,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.730831,189.038657,117.600366,189.279227,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.729889,48.889226,199.283611,160.475926,224.645729,214.730725,94.401029,14.375787,196.220877,19.605507,48.860081,50.025418,32.031320,202.078461,158.975551,198.924960,118.814285,190.080352,-0.000450,0.037909,93.332504,63.804612,189.162959,18.826793,64.970710,0.740779,786800.305672,0.886117,8.897707,2.947822,4.014026,0.070618,0.067098,32.000000,80.785864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296675,71.867707,92.785599,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.741910,188.802059,117.595994,189.185954,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.629765,48.975076,199.489730,160.534662,224.596235,214.734477,94.472424,14.384207,196.367074,19.616210,48.997950,50.055767,32.031320,202.221107,159.004655,198.885138,118.831224,190.664848,-0.000450,0.037914,93.159868,63.939142,189.045746,18.838484,65.125208,0.740943,786880.332270,0.884184,8.905636,2.961436,4.010502,0.070312,0.066669,32.000000,80.776913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307981,71.878992,92.801422,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.797908,188.944848,117.437240,189.121163,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.629858,49.031304,199.422612,160.569065,224.632491,214.738021,94.431140,14.378070,196.305696,19.627038,48.916186,50.027214,32.031320,202.092814,159.026872,198.808921,118.860101,189.795168,-0.000449,0.037910,93.086187,63.623447,189.012036,18.848975,65.058751,0.740977,786762.541387,0.885199,8.901118,2.785624,4.007321,0.071116,0.067805,32.000000,80.732894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284742,71.856624,92.788719,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.777988,188.862281,117.427843,189.145947,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.627866,49.068882,199.360236,160.608503,224.660985,214.777232,94.385384,14.382209,196.210464,19.634047,49.141798,49.884022,32.031320,201.977730,159.042076,198.971474,118.841964,190.490795,-0.000452,0.037928,93.166440,63.522548,188.919911,18.855695,64.860692,0.741299,787140.959624,0.886742,9.090808,2.988335,4.019558,0.077899,0.075023,32.000000,80.750838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302727,71.875818,92.829450,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.820410,188.770769,117.424161,189.136977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.550433,49.068882,199.266247,160.608503,224.738102,214.789001,94.490609,14.377357,196.058192,19.639795,49.492553,50.037384,32.031320,202.051816,159.037256,198.678802,118.781582,190.172031,-0.000454,0.037935,93.543587,63.560822,189.159471,18.861294,64.927411,0.744369,787510.875571,0.888007,9.186585,2.912240,4.017103,0.070429,0.067668,32.000000,80.759924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308619,71.856857,92.827905,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.848039,188.981218,117.350978,189.129385,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.534077,49.164883,199.092425,160.678428,224.699774,214.810120,94.495848,14.380211,196.166300,19.641699,49.681968,49.926370,32.031320,201.971655,159.052353,198.611902,118.691473,190.076777,-0.000455,0.037922,93.779013,63.849874,189.177172,18.863151,65.114455,0.744369,787510.875571,0.888007,9.186585,2.912240,4.017103,0.073345,0.069355,32.000000,80.735939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307406,71.847366,92.836174,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.938574,188.991696,117.421054,189.043783,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.623544,49.316020,199.151558,160.742481,224.750019,214.816371,94.378176,14.381067,196.182519,19.637535,49.304752,49.977906,32.031320,201.905154,159.081938,198.629382,118.702073,189.731563,-0.000457,0.037905,93.800687,63.669079,189.096612,18.859030,64.813406,0.742330,788660.579581,0.889210,9.380004,2.907091,4.019302,0.071422,0.068256,32.000000,80.717910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308045,71.863736,92.815969,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.944214,188.756352,117.420440,189.037646,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.669139,49.316020,199.166011,160.742481,224.770928,214.794755,94.510288,14.379783,196.117331,19.629038,48.959324,49.975647,32.031320,201.999932,159.117482,198.766466,118.711345,190.240896,-0.000456,0.037881,93.683727,63.845526,189.174623,18.850968,65.010993,0.742330,788660.579581,0.889210,9.380004,2.907091,4.019302,0.070605,0.066991,32.000000,80.702593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338473,71.869267,92.831978,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.117427,189.020577,117.520855,189.181509,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.693280,49.345370,199.261186,160.747795,224.857652,214.783297,94.450920,14.385205,196.132396,19.621599,48.896981,50.104198,32.031320,201.805401,159.162828,198.666931,118.654228,190.068549,-0.000457,0.037918,93.596420,63.615553,189.187878,18.844366,65.252981,0.745120,788896.537167,0.888939,9.438208,2.766522,4.013247,0.072000,0.068020,32.000000,80.732716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351075,71.878535,92.825721,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.173327,188.901841,117.421974,189.137292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.646370,49.266646,199.067243,160.708636,224.912334,214.793568,94.385830,14.375930,196.186207,19.618587,48.644575,50.167856,32.031320,201.837878,159.111397,198.560683,118.662473,190.139914,-0.000457,0.037935,93.565105,63.687792,189.156249,18.841790,64.987469,0.742206,788723.366661,0.886702,9.390897,2.948947,4.009854,0.071336,0.068109,32.000000,80.704033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362050,71.886592,92.818043,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.123056,188.771659,117.343997,189.012548,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.676968,49.207124,199.281281,160.677869,224.886534,214.778614,94.408705,14.378498,196.198746,19.617892,48.628832,50.098790,32.031320,201.868009,159.108461,198.701294,118.638827,190.005524,-0.000454,0.038113,93.493548,63.874626,189.296034,18.842299,64.876900,0.739415,788951.599305,0.886806,9.395209,2.941240,4.009822,0.070596,0.067711,32.000000,80.700661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361306,71.876741,92.824417,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.142400,188.817409,117.338474,189.052870,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.748056,49.145134,199.267986,160.648220,224.821681,214.792925,94.390421,14.381923,196.153466,19.618649,48.565130,50.172551,32.031320,201.948577,159.122408,198.757850,118.621693,189.735194,-0.000456,0.038332,93.606509,63.750797,189.326870,18.843942,64.863629,0.742401,788817.606827,0.888195,9.365145,2.959842,4.009704,0.071521,0.068402,32.000000,80.704907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361316,71.895382,92.840322,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.095749,188.780843,117.501639,189.153382,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.794117,49.091922,199.317167,160.599832,224.865585,214.819875,94.581741,14.377499,196.326045,19.618346,48.436994,50.144248,32.031320,202.190751,159.106230,198.818292,118.673137,189.777784,-0.000456,0.038411,93.704070,64.005781,189.456562,18.841845,64.893711,0.742717,788454.648107,0.885832,9.138201,2.848270,4.005543,0.074616,0.071730,32.000000,80.680742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373366,71.881741,92.841142,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.042123,189.163482,117.375219,189.132650,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.738559,49.091922,199.405434,160.599832,224.923671,214.847977,94.353396,14.379212,196.304713,19.615039,48.182058,50.137189,32.031320,202.128205,159.121838,198.843636,118.748261,190.000198,-0.000455,0.038417,93.824630,63.724399,189.506570,18.837464,64.855971,0.740687,788272.595931,0.884299,9.093396,2.832022,4.002540,0.076999,0.073467,32.000000,80.572703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361933,71.886889,92.853006,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.988493,188.706793,117.388375,189.212784,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.674515,49.005522,199.302384,160.552004,224.941399,214.867806,94.353949,14.387061,196.349335,19.614423,48.268291,50.056997,32.031320,202.177643,159.088795,198.954813,118.754473,190.195773,-0.000455,0.038434,93.948972,63.402759,189.227422,18.837344,64.976454,0.740687,788272.595931,0.884299,9.093396,2.832022,4.002540,0.075641,0.072116,32.000000,80.498449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359561,71.893630,92.836771,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.896268,188.707899,117.592235,189.128362,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.654824,48.949294,199.368346,160.534383,224.965681,214.882649,94.483436,14.375073,196.224739,19.617350,48.652497,50.074086,32.031320,202.220455,159.049397,198.767787,118.738138,190.014669,-0.000455,0.038430,94.106424,63.548410,189.031882,18.840091,64.946687,0.743365,788013.536625,0.886462,9.094830,2.821487,4.009071,0.071981,0.068714,32.000000,80.453933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334845,71.869373,92.837333,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.880448,188.966871,117.485491,189.240321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.655665,49.001956,199.340072,160.576058,224.960742,214.873351,94.373510,14.382209,196.235470,19.623824,48.908121,50.036388,32.031320,202.003662,159.047938,198.893896,118.748588,190.240547,-0.000455,0.038436,94.298037,63.918848,188.914690,18.846255,64.934623,0.742432,787935.851183,0.887593,9.074822,2.888851,4.012166,0.075018,0.071895,32.000000,80.409918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365591,71.884331,92.888900,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.802285,188.747020,117.510806,189.233083,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.700608,49.001956,199.331137,160.576058,224.939843,214.831268,94.588310,14.374503,196.073479,19.631284,49.089168,50.043302,32.031320,201.964316,159.085279,198.837460,118.728307,190.286710,-0.000457,0.038465,94.497919,63.742069,189.036532,18.853660,65.118258,0.743136,787924.703918,0.886689,9.039021,2.837056,4.015085,0.071117,0.068230,32.000000,80.432191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362741,71.889766,92.889037,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.834918,189.176620,117.461672,189.342563,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.695824,49.094116,199.452725,160.625285,224.932079,214.829823,94.453446,14.379783,196.279624,19.637632,49.106952,50.132724,32.031320,202.082946,159.077398,198.848933,118.718524,189.889602,-0.000457,0.038434,94.677603,64.125027,189.446446,18.859949,64.923215,0.743274,788004.201226,0.887797,9.090810,2.911572,4.014448,0.074400,0.069672,32.000000,80.491247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376875,71.886899,92.855532,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.912526,188.906893,117.428418,189.240557,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.745842,49.157477,199.557879,160.647381,224.988081,214.866091,94.454012,14.385348,196.255280,19.638476,48.705424,50.271489,32.031320,202.060134,159.110740,198.804464,118.710332,189.833299,-0.000457,0.038462,94.881324,63.920681,189.454785,18.860146,65.211649,0.743233,788143.585029,0.886299,9.141318,2.809591,4.013471,0.073903,0.071132,32.000000,80.457282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355934,71.874277,92.853969,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.908636,188.908025,117.442264,189.313964,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.774085,49.097682,199.444391,160.621649,224.923728,214.874154,94.564401,14.374645,196.439395,19.633134,48.482210,49.987241,32.031320,202.195400,159.115646,199.011175,118.746120,190.198376,-0.000456,0.038517,95.050543,63.793179,189.208644,18.854453,65.170002,0.739836,788400.197833,0.885611,9.152838,2.796583,4.011549,0.073631,0.072288,32.000000,80.399553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362166,71.869319,92.833426,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.972154,189.128802,117.601056,189.207001,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.729767,49.097682,199.533950,160.621649,224.969916,214.896834,94.405244,14.380353,196.466677,19.626933,48.306683,50.175691,32.031320,202.356047,159.142892,199.170246,118.798342,190.523710,-0.000457,0.038746,95.240913,63.987562,189.366906,18.848212,65.049624,0.739836,788400.197833,0.885611,9.152838,2.796583,4.011549,0.072513,0.069531,32.000000,80.443424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390508,71.893884,92.832630,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.913183,188.810487,117.423508,189.198503,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.716579,49.010185,199.416886,160.589203,224.958087,214.934974,94.481339,14.375787,196.492673,19.624538,48.398793,50.299613,32.031320,202.183983,159.117877,198.934250,118.823366,190.087861,-0.000457,0.038752,95.359015,63.834832,189.139790,18.846416,65.040734,0.739523,788082.602980,0.883905,9.063787,2.898182,4.006993,0.073578,0.069897,32.000000,80.506032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.374162,71.885434,92.783633,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.820616,188.962679,117.678381,189.365852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.716972,48.957248,199.459081,160.588644,224.861617,214.978049,94.491995,14.383065,196.397639,19.627409,48.569805,50.220312,32.031320,202.203493,159.075021,199.030677,118.771291,189.899903,-0.000457,0.038753,95.500972,63.854199,189.357217,18.849683,65.210862,0.741794,788039.186786,0.886365,9.109700,2.968225,4.012364,0.072398,0.069749,32.000000,80.556172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.375087,71.894638,92.777708,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.805424,188.983990,117.588859,189.308496,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
