OSU 80 Ton Compressor Load Stand
49.714398,48.966299,199.661657,160.562632,224.856440,214.960866,94.460063,14.379212,196.395421,19.632698,48.524221,50.152621,32.031320,202.300921,159.078662,199.014763,118.789040,190.191679,-0.000456,0.038737,95.795043,63.904580,189.301969,18.854885,64.958227,0.741690,787835.003317,0.885852,9.035871,2.779368,4.011074,0.070585,0.067081,32.000000,80.590685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396102,71.904022,92.770925,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.731538,188.920127,117.510729,189.315026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.754873,48.966299,199.529838,160.562632,224.870178,214.982564,94.607980,14.379069,196.437118,19.635042,48.596898,50.251565,32.031320,202.328831,159.066811,199.067752,118.815282,190.518344,-0.000455,0.038743,95.875874,63.783554,189.224978,18.856626,65.239108,0.739893,788050.165422,0.885790,8.982526,2.760704,4.011891,0.073660,0.070212,32.000000,80.586937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378905,71.919977,92.737727,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.718846,189.215960,117.611412,189.342484,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.651427,48.983305,199.698259,160.553402,224.854148,215.022167,94.528158,14.382494,196.453618,19.637781,48.433391,50.024329,32.031320,202.366505,159.060687,199.130338,118.807585,190.379750,-0.000454,0.038760,95.578866,63.661685,189.282409,18.859593,65.021720,0.743302,787956.883571,0.886092,8.994245,2.852744,4.016174,0.073827,0.070610,32.000000,80.617423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366356,71.898756,92.685346,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.715072,189.056316,117.511765,189.326867,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.538928,48.956151,199.610314,160.573261,224.821109,215.036315,94.381228,14.377785,196.415567,19.644077,48.744952,49.993142,32.031320,202.325100,159.071070,199.053918,118.871861,190.537139,-0.000455,0.038770,95.364442,63.293673,189.440369,18.866258,65.013013,0.739291,787872.613776,0.883996,8.952303,2.949269,4.010257,0.072995,0.071128,32.000000,80.680018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396452,71.914722,92.681608,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.696260,188.762455,117.412539,189.305978,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.381350,49.027739,199.351623,160.628641,224.806174,215.051622,94.539581,14.379497,196.264139,19.651099,49.351519,49.752010,32.031320,202.053630,159.079029,198.661711,118.911961,190.348186,-0.000456,0.038756,95.175378,63.488799,188.966147,18.872476,64.886708,0.743765,788266.492763,0.886997,9.076556,2.904899,4.022004,0.073607,0.070351,32.000000,80.557554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398164,71.913119,92.656211,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.647340,189.079162,117.516904,189.341344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.363825,49.027739,199.154158,160.628641,224.716392,215.044368,94.402375,14.377642,196.186776,19.652487,49.834574,49.814805,32.031320,201.894716,159.048883,198.626283,118.885937,189.627908,-0.000456,0.038761,95.251795,63.287650,189.299746,18.873178,64.921091,0.745112,788174.461063,0.890609,9.166229,2.899749,4.029363,0.075008,0.072358,32.000000,80.643081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387370,71.903586,92.671448,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.701031,188.804749,117.348216,189.309243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.362967,49.242234,198.960026,160.739404,224.661856,215.042330,94.556929,14.381210,195.859709,19.641136,50.241338,49.785398,32.031320,201.739919,159.069457,198.498816,118.762131,189.905067,-0.000456,0.038767,95.379450,63.400176,189.018765,18.862090,64.945061,0.747481,788604.200854,0.894130,9.420062,2.543598,4.034415,0.071041,0.067835,32.000000,80.698236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396750,71.923299,92.667647,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.912120,189.113859,117.123453,189.238590,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.516409,49.485539,199.008454,160.883734,224.723119,215.025468,94.431821,14.375787,195.806236,19.630486,50.265158,50.024444,32.031320,201.581677,159.123642,198.410274,118.654344,190.101247,-0.000456,0.038712,95.420892,63.653345,188.893910,18.852095,65.053322,0.747215,789729.445682,0.894497,9.638128,2.770841,4.030710,0.072430,0.070155,32.000000,80.732427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404981,71.925719,92.656509,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.176097,188.863642,117.350364,189.271320,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.576921,49.634489,198.937698,160.968208,224.814917,215.016801,94.405233,14.379783,195.913524,19.622196,49.968497,50.027790,32.031320,201.509508,159.183803,198.558180,118.582950,189.737788,-0.000456,0.038713,95.467830,63.776916,188.946364,18.844954,64.917550,0.747215,789729.445682,0.894497,9.638128,2.770841,4.030710,0.071387,0.069132,32.000000,80.777155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388274,71.914424,92.649299,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.224919,188.810466,117.301768,189.217976,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.734864,49.612270,199.178131,160.936600,224.894471,214.996337,94.468384,14.374074,195.868428,19.617556,49.317462,50.175423,32.031320,201.736372,159.262714,198.629234,118.650675,189.876711,-0.000458,0.038751,95.578588,63.685773,189.144604,18.840284,65.034885,0.744522,790531.706161,0.891857,9.719028,2.953426,4.019041,0.070785,0.067198,32.000000,80.826113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396367,71.927885,92.658794,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.438889,188.936769,117.297472,189.210620,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.718756,49.612270,199.173652,160.936600,224.954041,215.003340,94.344528,14.376358,196.118319,19.609498,48.602432,50.037685,32.031320,201.922951,159.297025,198.687582,118.634338,189.985590,-0.000458,0.038724,95.665261,63.925085,189.185230,18.832122,65.176191,0.745396,791094.255759,0.891235,9.805090,2.887990,4.012708,0.074907,0.071312,32.000000,80.851674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379819,71.930411,92.624597,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.484131,188.689056,117.514258,189.236190,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.698682,49.400504,199.379045,160.814645,224.952396,214.999322,94.483283,14.378641,196.248410,19.601589,48.349362,50.238792,32.031320,201.981665,159.260348,198.792053,118.567453,190.201556,-0.000457,0.038720,95.764843,63.999082,189.107728,18.824703,64.830453,0.742478,790417.055334,0.887361,9.619006,2.872588,4.004799,0.073118,0.070581,32.000000,80.754427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336109,71.888851,92.579185,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.334236,188.966566,117.304108,189.187685,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.804386,49.238668,199.158400,160.715070,224.967951,214.985348,94.510646,14.381638,196.125233,19.597085,48.462179,50.201504,32.031320,201.925459,159.246133,198.744526,118.532790,189.906475,-0.000457,0.038696,95.906087,63.919257,189.076788,18.820966,64.996858,0.745355,790253.298885,0.887424,9.444744,3.078046,4.011757,0.072865,0.070187,32.000000,80.771522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377277,71.912556,92.622725,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.371606,189.021292,117.375526,189.228755,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.916445,49.144311,199.552405,160.658569,224.969879,215.012503,94.382527,14.385776,196.380411,19.596043,48.291672,50.302293,32.031320,202.181577,159.210216,198.963144,118.578300,189.853153,-0.000456,0.038692,96.024562,63.919475,189.343939,18.819572,65.015163,0.745355,790253.298885,0.887424,9.444744,3.078046,4.011757,0.073755,0.070550,32.000000,80.744850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367589,71.914063,92.615815,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.229541,188.765054,117.600136,189.269038,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.870775,49.144311,199.426265,160.658569,225.065452,215.038664,94.495624,14.384920,196.498701,19.596572,48.176142,50.261314,32.031320,202.230465,159.188322,199.051926,118.595155,189.835156,-0.000456,0.038691,96.129819,63.763921,189.424336,18.819831,65.021484,0.741038,789701.633808,0.884617,9.173401,3.001679,3.998812,0.072977,0.069706,32.000000,80.651393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369609,71.926016,92.621040,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.144735,188.991248,117.499759,189.248425,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.951948,49.032402,199.622215,160.597874,225.082875,215.075567,94.435137,14.378498,196.493587,19.598592,47.951086,50.341147,32.031320,202.338209,159.181562,199.114607,118.622699,190.384406,-0.000456,0.038698,96.226350,64.091562,189.604731,18.821316,65.101945,0.740272,789157.475258,0.883486,8.963149,2.936092,3.997729,0.071599,0.068819,32.000000,80.668668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351381,71.915273,92.614636,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.033572,188.870274,117.627100,189.186820,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.877590,48.898552,199.622863,160.533823,225.102494,215.130224,94.388123,14.384064,196.645592,19.599961,47.705368,50.404053,32.031320,202.380960,159.171083,199.233769,118.720650,190.586840,-0.000457,0.038665,96.372231,64.032438,189.629223,18.821736,65.232682,0.740558,789261.229608,0.883434,9.010358,2.912460,3.998860,0.073343,0.070351,32.000000,80.704929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364728,71.934805,92.635449,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.021371,188.776246,117.631012,189.170848,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.692216,48.795698,199.732987,160.495225,225.067470,215.164670,94.491288,14.379355,196.576652,19.601160,47.785930,49.951828,32.031320,202.395822,159.144137,199.169410,118.803994,190.478309,-0.000458,0.038663,96.484803,63.923345,189.438349,18.822700,65.089042,0.738966,788855.370643,0.882277,8.814563,3.091534,3.996285,0.070379,0.067222,32.000000,80.687026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352476,71.939136,92.633552,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.860765,188.982577,117.594344,189.126828,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.574542,48.795698,199.631480,160.495225,224.995816,215.201144,94.399180,14.377927,196.478470,19.605100,48.463847,50.050300,32.031320,202.366016,159.109540,199.151033,118.862934,190.559482,-0.000459,0.038504,96.572492,63.549304,189.314227,18.826707,65.105774,0.742608,788212.776155,0.886654,8.846642,2.945520,4.019402,0.077010,0.074139,32.000000,80.672748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347978,71.947066,92.618256,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.721117,188.798360,117.596147,189.204483,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.620806,48.844793,199.446558,160.500260,224.979086,215.234863,94.425295,14.379640,196.332435,19.615856,49.118128,50.177577,32.031320,202.142659,159.065496,199.170673,118.814876,190.332494,-0.000460,0.038307,96.682341,63.561961,189.193407,18.837700,65.037901,0.742608,788212.776155,0.886654,8.846642,2.945520,4.019402,0.072274,0.068879,32.000000,80.604134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342617,71.956619,92.632227,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.727067,188.850590,117.497458,189.180014,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.593637,49.065042,199.560522,160.597035,224.967684,215.233160,94.472079,14.381352,196.224318,19.630286,49.762191,50.065746,32.031320,202.168673,159.057499,198.954646,118.815118,190.145827,-0.000460,0.038266,96.824996,63.738954,189.150903,18.852805,64.965360,0.743829,788307.341007,0.890010,8.968770,2.917066,4.026895,0.076822,0.072734,32.000000,80.592913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339203,71.963562,92.664002,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.689602,188.944158,117.431755,189.212233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.588532,49.294625,199.268572,160.706119,224.898122,215.252058,94.377404,14.383493,196.259636,19.642675,49.803355,49.980495,32.031320,202.096605,159.088011,198.913271,118.882823,189.957629,-0.000460,0.038253,96.917184,63.718552,189.145702,18.866055,64.937351,0.743733,788677.737915,0.889105,8.969824,2.879850,4.019414,0.075236,0.072269,32.000000,80.523850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337959,71.962320,92.660157,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.896338,188.754809,117.603473,189.236820,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.672581,49.294625,199.424882,160.706119,224.896777,215.265833,94.461231,14.374931,196.256467,19.653464,49.497478,50.033009,32.031320,202.043355,159.106739,198.895419,118.873694,189.966044,-0.000460,0.038216,97.008265,63.606749,189.291324,18.877718,65.107296,0.745731,789326.807031,0.889748,9.218282,2.809422,4.023914,0.072949,0.070126,32.000000,80.492185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331620,71.970068,92.675411,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.132777,188.922461,117.580306,189.234892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.704341,49.345370,199.381943,160.752830,224.913596,215.217409,94.468260,14.380924,196.201499,19.664502,49.141415,50.064505,32.031320,202.192382,159.172580,198.816827,118.765847,190.249220,-0.000462,0.038164,97.216695,63.703078,189.163854,18.888875,65.004096,0.743336,789706.701327,0.888986,9.365931,2.683200,4.014788,0.075795,0.074471,32.000000,80.301683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317848,71.973709,92.696127,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.217579,188.936519,117.437662,189.246733,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.663714,49.323974,199.396802,160.775206,224.951259,215.188375,94.387851,14.376358,196.162610,19.663474,49.149985,50.065137,32.031320,202.114750,159.189790,198.952748,118.796576,190.005342,-0.000463,0.038157,97.342339,63.789827,189.215088,18.887799,65.218048,0.744005,789856.606174,0.887902,9.384629,2.826926,4.011411,0.070356,0.067186,32.000000,80.314506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320209,72.009183,92.707556,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.225723,188.775703,117.467234,189.241973,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.637347,49.331381,199.428283,160.776046,224.967228,215.210066,94.645819,14.379069,196.405574,19.658119,48.743304,50.051117,32.031320,202.095933,159.178500,199.017880,118.830294,190.259608,-0.000463,0.038154,97.471011,63.826026,189.201320,18.882624,64.961400,0.741914,789838.403083,0.889607,9.404478,2.775109,4.014939,0.072522,0.070298,32.000000,80.300115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303628,71.976076,92.704686,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.252788,189.291637,117.579731,189.323562,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.587474,49.256223,199.294463,160.737446,224.968389,215.226580,94.427862,14.381352,196.076243,19.652714,48.862492,50.054213,32.031320,202.079134,159.217546,198.862400,118.809458,190.134400,-0.000463,0.038158,97.243920,63.421064,188.967676,18.877494,64.891875,0.741914,789838.403083,0.889607,9.404478,2.775109,4.014939,0.073971,0.071122,32.000000,80.288193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307637,71.975524,92.721627,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.288064,188.855724,117.341351,189.282453,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.634924,49.256223,199.346426,160.737446,224.946303,215.238366,94.513888,14.381923,196.148236,19.650356,49.239945,50.056733,32.031320,202.053936,159.171199,198.703089,118.711739,189.815835,-0.000463,0.038158,96.900053,63.265631,188.756793,18.875730,64.951434,0.745379,789855.540065,0.887813,9.439243,2.837032,4.017706,0.075813,0.073550,32.000000,80.297652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300979,71.970121,92.723677,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.236168,189.027777,117.362370,189.283515,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.617309,49.238942,199.322590,160.731572,224.933514,215.211599,94.627200,14.374931,196.235057,19.655568,49.438418,50.054613,32.031320,202.078257,159.140409,198.863313,118.701439,190.214986,-0.000464,0.038147,96.330636,63.550881,189.177440,18.881510,65.034466,0.746367,789870.083057,0.890737,9.415864,2.810784,4.019049,0.073044,0.070639,32.000000,80.380363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296523,71.979749,92.714691,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.236500,189.254399,117.356463,189.308574,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.643314,49.334672,199.427299,160.754508,225.003010,215.177116,94.382039,14.379069,196.253741,19.660925,49.237990,50.065574,32.031320,202.173076,159.196976,198.844797,118.766060,190.329965,-0.000465,0.038158,96.097123,64.021563,189.346532,18.886445,65.128906,0.745231,790224.154082,0.889030,9.366600,2.788599,4.016253,0.074789,0.071827,32.000000,80.367905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302405,71.981479,92.744035,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.252114,188.764078,117.433596,189.218999,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.611858,49.356616,199.311744,160.770451,225.024437,215.159084,94.500779,14.380068,196.181520,19.660327,49.186329,49.991202,32.031320,201.902687,159.187047,198.791035,118.776166,189.996810,-0.000463,0.038152,95.956095,63.533312,188.952523,18.885870,64.882092,0.744312,790165.760534,0.888162,9.367604,2.949109,4.017199,0.075387,0.072605,32.000000,80.329266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313455,71.994578,92.731403,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.373868,189.001559,117.468538,189.320612,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.563483,49.356616,199.243282,160.770451,225.033787,215.151434,94.472540,14.380211,196.183951,19.658697,49.203036,50.025944,32.031320,201.963174,159.188158,198.522589,118.711995,190.088204,-0.000462,0.038151,95.885439,63.631468,189.090209,18.884189,64.907322,0.743272,790001.585119,0.890048,9.436342,2.927713,4.017204,0.077947,0.075675,32.000000,80.288491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313434,72.005319,92.750614,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.425718,188.945080,117.403448,189.302870,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.470285,49.347290,199.229795,160.809051,225.059897,215.121980,94.377208,14.368937,196.223670,19.654993,49.577160,49.973086,32.031320,201.919445,159.202249,198.745190,118.607000,190.377293,-0.000462,0.038130,95.958539,63.578539,189.096719,18.880709,65.074093,0.746196,789994.556027,0.889535,9.490937,2.792308,4.017421,0.075184,0.071743,32.000000,80.332998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330195,71.993070,92.771857,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.447675,188.754416,117.356770,189.297087,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.623263,49.399407,199.298461,160.837022,225.040091,215.104519,94.584844,14.388916,196.223546,19.648794,49.559560,50.075583,32.031320,202.055383,159.207184,198.731106,118.549804,190.425186,-0.000462,0.038140,96.095592,63.582835,189.168093,18.874350,65.098825,0.746341,790315.987119,0.890734,9.541178,2.890867,4.019961,0.078465,0.075603,32.000000,80.320835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326920,71.975726,92.738448,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.477879,189.169689,117.476784,189.322540,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.735670,49.485539,199.359792,160.873944,225.098585,215.078587,94.352468,14.380782,196.269509,19.640730,49.066884,50.102211,32.031320,202.009085,159.231820,198.805276,118.636155,189.840649,-0.000463,0.038088,96.299303,63.879849,189.311370,18.866144,65.256181,0.745511,790785.340352,0.893352,9.628751,3.104561,4.027262,0.076939,0.072929,32.000000,80.351550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342437,71.982105,92.767920,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.565868,188.704937,117.303264,189.224192,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.786209,49.485539,199.774073,160.873944,225.206030,215.054576,94.476723,14.383065,196.331611,19.631037,48.470943,50.243215,32.031320,202.100092,159.261139,198.848956,118.628092,189.898597,-0.000464,0.038076,96.456765,63.774318,189.420196,18.856532,65.040183,0.740426,790421.808110,0.888459,9.491438,2.873529,4.008387,0.074082,0.072264,32.000000,80.373466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325782,71.961343,92.750730,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.694723,188.953446,117.371920,189.278558,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.936384,49.402699,199.514750,160.817163,225.262707,215.015114,94.525102,14.380211,196.475523,19.623313,47.867988,50.310859,32.031320,202.277293,159.269696,199.105400,118.695591,189.901783,-0.000466,0.038102,96.651991,64.142444,189.269520,18.849264,65.094051,0.743234,790283.817814,0.886192,9.439089,2.903411,4.012639,0.075773,0.072907,32.000000,80.441071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366727,71.979441,92.775352,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.659133,189.050204,117.575013,189.274153,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.872481,49.194781,199.597009,160.721782,225.299572,215.003471,94.248036,14.382922,196.567798,19.621846,47.723493,50.233651,32.031320,202.477511,159.247436,199.165154,118.732355,190.191472,-0.000466,0.038111,96.776663,64.024926,189.488091,18.848561,64.774487,0.743234,790283.817814,0.886192,9.439089,2.903411,4.012639,0.076970,0.073106,32.000000,80.379441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362122,71.974431,92.759045,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.696799,188.496071,117.504362,189.259479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.779215,48.986596,199.768128,160.622208,225.349801,215.001388,94.499488,14.375644,196.632923,19.630731,47.841892,50.226536,32.031320,202.468765,159.225939,199.228772,118.820169,190.408487,-0.000467,0.038122,96.894539,63.839427,189.390912,18.857621,65.190301,0.739618,789375.464571,0.882413,9.200936,2.837111,3.995378,0.075413,0.073518,32.000000,80.274782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367897,71.983093,92.766197,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.503936,188.998977,117.636305,189.239141,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.845247,48.986596,199.723456,160.622208,225.387992,215.014491,94.435555,14.379783,196.594731,19.644792,48.321269,50.105597,32.031320,202.409950,159.176916,199.292235,118.835036,190.325128,-0.000467,0.038113,97.012869,63.764501,189.335498,18.871452,65.217602,0.740272,787932.655208,0.884658,8.947389,2.903113,4.013083,0.076901,0.074349,32.000000,80.291949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373640,71.994620,92.777462,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.292123,188.871111,117.645280,189.175057,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.741744,48.894712,199.760997,160.565988,225.463629,215.041635,94.355397,14.375644,196.492530,19.657697,48.998568,50.198597,32.031320,202.484422,159.120763,199.218993,118.828658,190.544793,-0.000467,0.038128,97.088749,63.867361,189.504960,18.883669,65.105774,0.740272,787932.655208,0.884658,8.947389,2.903113,4.013083,0.075082,0.071685,32.000000,80.183611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361165,71.998728,92.757560,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.180126,188.710793,117.495118,189.243940,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.646968,49.006345,199.580786,160.581931,225.339598,215.066248,94.499216,14.377642,196.561865,19.671012,49.194829,50.186300,32.031320,202.424281,159.104421,199.134775,118.871989,190.587111,-0.000468,0.038157,97.152482,63.721359,189.157961,18.896156,64.921038,0.741634,787856.990891,0.886688,8.894318,2.945827,4.015963,0.075238,0.070609,32.000000,80.228871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333216,71.977456,92.730236,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.252887,188.998432,117.608574,189.218448,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.684870,49.155831,199.645119,160.668359,225.265670,215.087682,94.433187,14.371648,196.490169,19.676543,49.377414,50.032975,32.031320,202.318964,159.089334,199.029365,118.851237,190.196849,-0.000467,0.038153,97.237698,63.856994,189.378595,18.901361,65.060639,0.741675,788091.601917,0.885662,9.028489,2.871416,4.016252,0.073312,0.071092,32.000000,80.237535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307893,71.960876,92.715337,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.237177,188.866374,117.513951,189.258850,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.641046,49.262257,199.504267,160.740802,225.196770,215.125288,94.530280,14.382637,196.333961,19.680633,49.345741,50.057933,32.031320,202.178112,159.145769,199.157698,118.891678,190.183188,-0.000469,0.038162,97.373233,63.628830,189.245025,18.905709,65.073752,0.743359,788745.388844,0.887925,9.214392,2.792491,4.018228,0.077674,0.074713,32.000000,80.321180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351370,71.980672,92.740001,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.387211,189.060559,117.436741,189.252595,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.529849,49.262257,199.479361,160.740802,225.209285,215.120056,94.416437,14.356379,196.231214,19.686179,49.546521,49.996264,32.031320,202.144188,159.169991,198.856169,118.853324,190.122812,-0.000470,0.038162,97.468881,63.683107,189.169330,18.911092,64.687154,0.743787,789087.635244,0.888303,9.366280,2.746913,4.018938,0.076237,0.074425,32.000000,80.370080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347350,72.016400,92.751433,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.504855,188.832875,117.405098,189.221517,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.707112,49.345096,199.392288,160.791709,225.197543,215.117138,94.397502,14.377499,196.213110,19.687889,49.405475,50.176411,32.031320,202.279475,159.183068,198.920479,118.813327,190.208903,-0.000471,0.038179,97.587226,63.823640,189.117192,18.912301,65.034597,0.743787,789087.635244,0.888303,9.366280,2.746913,4.018938,0.072659,0.070152,32.000000,80.467269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352210,72.013386,92.761174,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.608018,188.795003,117.505589,189.255584,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.762546,49.401327,199.530791,160.836183,225.183720,215.099080,94.555847,14.377071,196.373994,19.687575,49.252250,50.132775,32.031320,202.229629,159.222452,198.993554,118.829554,190.405996,-0.000472,0.038194,97.681273,63.887084,189.297707,18.912040,65.104017,0.749638,789411.948267,0.891569,9.481774,2.762557,4.027458,0.072141,0.069483,32.000000,80.548149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345808,72.024796,92.741104,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.637926,189.111693,117.430643,189.228323,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.753419,49.381578,199.446337,160.805135,225.099176,215.077483,94.494062,14.378926,196.367841,19.690385,49.026496,50.194732,32.031320,202.314988,159.236900,198.912779,118.808276,190.252772,-0.000471,0.038193,97.757911,63.723623,189.334315,18.915374,64.966724,0.743225,789502.740627,0.888412,9.380594,2.834933,4.011343,0.074112,0.071572,32.000000,80.517736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342224,72.019150,92.728089,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.730182,188.988123,117.497688,189.254444,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.725932,49.381578,199.526393,160.805135,225.042913,215.037649,94.483219,14.375501,196.476534,19.694722,48.716323,50.142900,32.031320,202.243390,159.239459,199.014313,118.804853,190.130018,-0.000471,0.038223,97.862304,63.826053,189.492581,18.920443,65.100713,0.742130,789441.851181,0.885892,9.379384,2.892793,4.009658,0.073887,0.071243,32.000000,80.519490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360388,72.021134,92.752854,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.746652,188.966438,117.592158,189.366560,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.737876,49.300110,199.473848,160.778004,224.985396,214.971789,94.566054,14.380496,196.433315,19.697687,48.750658,50.270860,32.031320,202.354722,159.209839,199.148223,118.797475,190.251240,-0.000470,0.038248,97.903137,64.022010,189.384343,18.923387,65.069897,0.742388,789313.664209,0.886996,9.397570,2.813740,4.012522,0.074835,0.071804,32.000000,80.563428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326941,71.991064,92.729901,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.698461,189.132108,117.432752,189.222146,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.764281,49.240588,199.545083,160.756466,224.923006,214.944830,94.484889,14.379069,196.616736,19.696563,48.800186,50.164336,32.031320,202.507582,159.229763,199.102629,118.841496,190.584783,-0.000470,0.038245,97.839672,63.867682,189.567775,18.921963,65.120015,0.742024,788859.180281,0.885509,9.303726,2.866706,4.010502,0.076192,0.071516,32.000000,80.616764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349711,72.017515,92.738043,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.722312,188.969779,117.594766,189.363728,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.689728,49.217547,199.528062,160.757025,224.928323,214.922789,94.490259,14.377785,196.472934,19.692257,48.722880,50.191316,32.031320,202.352826,159.231434,198.995898,118.878454,190.485391,-0.000469,0.038527,97.793786,63.746658,189.775986,18.917611,65.219359,0.742024,788859.180281,0.885509,9.303726,2.866706,4.010502,0.074101,0.070692,32.000000,80.675837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345329,72.030114,92.751442,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.680167,188.980517,117.389065,189.239849,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.600569,49.217547,199.375993,160.757025,224.934895,214.936326,94.529325,14.382351,196.425527,19.684361,48.763967,50.074054,32.031320,202.267854,159.223814,199.191801,118.908746,190.565049,-0.000468,0.038659,97.505732,63.704505,189.616415,18.909701,65.059774,0.741059,788381.492101,0.885488,9.216847,2.948004,4.009805,0.076371,0.073325,32.000000,80.683285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343160,72.040781,92.749492,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.671490,189.058650,117.484992,189.300234,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.513371,49.176403,199.416750,160.749194,224.906466,214.940828,94.398883,14.378356,196.361877,19.674903,49.045735,49.881956,32.031320,202.189324,159.211742,198.936003,118.903077,190.327129,-0.000467,0.038679,97.154564,63.315317,189.522519,18.900275,65.074539,0.743391,788284.058742,0.888224,9.363588,2.873346,4.019631,0.075171,0.072596,32.000000,80.739651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351019,72.017579,92.752547,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.642298,188.797766,117.522619,189.220494,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.443861,49.223033,199.261079,160.779402,224.868115,214.918873,94.408829,14.378213,196.357975,19.665389,49.594046,49.840229,32.031320,202.079909,159.173623,198.798796,118.877080,189.909253,-0.000467,0.038705,96.944927,63.552203,189.353344,18.891351,65.012226,0.743391,788284.058742,0.888224,9.363588,2.873346,4.019631,0.074889,0.072061,32.000000,80.708003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336417,72.013768,92.749623,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.649490,188.817659,117.339817,189.289062,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.427666,49.390629,199.235841,160.869189,224.812756,214.889162,94.513004,14.380639,195.984332,19.656567,50.077168,49.798472,32.031320,201.871944,159.186332,198.603203,118.775099,190.109037,-0.000466,0.038752,96.938207,63.479976,189.029942,18.882345,65.060797,0.744409,788346.841232,0.891107,9.413050,2.789630,4.027533,0.078238,0.075382,32.000000,80.685957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349583,72.021527,92.761018,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.708382,189.026008,117.399229,189.385325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.450271,49.390629,199.008586,160.869189,224.833542,214.911814,94.414257,14.382066,195.943755,19.645973,50.353309,49.988489,32.031320,201.768012,159.208198,198.559159,118.748523,189.836383,-0.000465,0.038782,96.754336,63.397601,188.933963,18.871836,64.990275,0.745669,788603.418083,0.892429,9.531995,2.658436,4.030047,0.071835,0.069811,32.000000,80.690588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343798,72.002920,92.780942,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.900152,188.828514,117.394703,189.385521,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.619433,49.632843,199.096588,160.959817,224.799687,214.891699,94.540830,14.375644,196.135910,19.640301,49.932051,50.132647,32.031320,201.856348,159.231134,198.477441,118.698642,189.865058,-0.000464,0.038815,96.097229,63.539996,189.192022,18.866633,65.033967,0.745539,789418.823162,0.892064,9.716450,2.835603,4.030857,0.072134,0.070451,32.000000,80.677860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342096,71.989217,92.783342,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.183002,189.081660,117.264831,189.247284,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.641627,49.699501,199.025425,160.990306,224.826910,214.881984,94.297053,14.382922,196.033521,19.634104,49.242359,50.159255,32.031320,201.982195,159.315903,198.693332,118.693174,189.948080,-0.000465,0.038826,95.946724,63.851769,189.136483,18.860353,64.967904,0.743489,790085.889879,0.888589,9.759299,2.820232,4.012472,0.072590,0.070244,32.000000,80.695510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361207,72.007463,92.812063,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.342469,188.594105,117.315039,189.378283,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.666711,49.571397,198.986449,160.954222,224.891077,214.903568,94.525375,14.379355,196.022272,19.626870,48.875786,50.328683,32.031320,201.870659,159.327279,198.618868,118.643967,189.853750,-0.000466,0.038829,95.832470,63.811610,189.175990,18.852804,65.057991,0.742902,790107.424326,0.888416,9.735990,2.782424,4.003381,0.072615,0.069948,32.000000,80.707255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350923,72.010860,92.804248,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.420104,189.050751,117.411196,189.272618,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.810917,49.427935,199.343616,160.878979,224.853463,214.926711,94.529140,14.378498,196.132717,19.619696,48.720894,50.279096,32.031320,201.918405,159.332725,198.764693,118.682297,190.086818,-0.000465,0.038824,95.830721,63.779716,188.936432,18.845614,65.175116,0.742902,790107.424326,0.888416,9.735990,2.782424,4.003381,0.077559,0.074242,32.000000,80.641130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373927,71.992009,92.836427,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.355704,189.058280,117.397043,189.211013,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
