OSU 80 Ton Compressor Load Stand
49.805790,49.427935,199.304652,160.878979,224.832355,214.925103,94.352204,14.380353,196.152550,19.613896,48.513824,50.259184,32.031320,202.126900,159.337351,198.859446,118.676535,189.833691,-0.000464,0.038672,95.825244,63.835805,189.321874,18.840144,65.230584,0.742184,790102.557556,0.887692,9.648793,2.870651,4.006435,0.073303,0.069831,32.000000,80.655195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369896,72.004544,92.835749,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.263464,188.704408,117.433826,189.207788,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.761292,49.296270,199.422327,160.800940,224.774511,214.931868,94.627480,14.377785,196.259485,19.613744,48.414157,50.169224,32.031320,202.235398,159.324527,199.050495,118.682954,190.124303,-0.000463,0.038508,96.059214,63.827682,189.124820,18.839968,65.229194,0.739650,789395.834683,0.884543,9.355907,2.920045,4.002007,0.074600,0.073040,32.000000,80.638128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355773,71.990862,92.856904,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.170366,189.254960,117.579462,189.275097,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.686730,49.193410,199.293888,160.742481,224.800074,214.919264,94.436470,14.381638,196.342768,19.616844,48.529173,50.100955,32.031320,202.175156,159.299748,199.016863,118.695494,190.184964,-0.000465,0.038487,96.090016,63.788083,189.139768,18.842878,64.933968,0.738981,789412.403712,0.886297,9.361215,2.830528,4.001636,0.075492,0.073169,32.000000,80.656954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334705,71.991361,92.858092,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.193699,188.872939,117.422550,189.244727,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.638107,49.175032,199.376889,160.710315,224.815781,214.925520,94.446467,14.375501,196.175483,19.622805,48.720663,50.109763,32.031320,202.068064,159.272158,198.797877,118.748428,189.781989,-0.000465,0.038486,95.873348,63.622675,189.111605,18.848886,65.135095,0.739616,789128.424629,0.884298,9.275625,2.933489,4.007579,0.073767,0.070032,32.000000,80.597057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363632,71.999948,92.866108,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.102986,188.892934,117.492472,189.243035,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.683615,49.175032,199.336461,160.710315,224.789430,214.959690,94.525162,14.379212,196.256172,19.629472,48.907296,50.187058,32.031320,202.077157,159.213664,198.821960,118.699535,190.278850,-0.000466,0.038500,95.684110,63.391644,189.163121,18.855444,64.930243,0.743346,788870.952362,0.887255,9.250042,2.943764,4.011008,0.074329,0.071801,32.000000,80.604620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325346,71.999407,92.860635,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.092917,189.050323,117.531479,189.235404,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.694223,49.201913,199.209467,160.714230,224.765457,214.967647,94.378938,14.381067,196.158984,19.634176,49.308072,50.107044,32.031320,202.132670,159.208333,198.747378,118.616037,189.634272,-0.000466,0.038519,95.292454,63.739649,189.211966,18.859920,64.848654,0.741900,788689.357047,0.888107,9.282106,2.739162,4.016609,0.077231,0.074646,32.000000,80.620325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338555,71.979473,92.864402,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.099924,188.757876,117.436434,189.199920,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.698905,49.313277,199.197084,160.758704,224.711496,214.967658,94.529566,14.382209,196.251487,19.638356,49.406934,50.298238,32.031320,202.119622,159.180712,198.963651,118.608970,190.235976,-0.000463,0.038403,95.004312,63.925546,189.056475,18.864017,64.911046,0.744183,789364.195172,0.887868,9.250774,2.815896,4.008705,0.077493,0.074373,32.000000,80.642454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328462,71.971056,92.876120,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.136734,189.059131,117.512225,189.243075,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.778976,49.343450,199.413275,160.765417,224.681253,215.012050,94.511601,14.380782,196.274903,19.641878,48.921314,50.138272,32.031320,202.236112,159.213075,198.879757,118.735715,190.259361,-0.000465,0.038173,94.946928,63.907946,189.262912,18.867329,65.202785,0.743630,789723.314794,0.886638,9.357284,3.049471,4.008078,0.074035,0.071481,32.000000,80.669023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313498,71.983443,92.897470,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.270836,189.023202,117.404944,189.125175,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.743924,49.343450,199.439438,160.765417,224.693598,215.038744,94.311517,14.381495,196.300622,19.644213,48.496917,50.131513,32.031320,202.115320,159.253105,198.871018,118.798634,190.025008,-0.000463,0.037931,94.874083,63.770625,189.385668,18.869355,65.182381,0.743630,789723.314794,0.886638,9.357284,3.049471,4.008078,0.073247,0.070576,32.000000,80.748631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314444,71.986043,92.903644,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.328560,188.623033,117.400112,189.170927,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.646118,49.210141,199.404383,160.706119,224.615911,215.017438,94.558584,14.380496,196.289817,19.641861,48.531933,50.042635,32.031320,202.154932,159.243631,199.019307,118.777748,189.888683,-0.000464,0.037912,94.730073,63.685988,189.402291,18.866459,65.179706,0.740045,789314.280787,0.885480,9.304491,2.931519,4.005974,0.077624,0.075442,32.000000,80.831311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316040,71.976872,92.897096,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.222409,189.117167,117.600059,189.240478,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.516820,49.151991,199.320873,160.692973,224.578559,214.989945,94.376272,14.382066,196.263929,19.633737,48.883980,49.950154,32.031320,202.000421,159.222327,198.790751,118.741479,189.981341,-0.000462,0.037735,94.523808,63.585950,189.189796,18.858163,65.337849,0.740898,789200.598776,0.888163,9.340797,2.780450,4.009323,0.079425,0.077141,32.000000,80.863927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320368,71.962978,92.928858,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.234144,188.752544,117.506625,189.229896,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.625058,49.248268,199.245021,160.738565,224.507144,214.951878,94.485671,14.384777,196.114317,19.624450,49.364223,50.048054,32.031320,201.988780,159.176655,198.703825,118.692164,190.021598,-0.000462,0.037535,94.080702,63.773417,189.127081,18.848706,65.015373,0.741221,789103.264784,0.891394,9.385053,2.821171,4.025317,0.075368,0.071968,32.000000,80.887435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315284,71.970323,92.908002,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.181406,188.971342,117.383005,189.328047,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.566643,49.248268,199.221812,160.738565,224.431094,214.917499,94.498386,14.383208,195.989352,19.614406,49.565582,50.070687,32.031320,201.868478,159.193972,198.698180,118.729330,189.850258,-0.000462,0.037312,94.145166,63.646227,189.185390,18.838642,64.943855,0.743342,789255.935730,0.888289,9.368885,2.885637,4.015008,0.071797,0.068918,32.000000,80.861080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306563,71.986871,92.919586,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.287735,188.996772,117.384424,189.216639,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.655856,49.379932,199.233086,160.791709,224.405594,214.915814,94.289731,14.378498,196.146609,19.599091,49.092578,50.151095,32.031320,202.071550,159.225321,198.701783,118.598383,190.258221,-0.000462,0.037132,94.409711,63.692648,189.330461,18.823517,64.720435,0.744762,789066.928301,0.889189,9.429547,2.783972,4.019272,0.072583,0.070817,32.000000,80.714589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307489,71.973720,92.923006,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.450299,188.579462,117.482998,189.269471,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.771185,49.387886,199.195374,160.807373,224.398369,214.863163,94.465074,14.376072,196.168699,19.595558,48.868718,50.165075,32.031320,201.945336,159.267378,198.698379,118.644469,190.314561,-0.000461,0.037164,94.586727,63.905034,189.126370,18.820572,64.730978,0.746448,789520.387279,0.888475,9.466219,2.992712,4.012139,0.072619,0.069746,32.000000,80.708599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284122,71.984345,92.919524,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.484899,188.930148,117.331915,189.169589,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.761732,49.342627,199.264115,160.791989,224.396472,214.821092,94.379106,14.373504,196.284295,19.595385,48.510579,50.109065,32.031320,202.033121,159.273105,198.675764,118.728091,190.284895,-0.000459,0.037190,94.705017,63.923375,189.206360,18.820037,65.017340,0.744544,789283.360082,0.885567,9.356996,3.043515,4.002223,0.075007,0.072775,32.000000,80.685652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284622,71.986086,92.933665,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.528319,188.758212,117.395586,189.240832,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.750098,49.231536,199.312495,160.737726,224.421135,214.833351,94.411198,14.369508,196.320505,19.591273,48.221563,50.239567,32.031320,202.026516,159.254177,198.896190,118.643586,190.321873,-0.000459,0.037173,94.821988,63.898633,189.503555,18.815296,65.127175,0.744544,789283.360082,0.885567,9.356996,3.043515,4.002223,0.070595,0.067726,32.000000,80.653997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273730,71.968179,92.921847,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.513808,188.822396,117.403755,189.142721,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.714868,49.231536,199.382988,160.737726,224.377172,214.855123,94.516026,14.376929,196.133926,19.588086,48.611895,50.102581,32.031320,202.015507,159.258889,198.678211,118.564599,190.051457,-0.000460,0.037172,94.922939,63.792685,189.053642,18.812404,64.917235,0.741323,788672.300369,0.886274,9.321526,2.948742,4.004365,0.071385,0.069246,32.000000,80.692034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283483,71.989504,92.951271,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.425200,189.032052,117.397580,189.198228,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.802552,49.116059,199.412478,160.678149,224.375322,214.872819,94.382595,14.372362,196.405405,19.589059,48.557233,50.393651,32.031320,202.156746,159.192581,198.981348,118.597872,189.827495,-0.000459,0.037166,94.954102,64.044913,189.054133,18.813405,65.062370,0.740140,788775.167675,0.885978,9.222489,3.047147,4.006273,0.070986,0.069257,32.000000,80.599726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279729,71.968784,92.943894,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.322148,188.765190,117.580076,189.244806,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.841187,49.107556,199.427552,160.661087,224.355729,214.882661,94.404729,14.373789,196.279187,19.589949,48.273071,50.268052,32.031320,202.070592,159.197053,198.785408,118.717296,190.235065,-0.000461,0.037172,94.987445,63.867139,189.298993,18.814071,65.109997,0.740327,788676.152240,0.885085,9.052691,2.906858,4.004061,0.073423,0.070073,32.000000,80.595293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285898,71.946376,92.937908,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.321213,188.809457,117.556986,189.156843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.761966,49.035144,199.503145,160.620530,224.427877,214.912293,94.492892,14.381638,196.408470,19.590400,48.109608,50.205727,32.031320,202.223594,159.187211,198.984105,118.767799,190.112648,-0.000461,0.037157,95.087104,63.713756,189.401474,18.814304,65.005486,0.740327,788676.152240,0.885085,9.052691,2.906858,4.004061,0.075935,0.073023,32.000000,80.553346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296215,71.940941,92.951503,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.310851,188.985784,117.640946,189.238983,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.673830,49.035144,199.489638,160.620530,224.470450,214.944718,94.310237,14.378213,196.327085,19.590861,48.363658,50.107601,32.031320,202.225062,159.172087,198.880611,118.730699,190.284870,-0.000458,0.037148,95.136596,63.827457,189.273722,18.814636,65.098615,0.739324,788148.155030,0.884135,9.004207,2.940803,4.001260,0.075542,0.071201,32.000000,80.494940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308180,71.947501,92.955743,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.231735,188.620474,117.601287,189.264396,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.640867,48.945454,199.332805,160.592280,224.527807,214.939645,94.487937,14.376786,196.253746,19.590285,48.967019,49.867716,32.031320,202.144535,159.137665,198.756624,118.779732,190.294217,-0.000459,0.037138,95.291238,63.617262,189.327769,18.814155,64.842045,0.741886,788403.427313,0.888410,9.105154,2.946124,4.015991,0.073846,0.070787,32.000000,80.507197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327100,71.963901,92.996511,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.128512,188.975874,117.475710,189.187213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.599061,49.007716,199.323092,160.604028,224.529747,214.922995,94.416957,14.384777,196.362415,19.591452,49.352693,50.037333,32.031320,201.932513,159.106073,198.949759,118.747011,190.365709,-0.000460,0.037141,95.408891,63.557787,188.884464,18.815409,65.139134,0.741886,788403.427313,0.888410,9.105154,2.946124,4.015991,0.077966,0.075705,32.000000,80.565660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308903,71.939943,92.962834,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.104602,188.833914,117.322403,189.231942,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.538265,49.176129,199.116777,160.658849,224.526066,214.909402,94.328216,14.378498,196.068159,19.595965,49.306287,49.953571,32.031320,201.920525,159.101948,198.714495,118.745505,190.128444,-0.000461,0.037146,95.412562,63.345517,189.022580,18.819803,64.895048,0.744616,787986.647460,0.887149,9.049664,2.900604,4.015498,0.074336,0.071953,32.000000,80.541137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296480,71.937066,92.949163,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.149726,188.656432,117.425273,189.112744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.564341,49.176129,199.315630,160.658849,224.509291,214.898606,94.473318,14.381495,196.002676,19.601175,49.394308,50.013583,32.031320,201.913410,159.118184,198.673977,118.710306,189.885601,-0.000462,0.037178,94.976701,63.447671,189.050703,18.824990,65.083771,0.745218,788829.649247,0.891146,9.386897,2.872496,4.019454,0.073465,0.071953,32.000000,80.534718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302330,71.926345,92.964249,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.313369,188.946636,117.250678,189.189967,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.507650,49.260612,199.176559,160.720943,224.464278,214.893638,94.475861,14.376929,196.002032,19.605641,49.561342,49.983027,32.031320,201.759450,159.139703,198.585150,118.724603,189.687431,-0.000461,0.037178,94.829350,63.637170,188.896357,18.829329,64.621537,0.743210,788879.680838,0.889213,9.359800,2.816305,4.021351,0.076462,0.074812,32.000000,80.571775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279154,71.901558,92.987044,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.406609,188.951722,117.374643,189.237843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.526413,49.361828,199.027902,160.784437,224.386789,214.884279,94.454998,14.379497,195.828905,19.611710,49.452094,49.915747,32.031320,201.732172,159.162023,198.451469,118.728281,189.930779,-0.000463,0.037204,94.852750,63.357624,188.786346,18.835116,65.003335,0.749093,789127.314068,0.890510,9.503208,2.727363,4.023147,0.074793,0.071947,32.000000,80.636267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297097,71.919466,92.996081,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.425141,188.909995,117.358419,189.309951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.515522,49.413397,198.971813,160.809331,224.333765,214.876136,94.473889,14.380211,195.941246,19.618129,49.447407,49.766206,32.031320,201.519559,159.201939,198.375746,118.704689,189.582811,-0.000465,0.037235,94.876364,63.451124,188.890992,18.841456,64.764993,0.749093,789127.314068,0.890510,9.503208,2.727363,4.023147,0.076788,0.073415,32.000000,80.636228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274687,71.940155,92.973822,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.555896,188.947778,117.243966,189.175490,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.450593,49.435067,198.880575,160.810730,224.312839,214.877366,94.329064,14.378356,195.866988,19.621158,49.374835,49.919804,32.031320,201.674763,159.187211,198.481619,118.660803,189.832183,-0.000466,0.037197,94.962233,63.531110,188.876737,18.843838,64.925811,0.747062,789553.603171,0.890679,9.647808,2.707847,4.018373,0.073702,0.070914,32.000000,80.609678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264274,71.918585,92.939161,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.655955,188.658128,117.344611,189.279424,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.459737,49.435067,198.923794,160.810730,224.301018,214.866355,94.564142,14.377927,195.593620,19.619499,49.350648,49.902157,32.031320,201.451223,159.218135,198.268341,118.640289,189.697571,-0.000467,0.037209,94.985783,63.466483,188.956909,18.842567,64.805460,0.747062,789553.603171,0.890679,9.647808,2.707847,4.018373,0.074927,0.070753,32.000000,80.609986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269710,71.932703,92.949162,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.718116,189.128284,117.353931,189.193980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.492344,49.449879,198.721771,160.812688,224.305094,214.821013,94.434559,14.377785,195.712623,19.614120,49.337532,49.916309,32.031320,201.455484,159.205947,198.272762,118.549182,189.468565,-0.000467,0.037252,94.962918,63.683440,189.021214,18.836892,64.958804,0.747232,789942.796404,0.890956,9.727504,2.815499,4.021934,0.073205,0.070218,32.000000,80.670618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237205,71.900676,92.925306,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.775234,188.869119,117.072593,189.161564,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.528050,49.453171,198.755111,160.812967,224.319146,214.809429,94.395471,14.381495,195.526092,19.605125,49.432148,49.939349,32.031320,201.465718,159.180837,198.208510,118.456887,189.240473,-0.000469,0.037284,95.024226,63.762783,188.951013,18.827380,64.864416,0.747232,789942.796404,0.890956,9.727504,2.815499,4.021934,0.073706,0.072226,32.000000,80.746815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248958,71.905369,92.895388,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.819253,188.790943,117.146121,189.193586,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.665083,49.483893,198.621347,160.832547,224.328360,214.803997,94.487451,14.377071,195.808664,19.594931,49.182382,50.259476,32.031320,201.627649,159.210322,198.232608,118.357867,189.874321,-0.000470,0.037549,95.073065,63.784987,188.875615,18.816863,64.975405,0.744368,790128.105835,0.891375,9.708392,2.820278,4.015202,0.075228,0.072666,32.000000,80.831568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225015,71.910453,92.908259,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.866922,188.974902,117.268130,189.184932,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.752061,49.483893,198.820511,160.832547,224.381571,214.829900,94.318791,14.383208,195.787670,19.586648,48.592384,50.245145,32.031320,201.599210,159.209115,198.260420,118.385482,189.517410,-0.000470,0.037641,95.133709,63.760085,188.640603,18.809655,64.880440,0.745033,790404.763658,0.890991,9.674555,2.826511,4.012981,0.072944,0.070419,32.000000,80.863654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217463,71.853648,92.910407,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.944069,188.637582,117.249604,189.170573,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.867739,49.383223,198.994258,160.788073,224.319811,214.819704,94.534049,14.370935,196.048174,19.580479,47.953808,50.285015,32.031320,201.703386,159.249164,198.468820,118.457168,189.289659,-0.000471,0.037692,95.139538,63.925053,188.824610,18.803437,64.953637,0.741629,790674.831206,0.887452,9.562977,3.164496,3.999215,0.071576,0.068288,32.000000,80.887229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206816,71.878213,92.897294,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.890090,189.068098,117.456916,189.323444,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.890631,49.162689,199.138034,160.682344,224.388147,214.829786,94.419955,14.373076,196.091992,19.575305,47.433152,50.384943,32.031320,201.807787,159.229019,198.727815,118.490218,189.604406,-0.000471,0.037730,95.162847,63.878841,188.803746,18.798314,64.835358,0.742182,790494.823298,0.887420,9.472811,3.002397,3.996227,0.070993,0.067847,32.000000,80.855750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214495,71.871801,92.894935,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.925133,188.839910,117.515485,189.235876,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.810694,48.909797,199.440889,160.525432,224.398417,214.842894,94.494255,14.382209,196.212262,19.575386,47.355837,50.401223,32.031320,201.931575,159.188177,198.842721,118.504527,189.829343,-0.000472,0.037767,95.008723,64.004773,189.017806,18.798555,65.075955,0.740007,789676.914702,0.882827,9.252409,2.844795,3.990441,0.072565,0.070616,32.000000,80.855112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199795,71.850505,92.895518,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.715659,188.988509,117.351400,189.315498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.827015,48.909797,199.312210,160.525432,224.410771,214.870328,94.530802,14.369222,196.316297,19.577751,47.356220,50.381739,32.031320,202.163719,159.168620,198.943983,118.542971,189.865166,-0.000473,0.037797,94.687572,64.012860,189.254290,18.800562,65.169766,0.739555,788361.360301,0.883243,8.838001,3.000899,4.003977,0.073898,0.070992,32.000000,80.884570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243799,71.880761,92.909621,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.451962,189.061603,117.580038,189.342563,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.840401,48.733437,199.553064,160.430896,224.356233,214.889610,94.397754,14.393197,196.339781,19.577325,47.482871,50.285510,32.031320,202.213299,159.098201,198.999901,118.560271,189.719860,-0.000472,0.038054,94.619830,63.846688,189.219527,18.800092,64.933600,0.739555,788361.360301,0.883243,8.838001,3.000899,4.003977,0.070863,0.068443,32.000000,80.829287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232620,71.845176,92.912070,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.243545,188.795508,117.499184,189.304365,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.884771,48.640460,199.336610,160.387264,224.343229,214.879527,94.451155,14.382066,196.389449,19.575340,47.897872,50.413588,32.031320,202.218477,159.061729,199.013706,118.589038,190.341940,-0.000471,0.038304,94.460327,63.964445,189.267460,18.798342,65.061767,0.738033,788277.645494,0.882693,8.821110,2.975945,4.000083,0.073189,0.070748,32.000000,80.853977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209879,71.837797,92.891974,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.191084,188.902309,117.506932,189.254640,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.804330,48.651156,199.590554,160.377754,224.356642,214.880871,94.538894,14.378926,196.569196,19.575764,47.868680,50.257432,32.031320,202.298026,159.018542,199.103627,118.629883,190.290971,-0.000472,0.038478,94.396166,63.971760,189.443305,18.798609,65.073202,0.737969,787289.168088,0.881670,8.492036,3.109237,3.995941,0.071358,0.067637,32.000000,80.845386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217495,71.828009,92.885521,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.035535,189.077787,117.603166,189.375136,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.788306,48.651156,199.593797,160.377754,224.461677,214.904851,94.363249,14.389915,196.509743,19.578884,47.966744,50.250228,32.031320,202.421713,159.013635,199.133847,118.692974,190.607546,-0.000473,0.038520,94.393237,63.705371,189.324419,18.801696,65.148156,0.739606,787289.312785,0.882465,8.585947,3.049233,4.007494,0.072434,0.070347,32.000000,80.848950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243618,71.807710,92.878531,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.981933,188.726498,117.504707,189.335364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.758078,48.654173,199.606566,160.390341,224.458149,214.911826,94.553163,14.377357,196.545889,19.584480,47.850190,50.120227,32.031320,202.384527,158.998547,198.980312,118.784293,190.475495,-0.000473,0.038764,94.541478,63.616526,189.315287,18.807453,64.986289,0.739057,787158.222695,0.884523,8.602537,3.105073,4.008849,0.071201,0.067704,32.000000,80.867639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229493,71.817626,92.920802,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.921466,189.106326,117.579309,189.331115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.661236,48.613307,199.496379,160.390341,224.378376,214.924231,94.501308,14.374503,196.379271,19.591953,47.926261,49.995383,32.031320,202.151874,158.984077,199.017388,118.834039,190.557526,-0.000475,0.038989,94.724621,63.647976,189.313739,18.814946,65.222611,0.739057,787158.222695,0.884523,8.602537,3.105073,4.008849,0.071870,0.068912,32.000000,80.901122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185765,71.797995,92.889177,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.858331,189.002617,117.592120,189.358850,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.534943,48.628392,199.464838,160.421386,224.313190,214.939150,94.560295,14.395338,196.198261,19.602727,48.617658,49.959040,32.031320,202.132588,158.991331,198.907188,118.829450,189.823373,-0.000475,0.039293,94.826579,63.365624,189.260173,18.825529,65.082695,0.739613,786754.115327,0.885729,8.696382,2.945227,4.017145,0.071668,0.070855,32.000000,81.006527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195827,71.788578,92.911929,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.727006,189.120590,117.495502,189.312272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.532380,48.817091,199.261682,160.514245,224.328469,214.989899,94.539114,14.384349,196.124022,19.606508,49.103792,50.044052,32.031320,201.999279,158.990230,198.691988,118.791746,189.945426,-0.000476,0.039277,94.939205,63.718264,189.038873,18.829383,64.950752,0.743033,787061.108231,0.889659,8.858931,2.667816,4.027710,0.074477,0.071745,32.000000,80.962676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210794,71.803102,92.910292,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.675093,189.078227,117.357192,189.314514,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.495360,48.817091,199.244388,160.514245,224.324243,215.010616,94.363927,14.380211,196.026070,19.609036,49.073615,49.967954,32.031320,201.878366,158.956275,198.904774,118.766464,189.860320,-0.000477,0.039230,95.045261,63.471870,188.989050,18.832121,64.882696,0.743033,787061.108231,0.889659,8.858931,2.667816,4.027710,0.074644,0.071760,32.000000,80.914991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189169,71.789385,92.885077,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.809236,188.727855,117.403947,189.299251,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.392616,48.953408,199.067684,160.588644,224.332181,215.004948,94.566033,14.381781,195.825305,19.610071,49.089513,49.779634,32.031320,201.671012,158.998537,198.588373,118.794185,189.765251,-0.000477,0.039247,95.166142,63.370689,188.639829,18.833547,64.760876,0.744502,787932.397880,0.888714,9.033976,2.757387,4.022857,0.073297,0.070742,32.000000,80.934088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164767,71.772896,92.858254,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.906943,189.132066,117.283971,189.295553,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.365821,49.039533,198.836277,160.671436,224.317112,214.989080,94.472142,14.381638,195.987946,19.609320,49.243996,49.769745,32.031320,201.852393,159.022783,198.639731,118.783809,190.015030,-0.000478,0.039252,95.338271,63.420043,189.099957,18.832639,64.781358,0.745802,788171.030127,0.891189,9.072469,2.750627,4.025516,0.074158,0.071211,32.000000,80.898680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181510,71.776772,92.884747,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.884105,188.944284,117.162614,189.239101,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.330317,49.160494,198.820605,160.770731,224.278192,214.958670,94.420678,14.376786,195.730419,19.601468,49.533692,49.801279,32.031320,201.502597,159.033881,198.298003,118.743266,189.704265,-0.000477,0.039281,95.532462,63.367655,188.702055,18.824861,64.797723,0.748404,788587.310560,0.891656,9.315732,2.687100,4.030313,0.076053,0.073486,32.000000,80.831786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167596,71.776963,92.868472,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.956758,188.841355,117.314962,189.289455,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.364672,49.160494,198.581905,160.770731,224.264398,214.916886,94.579151,14.376358,195.495458,19.589179,49.770362,49.754231,32.031320,201.308414,159.096481,198.109823,118.611899,189.365765,-0.000477,0.039320,95.720069,63.664697,188.684169,18.812644,64.957833,0.748048,788869.104170,0.893229,9.429776,2.791521,4.027813,0.074549,0.072346,32.000000,80.856528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189243,71.778279,92.870246,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.074204,189.158302,117.114171,189.246379,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.532038,49.322329,198.595227,160.861357,224.281305,214.861033,94.433665,14.383778,195.731365,19.575948,49.754651,49.998323,32.031320,201.452670,159.109704,198.110888,118.516406,189.592255,-0.000477,0.039301,95.913403,63.548621,188.745759,18.799609,64.834256,0.745373,789624.862348,0.892244,9.551936,2.718782,4.022753,0.077926,0.075026,32.000000,80.817522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159001,71.787845,92.858040,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.244158,188.867329,117.252596,189.254444,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.566988,49.411202,198.676230,160.887930,224.230071,214.793553,94.412542,14.367653,195.679936,19.563778,49.287511,50.053020,32.031320,201.572238,159.143711,198.244539,118.500731,189.525198,-0.000476,0.039310,96.101206,63.645047,188.747091,18.787678,64.855027,0.745373,789624.862348,0.892244,9.551936,2.718782,4.022753,0.072875,0.070093,32.000000,80.840909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177787,71.773884,92.851204,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.271000,188.825084,117.332797,189.226080,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.619593,49.309437,198.564843,160.816603,224.245492,214.736229,94.508930,14.374788,195.708319,19.556210,48.616661,50.155507,32.031320,201.413507,159.226179,198.239125,118.478320,189.611832,-0.000477,0.039327,96.272497,63.692368,188.858158,18.780604,64.829195,0.744773,789991.747348,0.890439,9.539568,2.899690,4.009430,0.070350,0.067254,32.000000,80.845385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175276,71.775933,92.863297,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.396382,189.017860,117.182674,189.188039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.705130,49.309437,198.896056,160.816603,224.282204,214.732305,94.355289,14.376500,195.519300,19.553103,48.354019,50.214884,32.031320,201.500844,159.212553,198.234808,118.423739,189.643091,-0.000475,0.039307,96.363351,63.655365,188.645154,18.777342,64.967589,0.743116,789507.530723,0.887440,9.435727,2.945156,4.001743,0.071578,0.068425,32.000000,80.832688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140353,71.758053,92.820467,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.326928,188.710577,117.249681,189.296615,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.607677,49.144586,198.738307,160.711713,224.334537,214.762831,94.526484,14.373789,195.656164,19.550200,48.216922,50.030730,32.031320,201.542494,159.201978,198.408113,118.473582,189.528559,-0.000476,0.039281,96.511783,63.922190,188.726143,18.775265,64.981174,0.741272,789574.913544,0.887170,9.346991,3.011518,4.001520,0.070781,0.067641,32.000000,80.915824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169362,71.745185,92.815588,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.184056,189.052967,117.219840,189.170769,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.618384,49.021704,198.911641,160.623607,224.316989,214.773065,94.394560,14.378070,195.860819,19.547291,48.113251,49.967762,32.031320,201.449898,159.159647,198.309392,118.448835,189.663596,-0.000475,0.039264,96.632607,63.436078,188.763872,18.772346,64.899638,0.741715,789180.080949,0.887211,9.283246,2.918500,4.006201,0.070992,0.068032,32.000000,80.932201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177914,71.772769,92.851544,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.186963,188.789120,117.237829,189.191147,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.645273,48.951488,198.880092,160.560674,224.251325,214.779963,94.355062,14.384635,195.903667,19.539181,48.459476,50.078774,32.031320,201.533116,159.122192,198.366154,118.407370,189.408486,-0.000477,0.039239,96.935179,63.645367,189.041116,18.758915,65.031922,0.742724,788963.717733,0.887975,9.149250,2.994150,4.008830,0.071251,0.068392,32.000000,80.956130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174000,71.749400,92.830698,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.053626,188.710125,117.382430,189.248739,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.644795,48.951488,198.839517,160.560674,224.276200,214.749019,94.589483,14.373076,195.937870,19.527450,48.774745,50.094992,32.031320,201.738146,159.097872,198.328192,118.405620,189.849920,-0.000475,0.039222,96.936197,63.566668,189.143932,18.741174,65.116920,0.742724,788963.717733,0.887975,9.149250,2.994150,4.008830,0.071793,0.069042,32.000000,80.908014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191604,71.748338,92.802227,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.965284,189.178966,117.348945,189.184066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.744168,49.017864,198.979908,160.534942,224.284234,214.727987,94.426059,14.380068,196.077574,19.517375,48.639986,50.099548,32.031320,201.616457,159.080892,198.341052,118.482702,189.957632,-0.000474,0.039193,97.048688,63.611723,188.974386,18.727439,64.831450,0.740632,788908.716205,0.887666,9.051124,2.939428,4.006023,0.070951,0.067516,32.000000,80.888877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195306,71.747892,92.780521,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,69.009823,188.852119,117.329000,189.284892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
