OSU 80 Ton Compressor Load Stand
49.683150,48.995647,198.883188,160.482639,224.275228,214.748998,94.420159,14.380353,195.973096,19.512055,48.103539,50.095772,32.031320,201.810498,159.072122,198.434235,118.476341,189.550958,-0.000471,0.039161,97.134981,63.731094,188.820487,18.721395,64.992583,0.739457,788820.447656,0.885348,9.051621,3.107553,4.005244,0.071248,0.067515,32.000000,80.914605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183158,71.743221,92.800243,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.995665,188.840317,117.416221,189.196182,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.687734,48.878255,198.909444,160.435091,224.265407,214.796157,94.509955,14.379069,195.932423,19.514800,48.045819,50.103422,32.031320,201.823403,159.045772,198.569200,118.429452,190.098163,-0.000470,0.039156,97.049648,63.952627,188.866192,18.724526,64.973202,0.741848,788449.316855,0.884990,9.014958,3.071026,4.000065,0.070497,0.067465,32.000000,80.870605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154554,71.741171,92.775429,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.956873,189.019910,117.331225,189.202949,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.778470,48.792132,198.957953,160.399011,224.235450,214.842089,94.426864,14.377785,195.981804,19.532122,47.796267,50.271722,32.031320,201.858162,159.019209,198.578347,118.526197,189.722241,-0.000470,0.039145,96.574598,63.762504,188.714802,18.741804,65.047841,0.740707,788628.770740,0.885254,8.933845,3.177158,4.003190,0.070349,0.068421,32.000000,80.926062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152682,71.734334,92.800633,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.803848,188.853728,117.330841,189.228873,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.793871,48.792132,199.196661,160.399011,224.251460,214.857174,94.549249,14.380924,196.040676,19.553277,47.845761,50.252446,32.031320,201.854615,158.995746,198.650426,118.588206,190.135115,-0.000470,0.039123,96.574169,63.878195,188.928416,18.763239,64.994287,0.738722,788323.363744,0.885888,8.863849,2.860837,3.997959,0.075540,0.072247,32.000000,80.900223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148417,71.752851,92.807877,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.679266,189.098498,117.473217,189.208889,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.667970,48.712044,199.175252,160.350065,224.239335,214.904175,94.415741,14.379925,195.959920,19.576441,47.787189,50.065293,32.031320,201.882157,158.978242,198.635574,118.643027,190.441335,-0.000469,0.039099,96.438774,63.874419,189.032818,18.786346,64.989514,0.738722,788323.363744,0.885888,8.863849,2.860837,3.997959,0.077895,0.075596,32.000000,80.844763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145321,71.719532,92.793583,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.553102,188.831481,117.426155,189.233043,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.614361,48.650882,199.360574,160.325453,224.161921,214.944881,94.408307,14.380211,196.190815,19.593040,47.927151,50.022208,32.031320,201.968883,158.954411,198.775043,118.739474,189.953041,-0.000471,0.039091,96.519872,63.586055,188.861950,18.802088,65.025549,0.739839,787780.768004,0.882828,8.737751,3.032303,4.000425,0.072640,0.069863,32.000000,80.894609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129035,71.764148,92.820120,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.497761,188.816614,117.350825,189.232374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.469591,48.624004,199.138840,160.327131,224.124491,214.939946,94.576267,14.379783,196.105727,19.597292,48.630204,49.774712,32.031320,201.885277,158.936830,198.570240,118.711945,190.172661,-0.000471,0.039063,96.446595,63.334550,189.005427,18.805188,64.892504,0.741484,787728.122912,0.886561,8.788133,3.092598,4.010135,0.073046,0.071210,32.000000,80.826959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150331,71.754762,92.817645,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.374605,189.152535,117.452160,189.306922,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.330692,48.624004,199.151168,160.327131,224.048490,214.932433,94.388861,14.377357,196.098724,19.594544,49.308316,49.786905,32.031320,201.805055,158.900081,198.624530,118.658665,189.634806,-0.000471,0.039011,96.714779,63.376883,188.940185,18.802502,64.805748,0.742280,787378.733745,0.887711,8.782603,2.812525,4.018203,0.073264,0.071179,32.000000,80.823390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151767,71.761992,92.797152,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.282432,188.777722,117.344304,189.202477,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.312825,48.789115,198.828250,160.419708,223.966165,214.880373,94.443884,14.372505,195.604050,19.586593,49.798241,49.867658,32.031320,201.529304,158.908641,198.155679,118.665303,189.519766,-0.000471,0.038979,96.602722,63.355696,188.801543,18.794420,64.600530,0.745059,787653.910134,0.888928,8.906187,2.922687,4.025480,0.072768,0.070464,32.000000,80.882347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157459,71.782579,92.757915,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.383478,188.887769,117.336978,189.182807,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.424945,49.052699,198.785886,160.546689,223.953105,214.828281,94.396827,14.378213,195.638687,19.575192,49.574157,49.975702,32.031320,201.491792,158.935100,198.226252,118.668204,189.677288,-0.000472,0.038901,96.344381,63.556450,188.815409,18.783444,64.802418,0.747923,788058.813173,0.893447,9.050867,2.773469,4.037064,0.073160,0.070055,32.000000,80.958294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179957,71.778948,92.735037,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.338515,188.793655,117.259078,189.191658,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.336299,49.218096,198.745991,160.661087,223.982057,214.776818,94.441095,14.377785,195.587593,19.564954,49.417898,49.840938,32.031320,201.413568,158.989544,198.139772,118.617589,189.580711,-0.000473,0.038883,96.085440,63.464053,188.933434,18.773144,64.549992,0.746347,788678.134198,0.892120,9.381353,2.779941,4.021975,0.071654,0.069203,32.000000,80.986592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174776,71.787856,92.725371,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.585801,188.882190,117.095491,189.175569,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.452409,49.218096,198.670414,160.661087,224.018076,214.703715,94.463204,14.378926,195.498191,19.554941,49.365525,49.827623,32.031320,201.356975,159.052031,198.105547,118.510802,188.910933,-0.000474,0.038843,95.837214,63.282237,188.679722,18.762881,64.743147,0.750558,789305.222044,0.893679,9.639113,2.794154,4.028393,0.070734,0.068114,32.000000,80.982508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186339,71.791944,92.716088,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.752293,188.926409,117.179759,189.175687,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.416437,49.266646,198.611348,160.724859,223.970338,214.661274,94.398372,14.376786,195.392267,19.542920,49.508162,49.870640,32.031320,201.240832,159.055614,198.043267,118.354369,189.275758,-0.000476,0.038837,95.509853,63.498176,188.659471,18.750809,64.820278,0.746304,789251.928033,0.890839,9.518160,2.648119,4.017406,0.072596,0.069991,32.000000,80.891421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190285,71.803336,92.692505,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.814571,188.796745,117.141787,189.112823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.593980,49.320683,198.649528,160.771011,223.906133,214.599447,94.388627,14.379925,195.544462,19.531050,49.070282,50.060907,32.031320,201.227499,159.103464,198.135393,118.378973,189.479031,-0.000476,0.038810,95.073764,63.483346,188.713516,18.739855,64.795022,0.746304,789251.928033,0.890839,9.518160,2.648119,4.017406,0.070453,0.068322,32.000000,80.888000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179510,71.776846,92.670538,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.833915,188.777254,117.066380,189.097559,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.645088,49.301208,198.733378,160.749753,223.805181,214.559693,94.533020,14.379925,195.737645,19.521661,48.422734,50.154309,32.031320,201.387004,159.158904,198.159677,118.341837,189.299303,-0.000476,0.038783,95.013420,63.672185,189.003775,18.729452,64.828329,0.745699,789950.589996,0.892116,9.604160,2.942347,4.019135,0.070778,0.067880,32.000000,80.854996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168798,71.770295,92.647679,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.913172,189.066039,117.347641,189.192524,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.683158,49.301208,198.678012,160.749753,223.841267,214.548875,94.315123,14.379640,195.721506,19.509998,48.008790,50.241090,32.031320,201.360787,159.172319,198.235828,118.298869,189.413939,-0.000476,0.038789,95.039311,63.758641,189.023232,18.712696,64.822927,0.742609,789340.548359,0.885958,9.401036,2.963766,4.003082,0.072150,0.069100,32.000000,80.796243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173617,71.781316,92.646304,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.919075,188.630246,117.347564,189.167347,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.768751,49.119625,198.885120,160.645423,223.900481,214.566798,94.530329,14.379212,195.904945,19.493810,47.579999,50.375160,32.031320,201.708238,159.103310,198.401638,118.263140,189.704079,-0.000476,0.038782,95.114270,64.019745,189.066694,18.691563,64.773490,0.742609,789340.548359,0.885958,9.401036,2.963766,4.003082,0.072340,0.069481,32.000000,80.845011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160671,71.770879,92.598218,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.758046,189.060658,117.252289,189.139888,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.848428,48.902392,199.208398,160.517041,224.029644,214.557629,94.343543,14.377785,196.114352,19.479518,47.445835,50.484678,32.031320,201.810865,159.079115,198.696343,118.298552,189.509538,-0.000474,0.038770,95.680440,63.913117,188.929845,18.671632,64.907742,0.741612,788992.397519,0.883118,9.091254,3.195100,3.996185,0.071201,0.067004,32.000000,80.915133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153938,71.771612,92.595858,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.536085,188.687086,117.515255,189.245356,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.835589,48.735357,199.250711,160.420827,223.988081,214.559486,94.465216,14.377927,196.245572,19.475617,47.090533,50.446973,32.031320,202.078156,159.048950,198.713436,118.416837,189.778049,-0.000474,0.038591,95.442177,63.995918,188.911714,18.665279,65.191901,0.736885,788116.293158,0.881020,8.803371,3.199577,3.993621,0.071387,0.068825,32.000000,80.943884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175064,71.791041,92.580977,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.506376,188.930433,117.582607,189.260502,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.903817,48.534045,199.512491,160.331606,224.058101,214.616988,94.537272,14.377214,196.323472,19.474384,46.902817,50.403701,32.031320,202.268425,159.043888,199.131088,118.498116,190.021707,-0.000474,0.038581,95.095564,64.079822,189.287571,18.662571,65.106010,0.736033,787149.673182,0.881427,8.637798,3.069268,3.998161,0.070770,0.067654,32.000000,80.973370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159948,71.792517,92.555503,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.291469,189.074543,117.522389,189.254326,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.827539,48.534045,199.607855,160.331606,224.096867,214.629264,94.342654,14.385776,196.430423,19.475661,46.801608,50.284912,32.031320,202.209466,158.997977,199.036159,118.602240,189.797814,-0.000474,0.038542,94.959363,63.979263,189.410181,18.662744,65.129745,0.736539,786358.471920,0.879153,8.365933,3.079727,3.997940,0.071537,0.068275,32.000000,80.986963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169543,71.808719,92.545068,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,68.025098,188.685308,117.519628,189.218645,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.707220,48.364827,199.522819,160.250217,224.144240,214.632793,94.624323,14.377214,196.398326,19.483113,47.222409,50.174664,32.031320,202.237274,158.944964,198.951649,118.646266,190.290238,-0.000471,0.038545,94.922539,63.627981,189.124412,18.669841,65.207636,0.736539,786358.471920,0.879153,8.365933,3.079727,3.997940,0.073912,0.070128,32.000000,80.998487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163852,71.796000,92.491763,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.773357,189.248646,117.486181,189.209951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.676835,48.311621,199.423776,160.225885,224.133965,214.678481,94.299764,14.382922,196.341274,19.497107,47.885539,50.046686,32.031320,202.048900,158.884383,199.007065,118.662796,190.004235,-0.000471,0.038493,94.617476,63.931323,189.253958,18.683648,65.041232,0.737677,785676.514875,0.881852,8.400214,3.032575,4.013960,0.073240,0.070291,32.000000,81.018601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150247,71.793186,92.474018,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.671257,188.599527,117.351784,189.201375,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.699885,48.311621,199.364142,160.225885,224.153514,214.683274,94.322368,14.383778,196.379721,19.506822,48.389598,50.105695,32.031320,202.061173,158.858521,198.919098,118.725330,190.121318,-0.000472,0.038446,94.603155,63.646307,189.264277,18.692709,65.231109,0.739733,785666.592801,0.885545,8.378516,2.908471,4.014422,0.072572,0.069419,32.000000,81.005611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156204,71.806585,92.468475,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.546587,188.644736,117.604815,189.268252,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.596792,48.436682,199.389403,160.272592,224.093231,214.724626,94.594860,14.380639,196.268876,19.522216,48.858646,50.113114,32.031320,202.025578,158.856038,198.775471,118.693612,189.775210,-0.000471,0.038454,94.574766,63.484223,189.024721,18.707810,64.901028,0.737135,785393.178597,0.884896,8.354613,2.889990,4.011360,0.076502,0.073737,32.000000,80.980299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131067,71.800130,92.431770,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.564756,189.189721,117.476516,189.245081,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.579079,48.617696,199.339559,160.345311,224.041728,214.800101,94.376547,14.378498,196.075350,19.536032,49.111948,49.947723,32.031320,201.942380,158.875882,198.816357,118.745542,190.397139,-0.000472,0.038466,94.549212,63.630899,189.125533,18.721317,64.975274,0.742755,786184.116561,0.884868,8.586646,2.791424,4.020208,0.076625,0.073867,32.000000,80.989425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167437,71.828561,92.456543,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.656780,188.753094,117.395317,189.302555,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.563882,48.804474,199.173625,160.453830,224.020567,214.842469,94.490919,14.381495,195.993196,19.546721,48.978988,49.908486,32.031320,201.886663,158.886799,198.660450,118.776323,190.119361,-0.000473,0.038460,94.427457,63.457635,188.760281,18.731701,65.019622,0.742691,786809.205176,0.888030,8.786056,2.973476,4.020639,0.075300,0.072111,32.000000,81.016219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150417,71.809090,92.463178,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.779055,188.981837,117.430681,189.312980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.455763,48.874141,199.126387,160.517321,223.938866,214.845725,94.439629,14.378641,195.861717,19.555202,48.677830,49.934546,32.031320,201.670971,158.912225,198.528028,118.742029,190.032602,-0.000472,0.038507,94.418489,63.592817,188.702279,18.740011,64.854739,0.742518,787374.131343,0.887898,8.988622,2.838261,4.018524,0.076048,0.072388,32.000000,81.010337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159331,71.825854,92.480819,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.736160,188.879258,117.345723,189.300274,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.542075,48.867832,199.135121,160.540816,223.860513,214.829148,94.501852,14.377785,195.976901,19.562217,48.701182,49.948309,32.031320,201.718554,158.935565,198.494576,118.669490,189.809575,-0.000472,0.038502,94.185518,63.637863,188.769134,18.746429,64.940944,0.745892,787900.668110,0.890725,9.170715,2.839914,4.026354,0.073254,0.071046,32.000000,81.048114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133588,71.821278,92.463528,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.770508,189.003704,117.258042,189.298818,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.581413,48.867832,199.067653,160.540816,223.847062,214.822721,94.587654,14.379783,195.826085,19.567897,48.759975,49.991729,32.031320,201.699350,158.951581,198.558505,118.652629,189.445424,-0.000472,0.038502,94.291447,63.521919,188.866743,18.751648,65.053558,0.745892,787900.668110,0.890725,9.170715,2.839914,4.026354,0.077819,0.073755,32.000000,81.115716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159523,71.843021,92.480123,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.730284,189.175307,117.329269,189.286584,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.429705,48.891969,198.935601,160.545850,223.922391,214.812567,94.358938,14.377071,195.809482,19.574228,48.673141,50.032388,32.031320,201.627649,158.970998,198.497937,118.665439,190.027114,-0.000471,0.038483,94.445726,63.352911,188.931089,18.765464,64.918101,0.741693,787930.162405,0.886718,9.033768,2.708103,4.014965,0.073644,0.070338,32.000000,81.079932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143151,71.831651,92.488463,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.710146,188.717876,117.415377,189.237646,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.460164,48.874689,198.767125,160.550325,223.915515,214.848905,94.586102,14.380353,195.745918,19.578469,49.070362,49.888015,32.031320,201.625387,158.977083,198.380778,118.611117,189.619519,-0.000472,0.038463,94.524589,63.512688,188.992456,18.775530,64.677687,0.741693,787930.162405,0.886718,9.033768,2.708103,4.014965,0.077472,0.073795,32.000000,81.096577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135333,71.840823,92.498019,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.661426,189.172204,117.179490,189.185482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.485969,48.944357,198.801713,160.583330,223.897555,214.884059,94.417326,14.364656,195.581329,19.576632,49.400255,49.855423,32.031320,201.504656,158.984145,198.191671,118.556431,189.667322,-0.000472,0.038443,94.654805,63.544037,189.115117,18.776077,64.922795,0.744931,788189.435144,0.891916,9.215667,2.914439,4.024616,0.076370,0.073206,32.000000,81.165678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133567,71.844858,92.511247,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.627987,188.834653,117.246689,189.166285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.627609,49.097408,198.786404,160.652416,223.871729,214.855269,94.403718,14.381067,195.739930,19.567496,49.166608,50.104283,32.031320,201.500355,158.989970,198.267243,118.539163,189.758824,-0.000473,0.038494,94.613913,63.684598,189.008507,18.766815,64.767694,0.746924,788428.774269,0.889273,9.166684,2.815255,4.018732,0.077251,0.073623,32.000000,81.201726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120482,71.866578,92.513681,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.671792,188.807437,117.311357,189.240911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.646126,49.097408,198.781029,160.652416,224.003864,214.807564,94.531777,14.382209,195.798439,19.554778,48.454903,50.113709,32.031320,201.444577,159.030424,198.236767,118.515826,189.658920,-0.000473,0.038516,94.580456,63.593934,188.876348,18.753122,64.726257,0.744132,788936.288987,0.890666,9.209503,2.887957,4.017335,0.073994,0.070959,32.000000,81.149537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081227,71.834857,92.527654,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.810560,189.063554,117.232843,189.131706,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.644268,49.100973,198.774599,160.653814,224.029405,214.766373,94.343207,14.377499,195.907155,19.537369,48.112616,50.097466,32.031320,201.693641,159.052099,198.412149,118.515786,190.008769,-0.000473,0.038533,94.466921,63.789662,188.909002,18.734136,65.094681,0.744232,789094.474406,0.888234,9.215377,2.939701,4.005561,0.073895,0.071148,32.000000,81.124102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082695,71.841291,92.540547,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.810747,188.686414,117.396276,189.102044,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.703701,48.950391,199.043729,160.582491,224.022845,214.728012,94.497230,14.381923,196.033667,19.518539,47.913840,50.122682,32.031320,201.896224,159.057537,198.618666,118.525715,189.665491,-0.000471,0.038520,94.346708,63.770236,188.996963,18.715494,64.820960,0.744285,788980.233456,0.886466,9.196160,2.925396,4.003959,0.076896,0.075657,32.000000,81.139783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060886,71.844783,92.566938,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.807780,188.994459,117.444297,189.116364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.764110,48.817640,199.103275,160.495225,224.069740,214.685786,94.443234,14.382209,196.009763,19.503548,47.818540,50.091130,32.031320,201.822628,159.068104,198.629219,118.571987,189.942796,-0.000471,0.038499,94.292494,63.850239,188.975385,18.700372,64.970946,0.739944,788855.864661,0.888113,9.201654,3.057188,4.003979,0.077694,0.074964,32.000000,81.199923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062567,71.841492,92.542218,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.637856,188.886468,117.425771,189.097992,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.754705,48.817640,198.879080,160.495225,224.105664,214.654281,94.295818,14.378213,196.199931,19.493903,47.842702,50.072677,32.031320,201.836083,158.996760,198.663524,118.582228,189.992180,-0.000468,0.038492,94.361119,63.674393,189.207317,18.690569,65.064442,0.742526,788138.505603,0.884956,8.989426,2.917984,4.004606,0.074801,0.072635,32.000000,81.163098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088131,71.877768,92.559632,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.473382,188.591637,117.324321,189.231509,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.631425,48.713964,199.132581,160.410758,224.105913,214.677415,94.486167,14.381638,196.258435,19.487947,47.994482,50.053686,32.031320,201.934755,158.983894,198.689114,118.538494,190.351632,-0.000468,0.038482,94.152764,63.386719,189.149557,18.682644,64.837534,0.739718,787332.298001,0.883764,8.794077,2.976155,4.000941,0.076578,0.075242,32.000000,81.164580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105908,71.877290,92.576859,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.326618,188.972334,117.414648,189.248976,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.599233,48.652802,199.134704,160.355379,224.103702,214.683149,94.388683,14.379212,196.227734,19.486052,48.426625,50.057107,32.031320,201.928415,158.949524,198.674790,118.413391,189.679756,-0.000468,0.038522,94.051819,63.654482,189.184658,18.675946,64.992976,0.738073,787192.689974,0.885202,8.803818,2.984503,3.997191,0.074011,0.071807,32.000000,81.121745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096685,71.883819,92.551965,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.271535,188.777366,117.335022,189.203539,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.689155,48.718901,199.151760,160.386984,224.100479,214.702131,94.464109,14.381638,196.125560,19.488762,48.389655,50.267454,32.031320,201.926601,158.944983,198.870509,118.454073,189.718911,-0.000468,0.038545,93.786388,63.871231,189.167178,18.677827,64.923136,0.742812,787391.010122,0.885694,8.827972,3.163424,4.012228,0.071940,0.069656,32.000000,81.069973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105791,71.868893,92.517038,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.148638,188.928218,117.500181,189.244255,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.839666,48.718901,199.216396,160.386984,224.093587,214.734092,94.494544,14.380496,196.127687,19.494807,47.882453,50.269398,32.031320,202.076484,158.962970,198.870997,118.622242,189.466216,-0.000468,0.038559,93.646814,63.746429,189.294769,18.682985,65.089698,0.741344,787782.329181,0.887120,8.800230,3.035683,4.014875,0.073427,0.070371,32.000000,81.036095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130163,71.896526,92.528473,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.155639,188.989088,117.620733,189.276198,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.705890,48.729872,199.349665,160.385586,224.046391,214.790355,94.434956,14.377785,196.178583,19.504605,47.562963,50.264088,32.031320,202.162495,158.971993,198.887354,118.586635,190.089696,-0.000465,0.038548,93.466674,63.745841,189.084193,18.693433,65.044432,0.737606,786878.285094,0.881749,8.617124,2.746330,3.997145,0.074357,0.071345,32.000000,81.048100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113546,71.879116,92.505961,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,67.112400,188.869912,117.479354,189.325215,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.776376,48.605079,199.420781,160.339437,223.986938,214.905196,94.523596,14.383493,196.300986,19.525229,47.773097,50.188902,32.031320,202.019136,158.942076,198.924843,118.487033,190.014110,-0.000462,0.038545,93.535066,63.887135,189.033612,18.714143,65.246215,0.740469,787514.868014,0.885205,8.766638,3.016789,4.010584,0.074038,0.070535,32.000000,81.038408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105078,71.871908,92.486290,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.914652,189.047192,117.582914,189.290282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.839659,48.545838,199.560526,160.331886,224.055277,214.952863,94.511891,14.388488,196.380671,19.542507,48.020081,50.195196,32.031320,202.289647,158.908448,199.059080,118.549288,190.170592,-0.000462,0.038561,93.654118,64.065123,189.143517,18.731469,65.153165,0.740469,787514.868014,0.885205,8.766638,3.016789,4.010584,0.072600,0.069909,32.000000,81.036993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108291,71.882152,92.467914,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.844905,189.023782,117.620464,189.256332,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.732970,48.576830,199.366724,160.334962,224.101615,214.995420,94.342279,14.375787,196.292789,19.556333,48.055226,50.252344,32.031320,202.159845,158.907308,198.903773,118.654533,190.101247,-0.000462,0.038564,93.836773,63.935623,189.304744,18.744240,65.075982,0.738162,787526.037973,0.882056,8.444069,3.084565,4.004051,0.071672,0.068904,32.000000,80.941981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108280,71.895390,92.459042,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.709475,188.684558,117.401262,189.208260,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.700174,48.576830,199.359112,160.334962,224.186206,215.017375,94.492725,14.377642,196.410031,19.566718,47.877708,50.145041,32.031320,202.133648,158.916969,199.025254,118.712851,189.999118,-0.000460,0.038574,94.085795,63.796829,189.342331,18.757248,64.995494,0.738162,787526.037973,0.882056,8.444069,3.084565,4.004051,0.071565,0.068294,32.000000,80.943843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131780,71.908076,92.454007,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.664722,188.985449,117.480045,189.288039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.666105,48.558180,199.570648,160.305595,224.185621,215.013401,94.433770,14.380782,196.438340,19.577579,47.879165,50.072972,32.031320,202.287813,158.889649,198.992049,118.795070,190.197003,-0.000459,0.038517,94.223185,63.624851,189.610930,18.772996,65.189016,0.741554,787403.799393,0.885330,8.619521,2.856490,4.011236,0.073090,0.069827,32.000000,81.047249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140279,71.928150,92.442866,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.572168,188.867541,117.523386,189.235797,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.619820,48.514572,199.436663,160.286576,224.150355,214.981286,94.503941,14.379212,196.278726,19.586196,48.123002,49.971990,32.031320,202.150223,158.878297,198.883077,118.788077,190.153318,-0.000458,0.038309,94.306298,63.694668,189.249921,18.786646,65.062370,0.741554,787403.799393,0.885330,8.619521,2.856490,4.011236,0.072498,0.069719,32.000000,81.054288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134003,71.910708,92.400087,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.496106,189.007882,117.439426,189.248661,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.491116,48.580944,199.429556,160.338039,224.072791,214.990068,94.335142,14.386490,196.158360,19.591838,48.842146,49.844445,32.031320,202.073018,158.830417,198.835105,118.759161,190.132192,-0.000459,0.038061,94.364196,63.566688,189.122104,18.797017,65.073962,0.741797,786929.097579,0.886515,8.640625,2.839280,4.019294,0.070953,0.067641,32.000000,81.030670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143098,71.899084,92.407097,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.344382,188.670285,117.333987,189.094570,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.462258,48.793503,199.149128,160.448516,224.084176,214.945667,94.424568,14.379497,195.996265,19.591102,49.265778,49.888620,32.031320,201.704283,158.819452,198.578429,118.724355,190.038682,-0.000460,0.037989,94.195850,63.455147,189.113969,18.797252,64.889174,0.741797,786929.097579,0.886515,8.640625,2.839280,4.019294,0.070572,0.068894,32.000000,80.965269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.109865,71.896558,92.370848,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.336038,188.849135,117.400687,189.229857,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.510946,48.793503,199.079136,160.448516,224.061470,214.892473,94.483111,14.378356,196.048404,19.587367,49.442543,49.818443,32.031320,201.912391,158.844890,198.522527,118.681325,189.790393,-0.000460,0.037772,94.125394,63.687441,188.963048,18.795210,65.214324,0.743545,787483.805970,0.890870,8.840735,2.860249,4.029603,0.070873,0.067742,32.000000,80.957237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138705,71.890974,92.408201,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.489175,188.966222,117.222218,189.199920,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.537920,48.987967,199.051385,160.572701,223.957311,214.889898,94.395411,14.379497,195.947397,19.585556,49.053298,50.003301,32.031320,201.813067,158.988907,198.505415,118.631779,190.026275,-0.000458,0.037464,94.427783,63.787413,188.930742,18.795105,65.075037,0.740896,787994.450435,0.889206,9.032672,2.809432,4.020912,0.074403,0.072688,32.000000,80.979276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136737,71.916749,92.361223,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.636895,188.790823,117.282705,189.201415,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.651868,49.061750,199.106650,160.637871,223.969170,214.841787,94.550315,14.383493,195.955479,19.580480,48.641303,50.098587,32.031320,201.850334,159.029960,198.498980,118.657865,190.124624,-0.000458,0.037238,94.519403,63.628380,189.108991,18.789548,64.953585,0.740896,787994.450435,0.889206,9.032672,2.809432,4.020912,0.074338,0.070938,32.000000,81.048683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137556,71.908872,92.375956,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.693893,189.100630,117.494888,189.241619,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.604384,49.031853,198.988056,160.644025,224.100180,214.837134,94.420092,14.377642,196.032491,19.570073,48.282478,50.145691,32.031320,201.730643,159.017847,198.416366,118.649863,189.631336,-0.000457,0.037030,94.573789,63.812021,189.009161,18.779550,64.710994,0.742489,788696.721626,0.889968,9.199094,2.947783,4.018162,0.076388,0.072264,32.000000,81.055080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104717,71.905496,92.340223,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.685645,188.840185,117.417065,189.155939,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.593500,48.921591,199.073414,160.585288,224.233985,214.858788,94.381772,14.375216,196.138260,19.559305,48.290930,50.094208,32.031320,201.791335,159.048641,198.636732,118.613734,189.392375,-0.000457,0.036781,94.633129,63.816129,189.460153,18.767773,64.899507,0.742512,788430.936965,0.886231,9.154545,2.958699,4.010054,0.072645,0.071210,32.000000,81.079237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121621,71.932300,92.351535,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.644248,188.763544,117.436703,189.092760,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.680283,48.859604,199.030029,160.541375,224.291878,214.841242,94.493915,14.384207,196.222432,19.542906,48.342269,50.177108,32.031320,201.862790,159.021373,198.601066,118.541630,190.000785,-0.000457,0.036447,94.674174,63.614881,189.307127,18.747685,65.019097,0.743555,788350.633572,0.888695,9.074974,2.726987,4.014103,0.070879,0.067589,32.000000,81.128124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142205,71.949115,92.358150,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.505630,188.987829,117.555452,189.245474,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.726335,48.859604,199.249835,160.541375,224.284321,214.858539,94.209782,14.384920,196.137995,19.530645,48.334471,50.139324,32.031320,201.794678,159.015346,198.719124,118.593681,190.019455,-0.000456,0.036175,94.703270,63.600076,189.398230,18.734041,64.868770,0.743555,788350.633572,0.888695,9.074974,2.726987,4.014103,0.071332,0.069571,32.000000,81.102553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139716,71.959050,92.358783,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.412561,188.419564,117.475979,189.189259,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.605392,48.842050,199.140487,160.493547,224.360108,214.857271,94.517285,14.378356,196.220667,19.520615,48.006011,50.070383,32.031320,201.905704,158.989313,198.772047,118.661875,190.180212,-0.000456,0.035997,94.619743,63.577013,189.240907,18.721996,64.859381,0.740713,788288.992809,0.885692,8.922922,3.028339,4.006218,0.072155,0.069078,32.000000,81.091777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128471,71.947416,92.346529,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.359204,189.034570,117.328655,189.123720,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.522009,48.762785,199.106691,160.444321,224.368087,214.856136,94.199416,14.379355,196.207937,19.508316,48.284998,49.953940,32.031320,201.869028,158.968428,198.624899,118.662017,190.155909,-0.000457,0.036059,94.368830,63.594510,189.175990,18.709317,64.980571,0.742467,788060.983583,0.887520,8.875178,2.983313,4.006928,0.072108,0.068656,32.000000,81.059568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125386,71.947650,92.326863,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.227988,188.398831,117.401722,189.161564,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
