OSU 80 Ton Compressor Load Stand
49.579000,48.787744,199.058667,160.454390,224.347510,214.843440,94.425973,14.377927,196.042582,19.503979,48.709763,50.092209,32.031320,201.787522,158.936782,198.517210,118.579304,189.930679,-0.000459,0.036073,94.318822,63.660059,189.021357,18.704895,64.862633,0.743843,787936.542326,0.886980,8.983083,2.975596,4.014493,0.071030,0.067470,32.000000,80.978190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127461,71.929020,92.349638,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.179480,188.851946,117.421591,189.174703,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.630752,48.909797,198.998247,160.493547,224.471637,214.868813,94.479535,14.380211,195.861816,19.505803,48.923714,50.018634,32.031320,201.816553,158.910264,198.578491,118.598571,189.782781,-0.000460,0.036089,94.225784,63.722294,188.963108,18.705569,64.859800,0.743295,787850.322827,0.891435,8.990451,2.966314,4.020570,0.071277,0.068653,32.000000,80.915134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127301,71.937555,92.332282,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.158644,188.959071,117.305910,189.078126,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.646561,48.984950,198.975559,160.535501,224.487216,214.892519,94.385710,14.377071,196.027834,19.509957,48.600912,50.107759,32.031320,201.875389,158.957783,198.615281,118.610941,189.466056,-0.000460,0.036112,93.818700,63.876629,189.027679,18.709179,64.891796,0.743771,788109.006041,0.888170,8.956185,2.964278,4.014979,0.073073,0.069425,32.000000,80.929680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121961,71.956651,92.309845,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.233774,188.771421,117.315077,189.147599,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.670967,48.984950,199.194019,160.535501,224.543593,214.933138,94.518080,14.380496,195.950521,19.519231,48.088770,50.161702,32.031320,201.910128,158.957300,198.741103,118.666025,189.563997,-0.000460,0.036066,93.700813,63.586014,188.977915,18.718623,65.009367,0.743324,788369.846465,0.887047,9.024503,2.889318,4.009575,0.070682,0.067538,32.000000,80.911368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140928,71.960260,92.269532,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.285016,189.036161,117.456878,189.143940,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.596961,48.921865,199.138276,160.513685,224.534734,214.936591,94.427053,14.381923,195.977771,19.530581,48.150731,50.094418,32.031320,201.885460,158.982986,198.558853,118.699566,189.758048,-0.000459,0.036029,93.447658,63.724006,189.088658,18.730728,64.803519,0.742936,788575.754811,0.887900,9.083251,2.757572,4.007842,0.070872,0.068165,32.000000,80.992245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141003,71.962818,92.276986,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.202143,188.854106,117.328655,189.020652,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.518374,48.811880,199.043303,160.449635,224.464439,214.951724,94.524031,14.385063,195.937763,19.542022,48.399838,49.996359,32.031320,201.894797,158.964448,198.583832,118.739152,189.770656,-0.000459,0.035991,93.282146,63.504166,189.010055,18.744047,65.090117,0.745054,788292.780195,0.888522,9.071653,2.779007,4.015131,0.070269,0.067333,32.000000,81.015527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156268,71.987572,92.280963,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.053956,189.048062,117.340315,189.137095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.450329,48.814897,198.956375,160.440126,224.423857,214.958530,94.318199,14.377927,195.847602,19.548784,48.805235,49.866259,32.031320,201.908701,158.928435,198.640747,118.714286,190.368001,-0.000462,0.036004,93.224177,63.440183,189.025599,18.751014,64.964468,0.745054,788292.780195,0.888522,9.071653,2.779007,4.015131,0.070930,0.067143,32.000000,80.905194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182989,71.978634,92.304682,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.012059,188.636398,117.339778,189.107630,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.375864,48.917751,199.120740,160.524314,224.358266,214.940126,94.392633,14.376929,195.918188,19.547637,49.321882,49.870620,32.031320,201.708238,158.950393,198.465198,118.712886,189.945841,-0.000461,0.036049,93.148840,63.405859,189.032268,18.749016,64.628093,0.744505,788287.013421,0.892301,9.117127,2.993782,4.023358,0.070478,0.066726,32.000000,80.953711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194307,71.967988,92.297983,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,65.959677,188.785267,117.421207,189.147048,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.245895,48.917751,198.725665,160.524314,224.282577,214.887896,94.427677,14.377499,195.729498,19.542764,49.713001,49.616489,32.031320,201.430734,158.950451,198.197507,118.728566,189.542391,-0.000462,0.036065,92.917023,63.028752,188.818285,18.742999,64.675431,0.744505,788287.013421,0.892301,9.117127,2.993782,4.023358,0.070881,0.067651,32.000000,80.940168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205986,71.963912,92.322219,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.032225,188.855354,117.217040,188.980172,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.320471,49.388709,198.468832,160.767934,224.253389,214.789199,94.452707,14.376643,195.496561,19.534746,50.338574,49.690354,32.031320,201.362683,158.979498,198.052903,118.469398,189.360337,-0.000460,0.036069,92.652584,63.565172,188.769134,18.737204,64.688177,0.749999,788620.980604,0.893271,9.297529,2.836403,4.032755,0.070726,0.067471,32.000000,80.844681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196072,71.937459,92.282561,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.218600,188.905413,117.170362,189.098071,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.449901,49.571946,198.314151,160.866392,224.284225,214.723898,94.413455,14.387203,195.385197,19.524604,50.075045,49.905260,32.031320,201.120774,159.071813,197.852732,118.321575,188.969652,-0.000459,0.036073,92.728775,63.681913,188.738252,18.726290,64.537640,0.748855,790454.205549,0.894365,9.826231,2.859236,4.024066,0.071023,0.068001,32.000000,80.807229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204390,71.970185,92.318380,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.508950,188.826911,117.010189,189.053500,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.483422,49.571946,198.307841,160.866392,224.304725,214.680154,94.200447,14.378926,195.553759,19.518355,49.690236,49.891623,32.031320,201.163872,159.129533,198.020798,118.340265,189.337971,-0.000459,0.036090,92.712535,63.924714,188.503674,18.720590,64.620042,0.748855,790454.205549,0.894365,9.826231,2.859236,4.024066,0.071369,0.068145,32.000000,80.823858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210294,71.952479,92.325491,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.739670,188.400893,117.232881,189.104640,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.682986,49.601023,198.396135,160.873665,224.343248,214.578743,94.362129,14.375501,195.638591,19.509250,48.835837,50.222495,32.031320,201.249822,159.159850,198.010691,118.328058,189.156614,-0.000458,0.036089,92.766752,63.859214,188.798340,18.710996,64.760273,0.748633,791099.906244,0.892325,9.874620,2.859538,4.010405,0.071046,0.067462,32.000000,80.813992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190169,71.959305,92.322628,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.851214,188.724257,117.351400,189.017347,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.741976,49.426837,198.795146,160.806254,224.344196,214.489828,94.244602,14.378498,195.613967,19.497905,47.772804,50.260903,32.031320,201.417870,159.180393,198.215781,118.336747,189.340808,-0.000458,0.036116,92.886543,63.909584,188.651068,18.700389,64.963367,0.747064,790819.419501,0.893488,9.839742,2.979929,4.007561,0.070886,0.067865,32.000000,80.829611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208230,71.962839,92.313379,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.751736,188.489204,117.408626,189.059991,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.832672,49.165980,198.765593,160.649899,224.293336,214.483039,94.493954,14.375501,195.563573,19.489694,47.413590,50.157195,32.031320,201.712030,159.117083,198.510872,118.391576,189.950943,-0.000457,0.036126,92.967142,63.624962,188.976836,18.691084,64.848785,0.742736,790234.785639,0.887634,9.661538,2.923680,3.993241,0.070510,0.067770,32.000000,80.860179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219399,71.960324,92.316860,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.526847,188.987909,117.338474,189.167426,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.838069,48.918026,198.991272,160.486834,224.260506,214.508867,94.278144,14.377785,196.090654,19.475200,47.290330,50.328738,32.031320,201.774821,159.097727,198.595296,118.400989,189.745258,-0.000458,0.036119,93.087647,64.089868,189.229405,18.674165,65.004961,0.739401,788189.211564,0.881969,9.071440,3.159634,3.988660,0.070991,0.067463,32.000000,80.979787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220484,71.977137,92.333021,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.281905,188.556288,117.505973,189.063925,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.789146,48.714238,199.074734,160.341115,224.217924,214.551136,94.489944,14.377642,196.021377,19.464776,47.411980,50.304879,32.031320,202.039380,159.037349,198.755851,118.437600,189.677044,-0.000460,0.036170,93.215066,63.914935,189.140993,18.657406,64.960010,0.737674,787534.703732,0.883372,8.817901,3.072765,3.992756,0.070724,0.067551,32.000000,80.924168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222026,71.984472,92.354541,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,66.037447,188.979888,117.518784,189.044530,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.899357,48.629489,199.178563,160.257489,224.274831,214.583767,94.269765,14.381638,196.173610,19.462235,47.729901,50.164306,32.031320,201.875063,158.996094,198.790812,118.432827,189.414794,-0.000461,0.036373,93.370825,64.049778,189.296074,18.651168,65.113564,0.737674,787534.703732,0.883372,8.817901,3.072765,3.992756,0.071793,0.068744,32.000000,80.935576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235503,71.964389,92.377928,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,65.982401,188.539530,117.611796,189.080604,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.832311,48.607274,199.353922,160.229801,224.316548,214.609082,94.446770,14.382779,196.172137,19.463800,47.681256,50.327885,32.031320,202.071754,158.893213,198.828298,118.565980,189.709932,-0.000461,0.036675,93.897559,63.752470,189.026372,18.651909,64.945848,0.738727,787049.258166,0.882023,8.664748,3.010451,3.998356,0.070439,0.067253,32.000000,80.946265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210996,71.977604,92.422034,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,65.811236,188.893539,117.513107,189.039770,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
49.650856,48.555986,199.361918,160.206307,224.401678,214.670723,94.247502,14.381923,196.183866,19.472809,47.933234,50.166540,32.031320,201.936835,158.867129,198.707001,118.591611,190.213490,-0.000460,0.036988,94.062198,63.492041,188.893194,18.660872,64.903808,0.739018,786363.163057,0.881549,8.513107,2.894465,4.000495,0.071433,0.067663,32.000000,80.911149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195966,71.971713,92.421338,65.316456,46.486159,51.151899,66.329114,69.882386,47.962025,47.392405,65.696995,188.495005,117.342808,189.032965,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.370000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.290000,0.000000
