OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, February 27, 2020
1:45:06 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.743608,48.009402,198.949622,159.756037,238.258812,227.663039,99.269388,14.360232,195.858344,19.431952,47.185655,50.319145,32.031320,201.581780,158.318826,198.089949,118.587466,188.052202,-0.000476,-1.777667,94.806378,63.292129,188.976250,18.649549,69.452662,0.731832,832325.634509,0.888804,7.993079,2.376037,4.007762,0.074558,0.071104,32.000000,81.246780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.423329,69.826316,91.561194,52.151899,18.768859,51.151899,71.779114,78.506110,56.962025,53.810127,51.819654,198.538776,118.649353,199.264820,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.230000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.618570,48.045327,198.954689,159.742334,238.205820,227.681444,99.496964,14.371078,195.717030,19.428600,47.524013,50.280447,32.031320,201.572075,158.309565,198.257417,118.578787,188.050805,-0.000476,-1.778418,94.827985,63.276675,188.927706,18.646258,69.594939,0.731875,832347.982986,0.889094,7.993300,2.175733,3.998005,0.072350,0.069490,32.000000,81.243871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413556,69.801179,91.553464,52.151899,18.759353,51.151899,71.779114,78.477131,56.962025,53.810127,51.612637,198.993928,118.646131,199.233388,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.230000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.637779,48.099353,198.885509,159.770300,238.134260,227.658848,99.463244,14.363372,195.688730,19.427231,47.589346,50.013165,32.031320,201.483312,158.293907,198.023171,118.607173,188.051098,-0.000475,-1.778634,94.939948,63.222576,188.816558,18.645278,69.435668,0.731875,832347.982986,0.889094,7.993300,2.175733,3.998005,0.071833,0.068503,32.000000,81.262011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.423287,69.808427,91.560868,52.151899,18.711055,51.151899,71.779114,78.551922,56.962025,53.810127,51.447906,198.926489,118.874078,199.353569,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.230000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.507098,48.099353,198.597335,159.770300,238.164111,227.659390,99.319023,14.356379,195.447042,19.426760,48.133892,50.081544,32.031320,201.406026,158.311325,197.907472,118.579506,187.900127,-0.000477,-1.778852,95.058805,63.154652,188.721786,18.645286,69.349437,0.732127,832849.280307,0.890617,8.172678,2.254471,4.009682,0.070759,0.067688,32.000000,81.213908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406368,69.813078,91.545302,52.151899,18.698698,51.151899,71.779114,78.547141,56.962025,53.810127,51.308361,198.638047,118.535130,199.219894,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.230000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.529477,48.213988,198.692476,159.829588,238.210106,227.643547,99.495844,14.356236,195.476481,19.426168,48.612770,50.072305,32.031320,201.285520,158.339879,197.819810,118.578369,187.620026,-0.000477,-1.779066,95.180279,63.215604,188.665353,18.645209,69.296093,0.735293,833119.701569,0.894496,8.342523,2.196588,4.011492,0.071646,0.068361,32.000000,81.249577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406261,69.818367,91.583788,52.151899,18.611020,51.151899,71.779114,78.628414,56.962025,53.810127,51.239206,198.991687,118.966439,199.365095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.230000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.572483,48.424340,198.728840,159.929988,238.310012,227.640890,99.406425,14.357806,195.460400,19.426381,48.432723,50.234850,32.031320,201.278119,158.318981,197.920470,118.456359,187.937630,-0.000477,-1.779297,95.240499,63.442931,188.517633,18.645094,69.363074,0.735293,833119.701569,0.894496,8.342523,2.196588,4.011492,0.070567,0.067056,32.000000,81.188673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.400274,69.801170,91.559215,52.151899,18.570114,51.151899,71.779114,78.624019,56.962025,53.810127,51.076510,198.812851,118.315238,199.204552,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.230000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.730869,48.485500,198.623217,159.986202,238.345269,227.701933,99.490909,14.355951,195.506922,19.423204,47.577607,50.357585,32.031320,201.285397,158.384313,197.936054,118.468674,187.585787,-0.000476,-1.777986,95.359246,63.466232,188.665231,18.641586,69.441411,0.736025,833353.033647,0.892684,8.433891,2.091368,4.011601,0.072180,0.070481,32.000000,81.108958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.402476,69.790922,91.554505,52.151899,18.543159,51.151899,71.779114,78.607032,56.962025,53.810127,51.196734,198.981818,118.575020,199.312656,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.746923,48.485500,198.631986,159.986202,238.300378,227.796769,99.502277,14.356236,195.560651,19.419022,46.857080,50.314662,32.031320,201.376037,158.451234,197.929494,118.495789,187.829464,-0.000476,-1.776439,95.458224,63.493145,188.762922,18.637431,69.537950,0.735321,834436.463778,0.893144,8.599551,2.333966,4.008854,0.073945,0.070971,32.000000,81.049590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.397722,69.791975,91.546432,52.151899,18.482079,51.151899,71.779114,78.520674,56.962025,53.810127,51.136656,199.004553,118.228094,199.177605,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.704426,48.308056,198.740250,159.922717,238.307782,227.836665,99.350821,14.358520,195.655931,19.416781,46.678308,50.223868,32.031320,201.568324,158.439898,198.086118,118.501368,188.230871,-0.000476,-1.776441,95.557653,63.230302,188.735674,18.634696,69.552059,0.732458,834488.910657,0.889618,8.496375,2.188052,3.993962,0.070787,0.067955,32.000000,81.071383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.395617,69.808131,91.547325,52.151899,18.543696,51.151899,71.779114,78.512810,56.962025,53.810127,50.839040,198.701642,118.705122,199.368596,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.584870,48.152831,198.858675,159.851122,238.376903,227.859433,99.626995,14.361374,195.614983,19.412163,47.200484,50.166945,32.031320,201.404007,158.420655,198.029159,118.494016,188.238132,-0.000476,-1.775284,95.729990,63.357960,188.856818,18.629733,69.494677,0.731981,834387.823852,0.891481,8.346341,2.400161,3.998442,0.073440,0.068646,32.000000,81.172249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415089,69.827616,91.571313,52.151899,18.465518,51.151899,71.779114,78.539788,56.962025,53.810127,50.683168,199.253991,118.810101,199.353215,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.667981,48.156945,198.820529,159.814207,238.370713,227.882507,99.475171,14.355808,195.360993,19.408431,47.598251,50.245522,32.031320,201.446554,158.373750,198.075421,118.463866,188.099362,-0.000474,-1.774133,95.751705,63.271697,188.656604,18.625894,69.440546,0.731981,834387.823852,0.891481,8.346341,2.400161,3.998442,0.072024,0.068745,32.000000,81.150633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384218,69.788422,91.554811,52.151899,18.509113,51.151899,71.779114,78.612511,56.962025,53.810127,50.341918,198.950342,118.415039,199.393065,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.703884,48.156945,198.818248,159.814207,238.325167,227.882456,99.453732,14.357092,195.452495,19.407665,47.775886,50.308371,32.031320,201.372652,158.326329,197.918453,118.422471,188.029147,-0.000473,-1.774157,95.679450,63.156345,188.581856,18.625224,69.539576,0.734188,834258.194987,0.891093,8.315175,2.410265,4.010471,0.071301,0.068259,32.000000,81.143502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384718,69.797223,91.552216,52.151899,18.451375,51.151899,71.779114,78.569959,56.962025,53.810127,50.153803,198.907464,118.672673,199.394875,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.811879,48.253754,199.068808,159.804978,238.370053,227.900979,99.510203,14.354381,195.747240,19.412348,47.308080,50.372746,32.031320,201.739349,158.345594,198.326936,118.445328,187.913637,-0.000473,-1.774751,95.436389,63.463356,188.787009,18.630593,69.602151,0.733649,834330.834161,0.890893,8.233022,2.387808,4.002992,0.072278,0.069543,32.000000,81.082151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389738,69.842089,91.583864,52.151899,18.444872,51.151899,71.779114,78.552669,56.962025,53.810127,50.062379,199.020406,118.488298,199.411594,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.839648,48.207132,199.043540,159.790715,238.460667,227.904047,99.358284,14.354809,195.734429,19.420226,46.470050,50.296341,32.031320,201.561515,158.382816,198.161126,118.457292,188.471205,-0.000473,-1.775357,95.039068,63.459047,188.800164,18.638377,69.533465,0.730999,834500.618459,0.888033,8.180731,2.335892,3.996412,0.072483,0.068536,32.000000,81.042201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373041,69.782218,91.563009,52.151899,18.497436,51.151899,71.779114,78.493733,56.962025,53.810127,49.893623,198.716567,118.397203,199.321704,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.654419,48.031067,198.299404,159.728631,238.466557,227.955287,99.558364,14.357949,195.700468,19.424187,46.700969,50.221023,32.031320,201.492730,158.354497,198.135582,118.555735,187.848153,-0.000472,-1.774194,94.975220,63.135965,188.917514,18.641792,69.484475,0.731191,834295.775564,0.888735,8.105375,2.535279,3.993679,0.071817,0.068269,32.000000,81.078944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387920,69.789636,91.558842,52.151899,18.451330,51.151899,71.779114,78.476509,56.962025,53.810127,49.669188,199.116728,119.174978,199.433151,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.704624,48.031067,198.921289,159.728631,238.428190,228.013114,99.578172,14.358948,195.667636,19.423768,47.333827,50.243139,32.031320,201.514931,158.292644,198.028689,118.527708,187.992641,-0.000472,-1.775241,94.520005,63.419569,188.795491,18.640722,69.492657,0.731191,834295.775564,0.888735,8.105375,2.535279,3.993679,0.070497,0.067796,32.000000,81.049707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382912,69.781305,91.542097,52.151899,18.182321,51.151899,71.779114,78.583960,56.962025,53.810127,49.293029,199.156344,118.581310,199.315921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.626823,48.037649,198.813415,159.719402,238.459154,228.050201,99.235121,14.352383,195.625769,19.422487,47.792137,50.142198,32.031320,201.511140,158.258648,198.130668,118.469354,188.008440,-0.000471,-1.775743,94.283116,63.304210,188.716158,18.639551,69.430711,0.733013,834085.290079,0.889436,8.069145,2.283488,4.002068,0.070748,0.067306,32.000000,81.049868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404405,69.789947,91.571798,52.151899,18.287871,51.151899,71.779114,78.558723,56.962025,53.810127,49.078255,198.470241,118.861114,199.291177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.576257,48.152831,198.775343,159.751842,238.459810,228.109038,99.453861,14.356236,195.645966,19.424939,47.517118,50.092609,32.031320,201.393325,158.284419,198.074382,118.493863,187.770534,-0.000473,-1.776277,94.287293,63.076425,188.880723,18.641761,69.498742,0.734541,834636.843868,0.894229,8.156433,2.347835,4.006168,0.072964,0.069544,32.000000,81.072565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403311,69.807943,91.583296,52.151899,18.309509,51.151899,71.779114,78.607738,56.962025,53.810127,48.858224,198.907721,119.107971,199.377093,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.489773,48.167914,198.624302,159.757995,238.441790,228.161554,99.299257,14.360232,195.419842,19.428701,47.765905,49.979488,32.031320,201.249068,158.298291,198.028669,118.547508,187.874923,-0.000473,-1.773952,94.370174,62.976527,188.333731,18.645804,69.333780,0.734846,835168.014450,0.893794,8.324121,2.233039,4.009487,0.071383,0.067423,32.000000,81.105995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433501,69.790426,91.586784,52.151899,18.192207,51.151899,71.779114,78.666580,56.962025,53.810127,48.711515,198.598515,118.450556,199.209470,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.581356,48.326431,198.724182,159.813647,238.385310,228.168047,99.503365,14.355237,195.316948,19.433262,48.531510,50.117600,32.031320,201.250108,158.267901,197.825982,118.518627,187.762026,-0.000472,-1.772802,94.454582,63.170989,188.224315,18.650826,69.349594,0.737526,835294.277305,0.895144,8.431032,2.218316,4.013554,0.073444,0.071074,32.000000,81.140991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.441127,69.793908,91.606388,52.151899,18.146648,51.151899,71.779114,78.702822,56.962025,53.810127,48.536826,199.006731,118.481317,199.285158,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.576489,48.326431,198.604472,159.813647,238.354973,228.208787,99.544262,14.359090,195.247254,19.437200,48.489049,50.103261,32.031320,201.020574,158.258758,197.706134,118.448966,187.548116,-0.000471,-1.773966,94.539044,63.076829,188.569496,18.654662,69.306374,0.736813,835781.273305,0.893916,8.492426,2.205044,4.008043,0.071128,0.068057,32.000000,81.090860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.414480,69.786748,91.571425,52.151899,18.167511,51.151899,71.779114,78.662382,56.962025,53.810127,48.524475,199.088523,118.839060,199.330909,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.716661,48.501133,199.397865,159.899225,238.368078,228.225507,99.355907,14.352954,195.612448,19.434721,48.083481,50.193937,32.031320,201.281422,158.309150,197.906165,118.460868,188.086877,-0.000472,-1.775768,94.649444,63.409818,188.766656,18.651011,69.480383,0.736813,835781.273305,0.893916,8.492426,2.205044,4.008043,0.072381,0.068055,32.000000,81.211804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.449180,69.789931,91.590975,52.151899,18.058381,51.151899,71.779114,78.671912,56.962025,53.810127,48.553966,198.711814,118.625342,199.269304,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.711125,48.448475,198.698468,159.917683,238.248310,228.247005,99.574931,14.358662,195.689414,19.427852,47.230172,50.250651,32.031320,201.238365,158.381201,197.921652,118.484625,187.897186,-0.000472,-1.777708,94.298315,63.214763,188.716237,18.643542,69.467874,0.737146,836234.721542,0.893805,8.497480,2.193445,4.006021,0.073312,0.069956,32.000000,81.246817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437208,69.798701,91.598865,52.151899,18.350251,51.151899,71.779114,78.597053,56.962025,53.810127,48.443906,199.149863,118.462561,199.231106,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.744156,48.323140,198.859942,159.867623,238.171502,228.238073,99.353455,14.358091,195.777100,19.424782,47.451120,50.243907,32.031320,201.346578,158.412401,198.017402,118.480176,187.687014,-0.000473,-1.779711,94.219556,63.267773,188.854188,18.642289,69.451456,0.736008,836535.244074,0.893199,8.526734,2.386070,4.010685,0.072576,0.068296,32.000000,81.292546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443749,69.801512,91.606420,52.151899,18.100185,51.151899,71.779114,78.602492,56.962025,53.810127,48.270958,198.706911,118.750037,199.320956,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.662996,48.323140,198.777995,159.867623,238.240132,228.220809,99.440349,14.350528,195.674906,19.426369,47.227951,50.276141,32.031320,201.332328,158.405946,198.068185,118.509267,187.603381,-0.000473,-1.781701,94.225206,63.272461,188.938973,18.644714,69.333649,0.734159,835899.801207,0.892273,8.320248,2.215007,3.997654,0.070507,0.067412,32.000000,81.333937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.463188,69.843378,91.591077,52.151899,18.112290,51.151899,71.779114,78.586459,56.962025,53.810127,48.008633,198.880699,118.660016,199.243104,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.549472,48.261982,198.816930,159.836300,238.319826,228.228657,99.553398,14.358234,195.499889,19.428308,47.261816,50.087460,32.031320,201.259628,158.389787,197.886021,118.486472,187.974624,-0.000473,-1.782285,94.208336,63.089694,188.828062,18.647362,69.105613,0.734159,835899.801207,0.892273,8.320248,2.215007,3.997654,0.071720,0.068142,32.000000,81.279455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437115,69.816871,91.596722,52.151899,18.083602,51.151899,71.779114,78.635238,56.962025,53.810127,47.792976,199.106796,118.637961,199.277290,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.579759,48.244430,198.673152,159.830707,238.340560,228.208548,99.359647,14.352526,195.558249,19.426916,47.711918,50.033183,32.031320,201.243971,158.351453,197.795401,118.465232,188.036497,-0.000472,-1.782878,94.167378,63.191474,188.711243,18.646003,69.460189,0.736203,835852.014454,0.893046,8.404389,2.154144,4.002537,0.072066,0.068096,32.000000,81.319139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.450100,69.821149,91.584950,52.151899,18.049306,51.151899,71.779114,78.705493,56.962025,53.810127,47.626172,198.719294,118.764688,199.325126,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.573544,48.368392,198.612888,159.876852,238.323515,228.209705,99.452065,14.360375,195.354282,19.422039,48.276842,50.201845,32.031320,201.204686,158.328402,197.754682,118.463228,187.867393,-0.000472,-1.784639,94.255196,63.188051,188.639797,18.640993,69.519696,0.740127,836019.413370,0.894181,8.461102,2.317889,4.012493,0.071659,0.067926,32.000000,81.368641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.450453,69.845989,91.582481,52.151899,17.966458,51.151899,71.779114,78.695251,56.962025,53.810127,47.438406,198.904130,119.051857,199.326307,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.619611,48.368392,198.398311,159.876852,238.318184,228.218470,99.596449,14.354809,195.522614,19.416338,48.244673,50.260930,32.031320,201.212984,158.342718,197.826694,118.435332,188.221937,-0.000472,-1.786391,94.326183,63.457413,188.652668,18.636200,69.405482,0.735463,835935.335651,0.895193,8.412082,2.362601,4.007142,0.071334,0.069001,32.000000,81.296969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448370,69.824813,91.575181,52.151899,17.912076,51.151899,71.779114,78.704544,56.962025,53.810127,47.405676,199.192899,118.404875,199.172058,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.595767,48.475078,198.582836,159.910412,238.346226,228.202319,99.275802,14.354666,195.333701,19.412306,47.460266,50.256076,32.031320,201.155432,158.344634,197.839590,118.476876,187.407549,-0.000471,-1.788625,94.463677,63.310904,188.225702,18.632171,69.525125,0.735102,836407.038247,0.892618,8.494663,2.462810,3.998385,0.071649,0.069207,32.000000,81.289104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.455039,69.816961,91.570242,52.151899,17.820996,51.151899,71.779114,78.684320,56.962025,53.810127,47.374654,198.551604,118.484156,199.206440,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.572310,48.381831,198.491345,159.877691,238.361777,228.176960,99.532386,14.358091,195.358046,19.408845,47.410278,50.191440,32.031320,201.226541,158.363357,197.889464,118.463510,187.714112,-0.000471,-1.790863,94.427966,63.301587,188.433075,18.628801,69.360950,0.734836,836490.634177,0.896185,8.626106,2.112100,4.004028,0.072942,0.069073,32.000000,81.336588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447022,69.840480,91.590460,52.151899,17.819142,51.151899,71.779114,78.701743,56.962025,53.810127,47.258411,199.064771,118.486495,199.314033,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.630165,48.364552,198.567887,159.875733,238.287394,228.181156,99.324098,14.356807,195.513008,19.402940,47.785253,50.072388,32.031320,201.276468,158.357250,197.875793,118.477890,187.460294,-0.000471,-1.793782,94.426610,63.230877,188.463770,18.623023,69.333858,0.736344,836234.700461,0.894011,8.557222,2.241964,4.004077,0.071890,0.069129,32.000000,81.365094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.475140,69.832097,91.607302,52.151899,17.779598,51.151899,71.779114,78.721555,56.962025,53.810127,47.030807,198.648196,118.497120,199.317023,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.567524,48.364552,198.600367,159.875733,238.293456,228.180530,99.544521,14.360517,195.259141,19.396636,47.960540,50.156018,32.031320,201.214451,158.331336,197.781227,118.440639,187.613207,-0.000473,-1.795549,94.275043,63.408397,188.569781,18.616693,69.324312,0.736344,836234.700461,0.894011,8.557222,2.241964,4.004077,0.071635,0.067800,32.000000,81.336079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.456999,69.831373,91.613831,52.151899,17.735803,51.151899,71.779114,78.694908,56.962025,53.810127,46.873171,199.089043,118.762310,199.353451,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.522068,48.419952,198.530030,159.901183,238.305958,228.120716,99.637351,14.358662,195.458314,19.393945,47.657760,50.272092,32.031320,201.072009,158.377985,197.879441,118.461335,187.691176,-0.000472,-1.796585,94.092381,63.212639,188.535947,18.614970,69.416208,0.737057,836299.735025,0.893968,8.544915,2.226506,4.006663,0.070889,0.068195,32.000000,81.317532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.494633,69.849530,91.629088,52.151899,17.735169,51.151899,71.779114,78.736650,56.962025,53.810127,46.788102,199.274702,118.667994,199.256519,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.722304,48.400480,198.545767,159.897267,238.378750,228.068233,99.341206,14.358662,195.297328,19.394701,48.043724,50.268356,32.031320,201.096473,158.412540,197.803330,118.425937,187.754351,-0.000471,-1.798095,94.176981,63.229628,188.556668,18.616723,69.343457,0.736435,836240.361986,0.893951,8.647558,2.235429,4.008920,0.070929,0.068452,32.000000,81.358830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.470858,69.852713,91.671923,52.151899,17.715410,51.151899,71.779114,78.776282,56.962025,53.810127,46.595497,198.682412,118.401346,199.252821,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.760825,48.459446,198.343979,159.904818,238.539452,228.058825,99.566972,14.356664,195.438992,19.396959,47.397700,50.302257,32.031320,201.190375,158.388030,197.848759,118.462058,187.820751,-0.000471,-1.798484,94.187405,63.316496,188.496749,18.619254,69.503043,0.737144,836100.501183,0.895998,8.527042,2.366858,4.005515,0.071259,0.067768,32.000000,81.328113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.481631,69.862663,91.662609,52.151899,17.611219,51.151899,71.779114,78.664405,56.962025,53.810127,46.461554,199.133944,119.169340,199.342003,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.674771,48.387041,198.770215,159.864267,238.501820,228.052231,99.325669,14.349386,195.582240,19.398437,47.138332,50.431102,32.031320,201.487919,158.410522,198.059383,118.406166,187.894603,-0.000470,-1.798288,94.250258,63.501814,188.857394,18.619950,69.466221,0.731764,835704.817718,0.889671,8.439285,2.283907,3.985946,0.073753,0.071342,32.000000,81.278022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.454537,69.850491,91.664904,52.151899,17.596646,51.151899,71.779114,78.643795,56.962025,53.810127,46.398031,198.651337,118.651271,199.347943,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.757317,48.387041,198.804172,159.864267,238.497832,228.078693,99.429823,14.356664,195.548658,19.399156,46.864926,50.233221,32.031320,201.395221,158.404809,198.136416,118.435124,187.820914,-0.000471,-1.798080,94.298694,63.417939,188.721745,18.620873,69.547811,0.731764,835704.817718,0.889671,8.439285,2.283907,3.985946,0.071589,0.068670,32.000000,81.197652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.451570,69.858727,91.646995,52.151899,17.616902,51.151899,71.779114,78.693337,56.962025,53.810127,46.197337,198.859645,118.736842,199.257660,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.729091,48.264176,198.818188,159.813647,238.414849,228.088224,99.471124,14.356664,195.713403,19.401089,46.602507,50.310379,32.031320,201.619801,158.386871,198.086381,118.467277,188.186573,-0.000471,-1.797862,94.390501,63.399480,188.617649,18.623621,69.468713,0.734232,835868.196113,0.893342,8.456078,2.367831,4.001432,0.071533,0.069085,32.000000,81.151734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440958,69.846862,91.641281,52.151899,17.654923,51.151899,71.779114,78.648369,56.962025,53.810127,45.932908,198.942248,118.899777,199.306440,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.647970,48.105386,199.038493,159.734783,238.409232,228.067463,99.468669,14.360089,195.664692,19.405776,47.345949,50.205621,32.031320,201.648342,158.361141,198.220678,118.465124,188.166655,-0.000471,-1.798810,94.445256,63.296561,188.849497,18.628383,69.590926,0.732461,835686.300436,0.890864,8.370515,2.310904,3.995476,0.071269,0.067426,32.000000,81.086005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.458684,69.849661,91.659294,52.151899,17.588480,51.151899,71.779114,78.664647,56.962025,53.810127,45.766624,198.937338,118.850988,199.345976,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.686328,48.144878,198.829574,159.719122,238.408049,228.038684,99.555230,14.358091,195.781676,19.408333,47.643020,50.077409,32.031320,201.583390,158.285116,198.314349,118.472795,187.932692,-0.000470,-1.799988,94.650797,63.273000,188.644366,18.630943,69.495726,0.733451,835282.847662,0.890785,8.276894,2.417461,3.998026,0.078651,0.076447,32.000000,81.082948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422740,69.845648,91.659915,52.151899,17.622882,51.151899,71.779114,78.713917,56.962025,53.810127,45.410706,199.110461,118.126183,199.279532,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.649218,48.144878,198.942875,159.719122,238.417008,228.026198,99.567104,14.353239,195.699355,19.411428,47.863243,50.262446,32.031320,201.509713,158.297576,198.156623,118.492517,187.807205,-0.000470,-1.799994,94.826098,63.096625,188.678509,18.634263,69.482613,0.733322,834788.083172,0.890391,8.201928,2.315656,4.001696,0.073021,0.070182,32.000000,81.015866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.444742,69.866835,91.666480,52.151899,17.554112,51.151899,71.779114,78.695574,56.962025,53.810127,45.250786,199.134209,118.880100,199.375874,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.622496,48.243881,198.670763,159.727512,238.458078,228.009886,99.267115,14.354809,195.602372,19.418085,47.704109,50.276686,32.031320,201.480784,158.261434,198.096424,118.511786,188.053472,-0.000471,-1.801755,94.963624,63.081042,188.624768,18.641164,69.481983,0.733322,834788.083172,0.890391,8.201928,2.315656,4.001696,0.071342,0.067743,32.000000,80.986402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426549,69.834103,91.651133,52.151899,17.488657,51.151899,71.779114,78.720483,56.962025,53.810127,45.158772,198.534231,119.085571,199.297510,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.681385,48.294343,198.825238,159.764147,238.561384,227.995846,99.560389,14.352526,195.615615,19.424593,47.175789,50.271804,32.031320,201.425495,158.289737,198.015422,118.543376,187.637537,-0.000472,-1.802354,95.124927,63.426869,188.650222,18.647981,69.550197,0.734215,834717.836483,0.890976,8.240423,2.248305,4.006969,0.072039,0.069030,32.000000,80.946032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440680,69.858620,91.664263,52.151899,17.450247,51.151899,71.779114,78.739575,56.962025,53.810127,44.987673,199.120777,118.562094,199.223120,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.672227,48.225781,198.850144,159.750444,238.497141,227.992035,99.292658,14.354809,195.785258,19.428818,47.281155,50.301377,32.031320,201.511935,158.309177,198.090557,118.537384,188.027191,-0.000473,-1.802345,95.236629,63.199148,188.824964,18.651169,69.454525,0.734024,834926.830171,0.894389,8.367157,2.322484,4.003643,0.072420,0.068905,32.000000,80.925444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.444648,69.841839,91.669419,52.151899,17.446843,51.151899,71.779114,78.710135,56.962025,53.810127,44.876839,198.585316,118.798326,199.307306,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.731554,48.225781,198.784775,159.750444,238.379607,227.956417,99.582529,14.355095,195.555260,19.425125,47.470192,50.355754,32.031320,201.496237,158.301279,198.237849,118.527312,188.114973,-0.000471,-1.801197,95.393433,63.311332,188.764065,18.646905,69.491372,0.734032,834604.038962,0.893048,8.297454,2.286917,4.003246,0.073285,0.069599,32.000000,80.958358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.450475,69.843106,91.677652,52.151899,17.458783,51.151899,71.779114,78.716878,56.962025,53.810127,44.641255,199.165058,118.913163,199.325677,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.711167,48.216456,198.867023,159.736741,238.398823,227.928608,99.521856,14.355951,195.713180,19.418937,47.808993,50.224548,32.031320,201.485024,158.276958,198.017380,118.548211,188.071754,-0.000470,-1.801276,95.585811,63.455451,188.766716,18.641491,69.447129,0.734032,834604.038962,0.893048,8.297454,2.286917,4.003246,0.072120,0.068791,32.000000,80.934691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.468094,69.866133,91.662772,52.151899,17.394603,51.151899,71.779114,78.685647,56.962025,53.810127,44.456200,199.043712,118.827707,199.261751,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.637804,48.286664,198.809479,159.770859,238.503609,227.906900,99.097006,14.356807,195.634932,19.419898,48.141576,50.189831,32.031320,201.483271,158.258901,198.049202,118.519886,188.461287,-0.000470,-1.802683,95.725939,63.056086,188.792861,18.643631,69.330502,0.733416,834230.084570,0.889944,8.247752,2.292992,4.000450,0.072025,0.068333,32.000000,80.903091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.453207,69.854140,91.660694,52.151899,17.412321,51.151899,71.779114,78.702621,56.962025,53.810127,44.278594,198.194012,117.854779,199.129847,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.679569,48.371409,198.812462,159.797986,238.500648,227.899692,99.542798,14.354381,195.754267,19.423197,48.168933,50.331487,32.031320,201.534992,158.266702,198.029500,118.502081,188.011908,-0.000470,-1.801662,95.900798,63.355215,188.803651,18.647252,69.388146,0.733416,834230.084570,0.889944,8.247752,2.292992,4.000450,0.072402,0.068763,32.000000,80.950471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.452250,69.862727,91.675526,52.151899,17.322525,51.151899,71.779114,78.748001,56.962025,53.810127,44.184835,199.085596,118.649928,199.193183,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.765077,48.371409,198.743131,159.797986,238.429113,227.869728,99.373664,14.364228,195.683212,19.424393,47.729748,50.284805,32.031320,201.342276,158.272772,198.111873,118.488839,188.057177,-0.000470,-1.800656,96.039441,63.419132,188.723434,18.648943,69.489746,0.734573,834839.960028,0.890662,8.435468,2.316424,4.001896,0.072103,0.069063,32.000000,80.949765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.454366,69.838699,91.666332,52.151899,17.341719,51.151899,71.779114,78.727575,56.962025,53.810127,44.118391,198.747328,118.701210,199.306086,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.621368,48.439973,198.793623,159.810851,238.402462,227.803323,99.585221,14.363942,195.622946,19.425251,47.613265,50.119970,32.031320,201.387657,158.308645,198.006466,118.544937,187.706741,-0.000470,-1.800650,96.187502,63.343540,188.613017,18.649776,69.349384,0.732098,834635.298311,0.890357,8.346843,2.346836,3.993626,0.075438,0.072326,32.000000,80.972649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443233,69.863249,91.678820,52.151899,17.303832,51.151899,71.779114,78.749086,56.962025,53.810127,44.007064,199.170442,118.851756,199.261987,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.568546,48.380734,198.792868,159.795190,238.335169,227.807678,99.525322,14.359376,195.549899,19.425036,47.590248,50.147729,32.031320,201.382275,158.291264,198.054216,118.562857,188.252622,-0.000472,-1.800696,96.329046,63.145560,188.446107,18.649282,69.434645,0.735755,834666.935062,0.894215,8.580124,2.151993,4.007127,0.071978,0.068620,32.000000,81.003633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437799,69.836231,91.673414,52.151899,17.227903,51.151899,71.779114,78.768582,56.962025,53.810127,43.821115,199.050644,118.580275,199.193459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.525435,48.380459,198.672508,159.808614,238.314206,227.808549,99.257899,14.354096,195.492155,19.423979,48.315570,50.068540,32.031320,201.444190,158.274813,198.021066,118.493288,187.826670,-0.000472,-1.799527,96.344985,63.178342,188.581307,18.647569,69.431551,0.735220,834474.239417,0.892700,8.560036,2.346914,4.010464,0.071946,0.068094,32.000000,80.997417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448316,69.846755,91.690742,52.151899,17.242618,51.151899,71.779114,78.803879,56.962025,53.810127,43.682487,198.515798,118.784633,199.392436,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.585995,48.505796,198.738248,159.886640,238.324488,227.777163,99.524993,14.349386,195.623916,19.425827,48.190797,50.203527,32.031320,201.347495,158.267630,198.083504,118.506666,188.222391,-0.000471,-1.797793,96.126071,63.204833,188.715935,18.650056,69.408000,0.735507,834839.273025,0.895973,8.604564,2.254926,4.011525,0.070199,0.067053,32.000000,81.010144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.445392,69.861260,91.709787,52.151899,17.169139,51.151899,71.779114,78.836037,56.962025,53.810127,43.543531,199.049987,118.561749,199.308053,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.685117,48.505796,198.561239,159.886640,238.325913,227.727623,99.511132,14.358520,195.675380,19.432860,47.715305,50.145898,32.031320,201.445352,158.328857,198.038691,118.522170,188.093259,-0.000471,-1.795884,95.940102,63.226382,188.751337,18.657575,69.400656,0.735507,834839.273025,0.895973,8.604564,2.254926,4.011525,0.070801,0.067543,32.000000,80.958729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.480813,69.861015,91.692180,52.151899,17.166032,51.151899,71.779114,78.808338,56.962025,53.810127,43.544609,199.022265,118.816699,199.397510,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.629971,48.496745,198.808063,159.909293,238.392833,227.714927,99.420670,14.357235,195.527982,19.440082,48.047517,50.142015,32.031320,201.302665,158.379573,197.993892,118.539406,188.262888,-0.000471,-1.793859,95.950471,63.263486,188.502867,18.664978,69.463992,0.735319,834946.332668,0.892548,8.666972,2.391647,4.007951,0.079281,0.075638,32.000000,81.022588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.492233,69.879913,91.694970,52.151899,17.067554,51.151899,71.779114,78.756533,56.962025,53.810127,43.426277,198.841340,118.208954,199.229847,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.637219,48.513475,198.752765,159.925514,238.396740,227.732760,99.590882,14.355665,195.350390,19.447384,47.858032,50.194374,32.031320,201.305988,158.354103,198.002427,118.546976,187.945284,-0.000472,-1.791865,95.950982,63.198371,188.400465,18.672432,69.379151,0.733456,834513.524230,0.890499,8.564100,2.327189,3.996393,0.075760,0.071629,32.000000,81.002221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.488266,69.849383,91.694678,52.151899,17.120631,51.151899,71.779114,78.794776,56.962025,53.810127,43.315175,199.181764,118.869399,199.353136,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.690211,48.514298,198.664201,159.933904,238.383432,227.685974,99.523024,14.351812,195.534817,19.456844,47.753902,50.364492,32.031320,201.444026,158.349832,198.044044,118.495537,188.102223,-0.000471,-1.790547,95.991020,63.456867,188.642492,18.681883,69.547312,0.734111,834470.706290,0.892338,8.612263,2.374256,4.005807,0.075209,0.071728,32.000000,80.980921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.493934,69.843020,91.672424,52.151899,17.010315,51.151899,71.779114,78.795412,56.962025,53.810127,43.224052,199.046048,118.795488,199.370012,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.682673,48.514298,198.680177,159.933904,238.355942,227.675492,99.625403,14.357092,195.654503,19.467950,47.369237,50.300411,32.031320,201.374610,158.389335,198.120220,118.532657,187.955689,-0.000472,-1.790560,96.005647,63.162879,188.583488,18.692874,69.490218,0.734858,834525.410798,0.890780,8.621470,2.246254,4.004108,0.070608,0.066385,32.000000,80.934031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.513754,69.840030,91.688016,52.151899,17.008809,51.151899,71.779114,78.770298,56.962025,53.810127,43.117837,199.250806,118.503103,199.290626,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.582521,48.436408,198.751461,159.916285,238.343542,227.706510,99.609439,14.354238,195.522861,19.478351,47.470928,50.086875,32.031320,201.276998,158.381283,197.961233,118.528779,187.983524,-0.000473,-1.789981,96.035322,63.208705,188.612939,18.703135,69.364753,0.732706,834299.954217,0.889344,8.575137,2.264520,3.998983,0.072237,0.068641,32.000000,80.925478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.505311,69.830335,91.653268,52.151899,17.059301,51.151899,71.779114,78.777540,56.962025,53.810127,42.930200,199.218877,119.154189,199.385709,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
