OSU 80 Ton Compressor Load Stand
49.504122,48.392527,198.649030,159.894750,238.298967,227.703510,99.337769,14.353239,195.699845,19.483340,47.730269,50.086689,32.031320,201.382662,158.367616,197.989896,118.569425,187.860095,-0.000473,-1.789383,96.058749,63.100872,188.897794,18.708399,69.391530,0.732706,834299.954217,0.889344,8.575137,2.264520,3.998983,0.072686,0.069152,32.000000,81.050626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.539623,69.845584,91.700817,52.151899,16.983865,51.151899,71.779114,78.838905,56.962025,53.810127,42.804782,198.675537,118.565738,199.295347,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.501878,48.448201,199.206975,159.905378,238.327664,227.687047,99.537001,14.359518,195.461949,19.484619,48.388630,50.067303,32.031320,201.301034,158.358336,197.923975,118.548541,188.060793,-0.000472,-1.789356,96.029449,63.256294,188.579224,18.709154,69.386914,0.735838,834197.830201,0.895299,8.638791,2.191475,4.012778,0.071148,0.068071,32.000000,81.152533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.560516,69.873548,91.687389,52.151899,16.962757,51.151899,71.779114,78.891237,56.962025,53.810127,42.626958,199.074001,118.373730,199.278116,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.566160,48.448201,198.609085,159.905378,238.317520,227.695813,99.462272,14.358662,195.420887,19.482207,48.544545,50.004558,32.031320,201.182261,158.345907,197.924586,118.530729,187.691176,-0.000474,-1.789347,96.009686,63.223421,188.596315,18.706725,69.359848,0.737469,834405.869943,0.893627,8.696800,2.288506,4.024231,0.072322,0.069231,32.000000,81.199892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.536062,69.849075,91.697763,52.151899,17.095001,51.151899,71.779114,78.901585,56.962025,53.810127,42.553214,198.924543,118.839290,199.374379,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.506783,48.589995,198.517875,159.974736,238.332704,227.702444,99.436900,14.347246,195.312225,19.479892,48.755061,49.990217,32.031320,201.114088,158.380336,197.810330,118.483548,187.621973,-0.000473,-1.790520,95.953172,63.162344,188.330208,18.704518,69.311330,0.735350,834384.370295,0.893044,8.629980,2.166035,4.006949,0.070990,0.069249,32.000000,81.204742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.538273,69.833026,91.681111,52.151899,16.855689,51.151899,71.779114,78.873019,56.962025,53.810127,42.577503,198.873799,118.481279,199.304080,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.499673,48.715610,198.424947,160.041298,238.400572,227.702386,99.554488,14.355380,195.275577,19.480007,48.540412,50.016220,32.031320,201.063671,158.394621,197.722633,118.474273,187.949896,-0.000471,-1.790518,95.683422,63.047962,188.266226,18.704336,69.244533,0.735350,834384.370295,0.893044,8.629980,2.166035,4.006949,0.072144,0.068254,32.000000,81.205308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.534498,69.827173,91.669935,52.151899,16.789869,51.151899,71.779114,78.916405,56.962025,53.810127,42.488526,199.108975,118.300969,199.301641,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.448388,48.766076,198.445580,160.067307,238.347399,227.727296,99.296169,14.359661,195.141917,19.481378,48.469185,50.041130,32.031320,200.964551,158.404460,197.621793,118.485499,187.538566,-0.000470,-1.790519,95.616369,63.052406,188.292534,18.705819,69.216681,0.736749,835139.107344,0.894845,8.833492,2.186927,4.009913,0.072677,0.071467,32.000000,81.134697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.522929,69.815595,91.649132,52.151899,16.729837,51.151899,71.779114,78.929405,56.962025,53.810127,42.549565,198.592339,118.745587,199.364269,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.546063,48.766076,198.354245,160.067307,238.350319,227.770665,99.582035,14.360660,195.170374,19.486640,48.550613,50.049926,32.031320,201.094231,158.417875,197.674130,118.398923,187.901143,-0.000471,-1.789341,95.577730,63.077582,188.091705,18.711171,69.246290,0.738826,835843.796858,0.897830,9.070325,2.153284,4.013186,0.069675,0.067424,32.000000,81.148841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.533541,69.829120,91.668366,52.151899,16.672808,51.151899,71.779114,78.968559,56.962025,53.810127,42.546670,199.164070,118.072408,199.122058,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.577194,48.809686,198.509607,160.091080,238.416640,227.785954,99.214464,14.353239,195.368067,19.496462,48.437763,50.186425,32.031320,201.211251,158.435871,197.838815,118.378177,187.625028,-0.000470,-1.788155,95.520918,63.393768,188.398365,18.720207,69.272542,0.737110,836221.967388,0.893463,8.968739,2.377556,4.003431,0.071770,0.068983,32.000000,81.114510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.545874,69.838559,91.633638,52.151899,16.617142,51.151899,71.779114,78.914075,56.962025,53.810127,42.532371,198.428928,118.318191,199.259863,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.576036,48.811331,198.600749,160.081571,238.362871,227.822798,99.437613,14.357949,195.291058,19.501161,47.793222,50.234181,32.031320,201.133108,158.482513,197.743781,118.389857,187.646061,-0.000470,-1.789881,95.208304,63.177458,188.244647,18.724419,69.409258,0.736949,836408.396779,0.893244,8.978224,2.294110,4.003947,0.072347,0.069197,32.000000,81.214333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.541621,69.858373,91.660239,52.151899,16.616474,51.151899,71.779114,78.913818,56.962025,53.810127,42.497225,198.875227,118.819422,199.380398,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.570721,48.658287,198.509313,160.022559,238.426952,227.819274,99.613619,14.354666,195.386655,19.505836,47.267654,50.211243,32.031320,201.180222,158.497551,197.745388,118.396460,187.707749,-0.000470,-1.790453,95.063154,63.288197,188.364876,18.729210,69.404590,0.735912,836521.518418,0.894478,8.982852,2.289769,4.005983,0.073053,0.069738,32.000000,81.254797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.572678,69.835090,91.663400,52.151899,16.589574,51.151899,71.779114,78.920062,56.962025,53.810127,42.460764,199.227237,118.623885,199.214387,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.510792,48.504973,198.364142,159.955718,238.442960,227.794447,99.239625,14.356664,195.351716,19.511401,47.282239,50.113830,32.031320,201.150417,158.472190,197.755046,118.397415,187.614578,-0.000469,-1.791119,94.878943,63.004487,188.350722,18.734045,69.351063,0.735912,836521.518418,0.894478,8.982852,2.289769,4.005983,0.071608,0.068701,32.000000,81.303294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.565096,69.861117,91.663575,52.151899,16.559598,51.151899,71.779114,78.929868,56.962025,53.810127,42.241530,198.479250,118.575135,199.315960,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.572379,48.504973,198.307288,159.955718,238.468162,227.800175,99.567131,14.358948,195.310688,19.513675,47.904676,50.088174,32.031320,201.053539,158.416288,197.676166,118.365632,187.931426,-0.000468,-1.793104,94.727427,63.110174,188.302262,18.735859,69.267690,0.735429,836038.237025,0.892607,8.835329,2.306599,4.004568,0.071449,0.068637,32.000000,81.295543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.576164,69.832353,91.648228,52.151899,16.424420,51.151899,71.779114,78.971266,56.962025,53.810127,41.997787,199.134262,118.278416,199.284922,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.639449,48.529382,198.587367,159.937539,238.579169,227.781719,99.506557,14.358091,195.497949,19.512307,48.032127,50.282567,32.031320,201.227519,158.396859,197.841711,118.329168,187.987051,-0.000468,-1.792747,94.718668,63.079260,188.650892,18.734594,69.424102,0.735972,835591.989712,0.896691,8.744302,2.270250,4.006483,0.071203,0.068099,32.000000,81.392238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.582988,69.851633,91.656788,52.151899,16.460414,51.151899,71.779114,78.944042,56.962025,53.810127,41.913927,199.013114,118.472035,199.248337,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.716464,48.587252,198.837313,159.939217,238.614410,227.778850,99.355074,14.355380,195.668971,19.507484,47.975201,50.247043,32.031320,201.391001,158.423891,197.935320,118.354494,187.925573,-0.000467,-1.793565,94.821499,63.418942,188.972377,18.728551,69.255888,0.735907,835655.570383,0.892531,8.680292,2.422338,4.000358,0.071426,0.068429,32.000000,81.390799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.561721,69.852345,91.667908,52.151899,16.417704,51.151899,71.779114,78.911900,56.962025,53.810127,41.810568,198.710149,118.864183,199.256322,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.804451,48.524171,198.971111,159.899225,238.591088,227.767633,99.648605,14.357378,195.939497,19.495386,47.229534,50.400433,32.031320,201.688525,158.444021,198.120832,118.374077,188.102401,-0.000467,-1.795003,94.890397,63.550481,188.967196,18.716015,69.488068,0.734110,835701.234245,0.891722,8.635063,2.479907,4.000596,0.070672,0.067930,32.000000,81.404663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.548620,69.864548,91.656928,52.151899,16.479913,51.151899,71.779114,78.871375,56.962025,53.810127,41.776321,199.297210,118.831964,199.369462,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.793498,48.524171,199.187905,159.899225,238.464274,227.752440,99.408273,14.354096,195.857111,19.487315,46.801530,50.376359,32.031320,201.698616,158.464046,198.309049,118.438428,188.159355,-0.000466,-1.795261,94.992960,63.409980,188.746913,18.707792,69.468031,0.732227,835147.670581,0.887104,8.458838,2.478749,3.995047,0.071991,0.069189,32.000000,81.438999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.529597,69.864600,91.676295,52.151899,16.507050,51.151899,71.779114,78.820912,56.962025,53.810127,41.616348,198.816546,118.879448,199.360571,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.754068,48.346177,199.038113,159.820919,238.439176,227.757884,99.354986,14.358234,195.991836,19.486227,46.772505,50.448721,32.031320,201.742223,158.452167,198.388647,118.473580,188.503197,-0.000466,-1.794325,95.129436,63.623703,188.797878,18.707459,69.481773,0.733104,834832.894763,0.889407,8.470176,2.435993,4.000279,0.072023,0.068135,32.000000,81.476057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.509893,69.868122,91.666389,52.151899,16.476823,51.151899,71.779114,78.826634,56.962025,53.810127,41.327339,198.709972,118.603403,199.335984,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.797673,48.230991,199.187514,159.790995,238.457481,227.758378,99.528268,14.366368,195.836696,19.492804,46.669339,50.336652,32.031320,201.728014,158.405522,198.319529,118.509944,188.173097,-0.000467,-1.794566,95.279952,63.461458,188.610548,18.714557,69.531682,0.733104,834832.894763,0.889407,8.470176,2.435993,4.000279,0.071532,0.068944,32.000000,81.432908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.509998,69.865736,91.644783,52.151899,16.504621,51.151899,71.779114,78.849466,56.962025,53.810127,41.180512,199.056536,119.392032,199.379532,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.760601,48.185192,199.125522,159.761630,238.444661,227.771055,99.312627,14.355523,195.856413,19.505237,47.343030,50.353583,32.031320,201.682103,158.370812,198.374201,118.485978,188.662421,-0.000468,-1.793634,95.451419,63.435747,188.774445,18.725960,69.579360,0.732688,834256.906664,0.890243,8.333017,2.531103,4.000439,0.072989,0.069684,32.000000,81.357968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.500426,69.857403,91.642747,52.151899,16.490486,51.151899,71.779114,78.825025,56.962025,53.810127,40.896123,198.625253,118.880024,199.289525,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.687332,48.185192,199.242782,159.761630,238.441996,227.749344,99.565718,14.357949,195.921599,19.515810,47.894565,50.262445,32.031320,201.637231,158.340547,198.357395,118.497624,188.380155,-0.000468,-1.793735,95.546623,63.108358,188.656950,18.735668,69.469788,0.731726,833665.858883,0.887541,8.172674,2.369686,3.999936,0.073914,0.070510,32.000000,81.456091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.498649,69.879279,91.632088,52.151899,16.519317,51.151899,71.779114,78.847508,56.962025,53.810127,40.670893,199.131436,118.757976,199.277565,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.623308,48.343983,199.111473,159.805537,238.437638,227.732568,99.458047,14.357949,196.080460,19.521244,47.807846,50.280800,32.031320,201.792660,158.334901,198.391458,118.565209,188.418680,-0.000468,-1.793246,95.691266,63.301934,188.824351,18.740385,69.535720,0.733837,833758.695551,0.889248,8.241200,2.460466,4.009931,0.070715,0.068037,32.000000,81.562170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.510685,69.884269,91.642253,52.151899,16.479125,51.151899,71.779114,78.891150,56.962025,53.810127,40.650388,198.916093,118.879295,199.412459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.619875,48.372232,199.067649,159.812529,238.531596,227.732738,99.388067,14.340681,195.947806,19.528323,47.708958,50.224223,32.031320,201.720104,158.374810,198.310303,118.606199,188.394067,-0.000468,-1.794051,95.858822,63.247422,188.789625,18.746684,69.565461,0.733945,833988.447358,0.891821,8.466417,2.407472,4.012459,0.072790,0.068476,32.000000,81.564380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.523485,69.880894,91.678022,52.151899,16.501163,51.151899,71.779114,78.929658,56.962025,53.810127,40.503040,198.776133,118.774699,199.346999,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.641724,48.388687,199.136228,159.818122,238.545253,227.749488,99.596589,14.353810,195.758927,19.535065,47.645528,50.259443,32.031320,201.690502,158.354094,198.318542,118.632966,188.017050,-0.000468,-1.794281,95.973007,63.044105,188.889881,18.752684,69.490638,0.733945,833988.447358,0.891821,8.466417,2.407472,4.012459,0.070138,0.067248,32.000000,81.492811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.540506,69.887968,91.670404,52.151899,16.440495,51.151899,71.779114,78.936599,56.962025,53.810127,40.389428,199.193178,118.993786,199.519619,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.659992,48.388687,199.098474,159.818122,238.582401,227.758710,99.468486,14.355523,195.857721,19.541958,48.239056,50.271552,32.031320,201.700043,158.352295,198.296460,118.564020,188.000969,-0.000466,-1.794507,96.075257,63.497495,188.858472,18.759480,69.531209,0.733627,833899.810673,0.892590,8.498229,2.357159,4.011853,0.072482,0.068302,32.000000,81.343535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.517793,69.878103,91.672589,52.151899,16.484440,51.151899,71.779114,78.927778,56.962025,53.810127,40.267133,198.936973,118.835071,199.356047,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.623989,48.500036,198.931610,159.870419,238.682431,227.828796,99.608753,14.356236,195.811364,19.545753,48.116337,50.214113,32.031320,201.570934,158.374708,198.148374,118.578529,188.386278,-0.000464,-1.794809,96.333814,63.286010,188.875012,18.762903,69.539261,0.733665,834137.821464,0.891210,8.473052,2.250337,4.009233,0.070484,0.068031,32.000000,81.259982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535814,69.879953,91.678639,52.151899,16.390546,51.151899,71.779114,78.959690,56.962025,53.810127,40.208984,199.217506,118.496314,199.292357,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.665773,48.530754,198.871262,159.925793,238.660206,227.834113,99.621778,14.348387,195.753831,19.540353,48.224529,50.148111,32.031320,201.534217,158.384526,198.215169,118.604329,188.003792,-0.000465,-1.794812,96.438948,63.115296,188.972727,18.757364,69.552348,0.734040,834542.409257,0.891280,8.622801,2.351053,4.008840,0.070358,0.067547,32.000000,81.302450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.539980,69.899891,91.704012,52.151899,16.380917,51.151899,71.779114,78.949355,56.962025,53.810127,40.130489,199.243556,119.127072,199.418911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.592859,48.578201,199.031522,159.948167,238.628606,227.854217,99.428995,14.356807,195.865052,19.535699,48.239505,50.167252,32.031320,201.532525,158.384776,198.308175,118.601344,188.410519,-0.000464,-1.794803,96.520338,63.302263,188.856656,18.753156,69.518411,0.733333,834649.060118,0.890374,8.609123,2.211097,4.004191,0.071778,0.068233,32.000000,81.304251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.530717,69.892282,91.709029,52.151899,16.340468,51.151899,71.779114,78.929221,56.962025,53.810127,40.027456,198.857991,118.915464,199.354434,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.696936,48.637443,198.984253,159.980049,238.597864,227.896479,99.579260,14.359947,195.744633,19.536364,47.794855,50.227244,32.031320,201.605632,158.438330,198.214994,118.617158,188.059752,-0.000464,-1.794821,96.629677,63.195791,188.848538,18.754215,69.447181,0.733333,834649.060118,0.890374,8.609123,2.211097,4.004191,0.072747,0.068351,32.000000,81.180284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.541944,69.907252,91.730990,52.151899,16.362757,51.151899,71.779114,78.975636,56.962025,53.810127,39.981087,199.158520,118.329161,199.323868,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.636319,48.637443,199.109445,159.980049,238.625976,227.897646,99.457409,14.361944,195.856298,19.539407,48.082146,50.110338,32.031320,201.590505,158.439730,198.201183,118.641819,188.384477,-0.000464,-1.794852,96.704814,63.046522,188.568271,18.757172,69.529085,0.735245,835025.406026,0.893756,8.732250,2.368246,4.013310,0.071537,0.068367,32.000000,81.054470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.553851,69.926223,91.758426,52.151899,16.342949,51.151899,71.779114,78.920321,56.962025,53.810127,39.955376,198.914818,118.582883,199.410138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.617126,48.582864,198.966138,159.980888,238.682260,227.870109,99.559027,14.356094,195.547434,19.542433,48.479643,50.122193,32.031320,201.460866,158.429592,198.146602,118.599261,188.126419,-0.000463,-1.796618,96.797862,63.261854,188.494709,18.759868,69.491215,0.734774,835084.377084,0.890645,8.683493,2.219495,4.003954,0.071283,0.068977,32.000000,80.929782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.545600,69.906346,91.745724,52.151899,16.303925,51.151899,71.779114,78.958792,56.962025,53.810127,39.821109,199.118055,118.832079,199.374812,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.602948,48.664321,198.798635,160.013890,238.732539,227.866973,99.507798,14.357521,195.773587,19.541777,48.165052,50.294179,32.031320,201.446636,158.400227,198.245816,118.565231,188.395235,-0.000464,-1.797230,96.633977,63.419286,188.646895,18.759310,69.506819,0.735048,835104.560814,0.892951,8.746373,2.317907,4.011366,0.072938,0.069811,32.000000,80.916398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.517442,69.920911,91.772560,52.151899,16.309747,51.151899,71.779114,78.975799,56.962025,53.810127,39.730440,199.015597,118.556878,199.299871,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.603623,48.698605,198.859694,160.053044,238.800523,227.831876,99.359285,14.354524,195.724174,19.541915,48.238349,50.271528,32.031320,201.624673,158.473206,198.115207,118.581033,188.032455,-0.000464,-1.797227,96.524846,63.325627,188.626767,18.759473,69.593418,0.735105,835050.626172,0.892178,8.711716,2.262671,4.010030,0.072182,0.067864,32.000000,80.884544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.530136,69.942743,91.781964,52.151899,16.220188,51.151899,71.779114,78.989415,56.962025,53.810127,39.737052,198.718571,118.839674,199.368911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.619592,48.698605,198.720759,160.053044,238.985660,227.815920,99.556839,14.355380,195.759516,19.542954,48.320224,50.047408,32.031320,201.448083,158.461945,198.094713,118.582028,188.194430,-0.000464,-1.798425,96.531463,62.953869,188.916903,18.760850,69.566143,0.734064,835353.003739,0.894383,8.841475,2.245267,4.008975,0.074311,0.070176,32.000000,80.881486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.506551,69.943625,91.786631,52.151899,16.223985,51.151899,71.779114,78.995714,56.962025,53.810127,39.703942,199.113678,118.747927,199.412774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.535083,48.698605,198.881381,160.063392,239.020837,227.817247,99.423718,14.361088,195.627119,19.548418,48.541619,50.066436,32.031320,201.490325,158.455643,198.133506,118.594369,188.270005,-0.000464,-1.798464,96.575248,63.220456,188.726984,18.765992,69.473801,0.733722,835269.103393,0.892226,8.824896,2.305687,4.004885,0.071166,0.068428,32.000000,80.855034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.482200,69.915523,91.779119,52.151899,16.178218,51.151899,71.779114,78.992111,56.962025,53.810127,39.640735,198.847435,118.617825,199.326857,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.517765,48.771013,198.862120,160.087444,239.001881,227.814630,99.374817,14.356950,195.697999,19.554731,48.848820,50.118663,32.031320,201.472812,158.440699,198.149903,118.530186,188.046145,-0.000465,-1.797328,96.724288,63.202105,188.687604,18.772687,69.346473,0.736240,835375.150369,0.895120,8.912680,2.321989,4.014960,0.071108,0.068313,32.000000,80.905643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.477785,69.918575,91.791068,52.151899,16.180253,51.151899,71.779114,79.047809,56.962025,53.810127,39.577528,198.749634,118.902807,199.336023,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.630281,48.891146,198.904190,160.136667,239.019953,227.791064,99.534238,14.360660,195.565566,19.560869,48.519482,50.221785,32.031320,201.400847,158.483716,198.095267,118.520417,187.810871,-0.000464,-1.795564,96.503089,63.404783,188.492586,18.778854,69.262209,0.737932,835881.764664,0.896080,9.003091,2.301305,4.015975,0.072212,0.067514,32.000000,80.920032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.469958,69.924437,91.785858,52.151899,16.127724,51.151899,71.779114,79.066065,56.962025,53.810127,39.600794,199.068475,117.949977,199.190351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.625830,48.891146,198.742292,160.136667,238.983488,227.748706,99.312350,14.359947,195.571880,19.565943,48.295996,50.098756,32.031320,201.237040,158.519454,198.033762,118.576032,187.814728,-0.000464,-1.795131,96.138744,63.172431,188.428078,18.784202,69.437897,0.737647,835982.300392,0.892601,9.006341,2.221799,4.007718,0.071461,0.068866,32.000000,80.936679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.469882,69.926851,91.822527,52.151899,16.142240,51.151899,71.779114,79.009190,56.962025,53.810127,39.688735,198.624700,118.832194,199.273317,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.586312,48.889226,198.729433,160.143100,239.007536,227.702017,99.597181,14.354096,195.613916,19.574733,48.174479,50.154307,32.031320,201.286152,158.516245,197.979833,118.582618,188.224651,-0.000466,-1.794279,95.893234,63.067260,188.538722,18.793351,69.447627,0.735276,835592.077826,0.894518,9.010960,2.167648,4.004815,0.072217,0.068532,32.000000,80.952973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504089,69.940747,91.811513,52.151899,16.043885,51.151899,71.779114,79.035578,56.962025,53.810127,39.663230,199.194362,118.660093,199.251248,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.579389,48.838759,198.701616,160.135269,239.082803,227.693639,99.513512,14.360089,195.753111,19.575213,48.367792,50.189702,32.031320,201.352979,158.523473,198.080028,118.533909,188.080300,-0.000467,-1.795120,95.634107,63.325311,189.013634,18.792984,69.352977,0.735509,835514.361522,0.894133,9.046813,2.317742,4.007557,0.072702,0.068947,32.000000,80.958687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.515774,69.926296,91.825651,52.151899,15.967579,51.151899,71.779114,79.047411,56.962025,53.810127,39.592963,199.027025,118.351292,199.225677,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.602632,48.856313,198.661748,160.138625,239.091807,227.659677,99.418971,14.362515,195.597330,19.565780,48.550770,50.109122,32.031320,201.345620,158.521123,197.971628,118.537687,188.287593,-0.000468,-1.795955,95.687624,63.320713,188.757943,18.783261,69.466064,0.736380,835513.433460,0.893291,9.006797,2.310536,4.007746,0.073866,0.070361,32.000000,80.960579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.510701,69.937818,91.825093,52.151899,15.969224,51.151899,71.779114,79.057978,56.962025,53.810127,39.563010,198.837942,118.627874,199.259312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.626511,48.912540,198.830152,160.143939,238.981624,227.645880,99.453098,14.353382,195.629219,19.557004,48.616332,50.291178,32.031320,201.406617,158.533752,198.021656,118.450133,188.415256,-0.000468,-1.794462,95.736098,63.316480,188.726783,18.774893,69.437714,0.736380,835513.433460,0.893291,9.006797,2.310536,4.007746,0.073221,0.070053,32.000000,81.034735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.502618,69.925165,91.818633,52.151899,15.879990,51.151899,71.779114,79.051018,56.962025,53.810127,39.554021,198.906196,118.647474,199.193970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.727977,48.912540,198.811213,160.143939,239.014032,227.599004,99.499274,14.354238,195.749058,19.553273,48.094624,50.210815,32.031320,201.487063,158.536313,198.067984,118.424479,188.055677,-0.000468,-1.792957,95.771208,63.306719,188.677387,18.771875,69.497116,0.734701,835392.672320,0.893586,9.000211,2.385337,4.005065,0.071983,0.069487,32.000000,81.112422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.494238,69.932549,91.838728,52.151899,15.952562,51.151899,71.779114,79.043132,56.962025,53.810127,39.590935,198.998548,118.822145,199.248415,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.764799,48.895260,199.021175,160.149253,239.014261,227.613347,99.502697,14.348673,195.833056,19.554581,47.703632,50.390104,32.031320,201.614908,158.601099,198.222300,118.478359,188.285667,-0.000469,-1.793178,95.245317,63.281060,188.617489,18.773265,69.560242,0.735213,835853.461211,0.892889,9.031649,2.521251,4.006531,0.071129,0.068174,32.000000,81.147728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.519077,69.946615,91.845689,52.151899,15.883076,51.151899,71.779114,78.988699,56.962025,53.810127,39.560585,199.005395,118.365867,199.283663,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.692699,48.779241,198.798890,160.113733,238.981657,227.610140,99.511208,14.355808,195.876965,19.559528,47.456731,50.296528,32.031320,201.520110,158.604084,198.177771,118.504227,188.020027,-0.000470,-1.793222,95.034870,63.287379,188.630335,18.778676,69.484711,0.733050,835595.953363,0.890268,8.926413,2.410628,3.997975,0.072237,0.068173,32.000000,81.155050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.517800,69.952392,91.845639,52.151899,15.971365,51.151899,71.779114,78.969296,56.962025,53.810127,39.544038,199.022415,118.958806,199.406598,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.705920,48.637443,199.209160,160.049408,238.958061,227.586871,99.246602,14.353097,195.917564,19.569256,47.408715,50.195867,32.031320,201.713926,158.567429,198.263883,118.535884,188.213368,-0.000470,-1.793203,94.914468,63.304433,188.517981,18.787710,69.589169,0.732467,835306.816140,0.889518,8.870983,2.443934,3.999236,0.070372,0.067198,32.000000,81.192163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.501106,69.951040,91.841844,52.151899,15.972699,51.151899,71.779114,79.012181,56.962025,53.810127,39.388935,198.493204,118.714711,199.320799,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.736252,48.637443,199.051835,160.049408,238.984326,227.584360,99.606768,14.359661,195.772786,19.579429,47.964240,50.237517,32.031320,201.614969,158.562026,198.232473,118.561087,188.294860,-0.000471,-1.794342,94.976274,63.276693,188.770752,18.797831,69.612536,0.733345,834954.775128,0.890573,8.829683,2.317358,4.000565,0.073138,0.069395,32.000000,81.245886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.495160,69.957955,91.830593,52.151899,16.011128,51.151899,71.779114,79.006471,56.962025,53.810127,39.186732,199.213537,118.649775,199.278903,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.673305,48.634426,199.115436,160.019763,239.010811,227.587897,99.621724,14.356379,195.910387,19.593314,48.232774,50.296124,32.031320,201.610056,158.500145,198.232451,118.548766,188.447636,-0.000472,-1.793735,95.031835,63.241883,188.855413,18.812885,69.499004,0.732757,834295.259670,0.892237,8.674178,2.359010,4.007755,0.072378,0.070100,32.000000,81.260063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.506281,69.959953,91.841362,52.151899,15.971139,51.151899,71.779114,78.991234,56.962025,53.810127,39.105888,199.243448,119.085149,199.385512,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.722311,48.715336,199.208242,160.030950,239.075427,227.571031,99.427765,14.348245,195.967627,19.609515,48.287436,50.122466,32.031320,201.773007,158.497923,198.407667,118.549239,188.393631,-0.000471,-1.793086,95.133717,63.132142,188.827210,18.828625,69.573381,0.731694,834125.868808,0.888398,8.642741,2.364689,4.002148,0.071854,0.069386,32.000000,81.240082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.466098,69.945887,91.828904,52.151899,15.958838,51.151899,71.779114,79.030229,56.962025,53.810127,39.027453,198.855529,118.407905,199.230398,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.665748,48.763607,199.094952,160.047450,239.106159,227.525411,99.543400,14.354952,195.881992,19.615726,48.324859,50.141843,32.031320,201.747911,158.515627,198.266716,118.601250,188.230405,-0.000472,-1.793052,95.058156,63.160576,188.747443,18.834416,69.534802,0.733883,834302.928047,0.889522,8.704981,2.434881,4.008500,0.071903,0.068001,32.000000,81.212425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.492212,69.947950,91.849320,52.151899,16.007790,51.151899,71.779114,79.004949,56.962025,53.810127,39.045644,199.086799,118.577014,199.195976,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.681505,48.763607,198.989992,160.047450,239.186967,227.481232,99.432076,14.359661,195.949952,19.615002,48.465831,50.400117,32.031320,201.755556,158.545053,198.346395,118.627272,188.674395,-0.000472,-1.791849,95.170082,63.432861,188.978127,18.833214,69.573407,0.733651,834232.447076,0.890451,8.842002,2.300102,4.008697,0.072099,0.068749,32.000000,81.282974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.505928,69.973294,91.814236,52.151899,15.944965,51.151899,71.779114,79.039928,56.962025,53.810127,39.040238,198.864152,119.072914,199.382915,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.731643,48.827788,198.979318,160.073180,239.177225,227.474502,99.462231,14.355380,196.054030,19.613250,48.043784,50.257277,32.031320,201.787971,158.553489,198.427352,118.647450,188.272133,-0.000472,-1.792357,95.216725,63.446386,188.919514,18.831869,69.559219,0.732614,833947.859367,0.890961,8.825658,2.442202,4.005313,0.071721,0.067623,32.000000,81.347422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.497378,69.989221,91.816014,52.151899,15.905755,51.151899,71.779114,79.034466,56.962025,53.810127,39.058949,198.924463,118.846961,199.350146,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.787842,48.791309,199.059038,160.072901,239.170612,227.495714,99.530649,14.357521,196.128410,19.611493,47.769544,50.306037,32.031320,201.940647,158.544926,198.519620,118.627055,188.768403,-0.000472,-1.792692,95.269639,63.638672,188.900118,18.830806,69.731209,0.732614,833947.859367,0.890961,8.825658,2.442202,4.005313,0.073215,0.070238,32.000000,81.276195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457268,69.971079,91.803898,52.151899,15.872448,51.151899,71.779114,79.008735,56.962025,53.810127,39.026393,199.061298,119.004833,199.372019,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.619902,48.704365,199.214106,160.051645,239.173406,227.540578,99.264071,14.351527,196.217373,19.611026,47.917429,50.135007,32.031320,201.872515,158.574110,198.477282,118.637804,188.321496,-0.000472,-1.792399,95.340712,63.274113,189.039498,18.830587,69.644034,0.729855,833897.570566,0.888092,8.743169,2.477980,3.998146,0.072114,0.067995,32.000000,81.220658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448324,69.980388,91.819830,52.151899,16.043040,51.151899,71.779114,78.977492,56.962025,53.810127,38.950272,198.528142,118.823679,199.295032,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.586643,48.704365,199.219654,160.051645,239.203991,227.548340,99.521311,14.352526,196.062943,19.615150,47.990528,50.215438,32.031320,201.862097,158.553902,198.510224,118.690697,188.262586,-0.000472,-1.789831,95.396693,63.116657,188.931834,18.835808,69.487255,0.733324,834038.450151,0.893785,8.830333,2.298064,4.014802,0.072328,0.068610,32.000000,81.258629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.442677,69.959799,91.780475,52.151899,15.954171,51.151899,71.779114,79.073450,56.962025,53.810127,38.812104,199.042623,118.812863,199.367809,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.494287,48.718078,199.087560,160.062832,239.192004,227.554221,99.442890,14.345961,195.636018,19.620947,48.608585,50.002578,32.031320,201.577295,158.525228,198.179170,118.712682,188.246880,-0.000472,-1.789532,95.433551,63.015020,188.517046,18.841576,69.497693,0.735457,833893.785572,0.892169,8.864868,2.222850,4.017607,0.072096,0.068931,32.000000,81.288522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.427299,69.992548,91.780475,52.151899,15.946847,51.151899,71.779114,79.096795,56.962025,53.810127,38.744942,198.885780,118.918801,199.406755,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.550110,48.846987,198.840060,160.128836,239.188694,227.567002,99.495724,14.359233,195.623630,19.617475,49.546360,50.205252,32.031320,201.455361,158.513949,197.978125,118.637263,188.305696,-0.000472,-1.789312,95.431506,63.142967,188.550876,18.838098,69.407423,0.736170,833985.115833,0.893825,8.967300,2.197564,4.022008,0.071134,0.068517,32.000000,81.282747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.435624,69.972661,91.782051,52.151899,15.822454,51.151899,71.779114,79.160541,56.962025,53.810127,38.819915,198.991447,118.893486,199.395150,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.676084,49.163512,198.789838,160.262524,239.228348,227.524132,99.521115,14.366796,195.517114,19.611298,49.779505,50.103982,32.031320,201.292329,158.507783,197.993511,118.626290,188.176790,-0.000474,-1.789055,95.471989,63.085678,188.697940,18.831910,69.525125,0.736165,834684.475707,0.893560,9.045443,2.292619,4.012909,0.071405,0.068105,32.000000,81.281539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410176,69.934750,91.775599,52.151899,15.781346,51.151899,71.779114,79.137210,56.962025,53.810127,38.791914,199.042230,118.650197,199.363600,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.626262,49.261435,198.922195,160.319020,239.263128,227.466765,99.275793,14.353953,195.652835,19.608944,49.118178,50.214104,32.031320,201.505370,158.591298,198.178035,118.650042,188.374200,-0.000474,-1.790061,95.188915,63.328486,188.676449,18.830099,69.549961,0.733710,835281.403151,0.891440,9.231185,2.254739,4.001721,0.070523,0.067468,32.000000,81.319006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.436134,69.985204,91.804525,52.151899,15.725206,51.151899,71.779114,79.071073,56.962025,53.810127,39.141923,198.551586,118.768524,199.340705,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.673353,49.261435,198.802919,160.319020,239.290606,227.446761,99.542892,14.357378,195.767397,19.610011,48.272116,50.242706,32.031320,201.436708,158.660708,198.152449,118.646136,188.037921,-0.000476,-1.790068,95.140846,63.136375,188.782501,18.831313,69.501941,0.733710,835281.403151,0.891440,9.231185,2.254739,4.001721,0.072190,0.069086,32.000000,81.332539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.420447,69.982788,91.816278,52.151899,15.762425,51.151899,71.779114,79.106011,56.962025,53.810127,39.298224,199.085783,118.708728,199.316275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.726478,49.138003,198.897360,160.298603,239.288423,227.425799,99.475590,14.353953,195.820685,19.610241,48.438424,50.276804,32.031320,201.509937,158.685763,198.139246,118.599868,188.189249,-0.000476,-1.790080,95.124477,63.345965,188.672533,18.831560,69.573774,0.734492,835355.312073,0.894659,9.380802,2.305793,4.008406,0.072400,0.068599,32.000000,81.323595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.399912,69.962242,91.794899,52.151899,15.692995,51.151899,71.779114,79.083517,56.962025,53.810127,39.240674,198.951180,118.065543,199.167495,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.661914,49.075190,198.838387,160.264761,239.287188,227.375867,99.386910,14.357806,195.769623,19.611457,48.333828,50.195703,32.031320,201.527000,158.660484,198.123541,118.596618,188.077201,-0.000476,-1.790063,95.107533,63.208352,188.719786,18.833052,69.460478,0.734001,835199.380497,0.891241,9.331940,2.182237,4.002204,0.071017,0.067320,32.000000,81.354191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440108,69.943950,91.781436,52.151899,15.706869,51.151899,71.779114,79.055945,56.962025,53.810127,39.281722,198.773820,118.810370,199.236023,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
