OSU 80 Ton Compressor Load Stand
49.743755,49.052699,199.079994,160.257769,239.240387,227.372170,99.397974,14.358805,195.834036,19.611661,48.353046,50.379606,32.031320,201.626508,158.672216,198.303980,118.529645,188.814905,-0.000477,-1.790619,95.161809,63.451608,188.743301,18.833293,69.538605,0.732444,834870.425165,0.890395,9.153428,2.285884,3.999828,0.070673,0.067239,32.000000,81.416602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.431868,69.953134,91.784847,52.151899,15.737704,51.151899,71.779114,79.095552,56.962025,53.810127,39.247756,198.795947,119.060218,199.338541,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.764304,49.052699,199.018130,160.257769,239.277241,227.393270,99.358655,14.355095,195.942117,19.611013,48.110173,50.382881,32.031320,201.568324,158.691463,198.343296,118.530796,188.009356,-0.000477,-1.788852,95.208667,63.323584,188.614611,18.832675,69.527512,0.734033,834626.271985,0.892124,9.157561,2.246652,4.003841,0.073771,0.071440,32.000000,81.440729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425678,69.930756,91.764994,52.151899,15.738028,51.151899,71.779114,79.050281,56.962025,53.810127,39.248819,198.717309,119.095467,199.353096,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.842741,48.966025,199.313856,160.219173,239.345528,227.387363,99.397269,14.359804,196.008605,19.615111,47.993802,50.386940,32.031320,201.876878,158.685239,198.490937,118.581840,188.458407,-0.000475,-1.788816,95.235515,63.561238,188.855737,18.836577,69.583347,0.732706,834725.324824,0.890324,9.050221,2.592974,4.002110,0.071558,0.067709,32.000000,81.407976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434174,69.940087,91.769040,52.151899,15.783296,51.151899,71.779114,79.039513,56.962025,53.810127,39.179827,198.794538,118.640186,199.283742,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.802817,48.906231,199.244545,160.183653,239.278188,227.366947,99.661798,14.353810,196.087763,19.620478,47.865585,50.357881,32.031320,201.802058,158.681510,198.399217,118.594817,188.251627,-0.000473,-1.788796,95.279213,63.551487,188.844360,18.842062,69.544795,0.732464,834725.430143,0.890350,9.028934,2.286741,3.999215,0.072453,0.068700,32.000000,81.354769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447488,69.946355,91.799404,52.151899,15.807834,51.151899,71.779114,78.995818,56.962025,53.810127,39.180070,199.323596,118.729056,199.274300,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.609325,48.850279,199.163430,160.153168,239.204842,227.340419,99.283024,14.363800,196.283417,19.626462,48.001412,50.241818,32.031320,201.836349,158.669944,198.505200,118.621880,188.708896,-0.000473,-1.787025,95.293609,63.380969,189.125193,18.847138,69.666169,0.731412,834103.647227,0.888208,8.861068,2.405885,3.998854,0.073484,0.070289,32.000000,81.308062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.438492,69.936108,91.805848,52.151899,15.764202,51.151899,71.779114,79.017284,56.962025,53.810127,39.108905,198.566049,118.825022,199.351995,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.738269,48.850279,199.294608,160.153168,239.161105,227.328095,99.525467,14.361088,196.107135,19.628042,48.290619,50.258599,32.031320,201.779979,158.654125,198.514060,118.674300,188.452019,-0.000473,-1.786422,95.339093,63.330884,189.041391,18.848188,69.526410,0.732788,833841.701471,0.893405,8.987227,2.460645,4.014637,0.071894,0.068572,32.000000,81.266096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432280,69.929478,91.802416,52.151899,15.748494,51.151899,71.779114,79.130249,56.962025,53.810127,39.032564,199.050933,119.514770,199.344953,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.700046,48.874964,199.278504,160.148414,239.227475,227.344226,99.537982,14.356664,195.878965,19.624335,48.486019,50.272856,32.031320,201.797410,158.609403,198.515667,118.624419,188.820600,-0.000473,-1.786426,95.498923,63.178297,189.000909,18.844224,69.534645,0.732873,833326.771201,0.888614,8.853485,2.311006,4.006867,0.070670,0.066527,32.000000,81.284911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432418,69.938745,91.780953,52.151899,15.768212,51.151899,71.779114,79.060362,56.962025,53.810127,39.030920,199.075964,118.659249,199.327369,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.646046,48.939694,199.180983,160.162957,239.286352,227.394891,99.322173,14.357378,195.775569,19.621471,48.539687,50.196736,32.031320,201.667812,158.616225,198.356987,118.625949,188.220914,-0.000473,-1.787593,95.534935,63.241412,188.999828,18.841506,69.513822,0.733357,833761.557206,0.889387,8.917788,2.500353,4.009624,0.072136,0.068246,32.000000,81.348747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.478909,69.940863,91.809231,52.151899,15.786763,51.151899,71.779114,79.084181,56.962025,53.810127,39.009557,198.644347,119.171948,199.427801,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.726207,49.040904,199.073764,160.198756,239.262536,227.441619,99.576902,14.359090,195.871748,19.619081,48.879410,50.357963,32.031320,201.676374,158.613017,198.330342,118.639873,188.410680,-0.000473,-1.785636,95.521902,63.292131,188.893693,18.838987,69.546525,0.734333,834201.410395,0.892757,9.038529,2.271805,4.012021,0.070612,0.067483,32.000000,81.445154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.461278,69.914506,91.808205,52.151899,15.686121,51.151899,71.779114,79.118566,56.962025,53.810127,39.065499,199.153804,118.716245,199.350500,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.704354,49.040904,199.231584,160.198756,239.230729,227.484732,99.422655,14.359661,195.858264,19.616218,48.561247,50.347488,32.031320,201.812639,158.620177,198.331564,118.662846,188.516541,-0.000471,-1.784834,95.497272,63.405091,188.886758,18.836478,69.500079,0.733040,834477.108882,0.889314,9.056612,2.329779,4.003397,0.072448,0.069620,32.000000,81.522331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.474134,69.926955,91.833092,52.151899,15.698106,51.151899,71.779114,79.077186,56.962025,53.810127,39.172361,198.845311,118.994899,199.305732,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.727772,49.058459,199.193523,160.235674,239.280269,227.496086,99.442657,14.357378,195.904031,19.620347,48.447012,50.205346,32.031320,201.696516,158.635241,198.336778,118.639642,188.538744,-0.000471,-1.782832,95.426723,63.258728,188.930486,18.841338,69.446840,0.733040,834477.108882,0.889314,9.056612,2.329779,4.003397,0.070619,0.067632,32.000000,81.445323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.461680,69.920304,91.823341,52.151899,15.683951,51.151899,71.779114,79.091836,56.962025,53.810127,39.208558,198.885315,118.948642,199.392121,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.789361,49.059556,199.135220,160.237072,239.287841,227.519380,99.597207,14.362515,195.899689,19.638200,48.499392,50.276595,32.031320,201.719431,158.671746,198.459912,118.676093,188.139534,-0.000471,-1.781909,95.598113,63.335905,188.946718,18.858859,69.572935,0.734604,834732.652075,0.890741,9.072543,2.378497,4.005680,0.072240,0.069428,32.000000,81.541875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.473653,69.930624,91.843911,52.151899,15.707844,51.151899,71.779114,79.082353,56.962025,53.810127,39.239261,199.194414,118.975069,199.330004,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.727801,49.052425,199.109186,160.234555,239.337003,227.523615,99.236018,14.356522,195.909712,19.647316,48.186967,50.236327,32.031320,201.783731,158.676124,198.441369,118.629543,188.192797,-0.000471,-1.782823,95.325871,63.504702,188.769407,18.867033,69.605534,0.734026,834982.340536,0.889175,9.074074,2.376483,4.004810,0.070818,0.067776,32.000000,81.540005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.446952,69.950383,91.848131,52.151899,15.692999,51.151899,71.779114,79.048154,56.962025,53.810127,39.261696,198.472036,119.000959,199.346291,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.732175,48.999762,199.178238,160.209104,239.368572,227.537581,99.451381,14.357092,195.935452,19.649534,48.378585,50.299112,32.031320,201.722326,158.663852,198.477632,118.650331,188.401173,-0.000469,-1.784332,95.071386,63.201105,188.952553,18.869055,69.560058,0.732780,834845.039976,0.892688,9.066480,2.257553,4.003981,0.070811,0.067218,32.000000,81.577235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428884,69.920271,91.822623,52.151899,15.652996,51.151899,71.779114,79.084138,56.962025,53.810127,39.275615,198.902763,119.262007,199.356991,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.795254,48.999762,199.158565,160.209104,239.317742,227.547288,99.470696,14.353525,195.971273,19.650097,48.505605,50.289046,32.031320,201.617477,158.653106,198.430223,118.627289,188.280725,-0.000469,-1.784683,95.068705,63.389480,188.944417,18.869292,69.511199,0.732780,834845.039976,0.892688,9.066480,2.257553,4.003981,0.072061,0.068121,32.000000,81.567947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422865,69.898063,91.831649,52.151899,15.693536,51.151899,71.779114,79.082551,56.962025,53.810127,39.237630,198.941392,118.900659,199.315646,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.739152,49.015944,199.199978,160.204629,239.357457,227.580596,99.414263,14.353382,196.020652,19.645526,48.470072,50.301087,32.031320,201.799673,158.653608,198.476529,118.648877,188.696683,-0.000469,-1.782725,94.963285,63.425602,188.857147,18.864770,69.521427,0.733304,834651.048388,0.890591,9.009284,2.315718,4.005018,0.071279,0.068747,32.000000,81.588409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448301,69.906085,91.861175,52.151899,15.676745,51.151899,71.779114,79.047204,56.962025,53.810127,39.262644,198.828526,118.841860,199.242632,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.702771,49.053522,199.227756,160.207146,239.274908,227.616566,99.518139,14.355095,196.039689,19.640914,48.309132,50.256504,32.031320,201.842485,158.670711,198.490465,118.651828,188.458105,-0.000469,-1.780743,95.024016,63.400687,189.056282,18.861146,69.651115,0.732973,834668.320870,0.889203,8.943948,2.293133,3.999549,0.070543,0.067348,32.000000,81.474815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.451362,69.913714,91.843584,52.151899,15.690084,51.151899,71.779114,79.081041,56.962025,53.810127,39.274732,199.036278,119.168611,199.311200,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.747122,49.028562,199.227850,160.185331,239.354385,227.661178,99.304159,14.356664,196.104672,19.641868,48.159927,50.314277,32.031320,201.919567,158.657086,198.538321,118.662950,188.803460,-0.000469,-1.778164,94.959215,63.391802,188.882293,18.862279,69.549751,0.733853,834863.846616,0.890993,9.018237,2.429030,4.004893,0.071410,0.068279,32.000000,81.420908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426415,69.907840,91.838458,52.151899,15.704742,51.151899,71.779114,79.103738,56.962025,53.810127,39.331696,198.608317,118.563360,199.245189,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.797034,49.028562,199.135714,160.185331,239.384227,227.704795,99.470098,14.358091,196.061318,19.642017,48.148481,50.379543,32.031320,201.906642,158.656022,198.481076,118.652329,188.809621,-0.000469,-1.776752,94.677759,63.485689,189.122421,18.862374,69.590926,0.733242,835147.805980,0.891022,9.093522,2.335782,4.008383,0.071881,0.068142,32.000000,81.428666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428147,69.907084,91.849764,52.151899,15.694244,51.151899,71.779114,79.079288,56.962025,53.810127,39.324865,198.940196,119.330778,199.331421,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.686349,48.993727,199.129670,160.176661,239.384921,227.736281,99.454498,14.357949,195.816836,19.639983,48.608329,50.192109,32.031320,201.688117,158.663781,198.365707,118.708126,188.410681,-0.000470,-1.776551,94.638914,63.353228,188.843114,18.860740,69.610019,0.733815,835125.586373,0.892170,9.022595,2.455342,4.004812,0.072562,0.068816,32.000000,81.429944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.461569,69.921437,91.844555,52.151899,15.601889,51.151899,71.779114,79.051282,56.962025,53.810127,39.303855,198.908996,119.015994,199.289328,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.660051,48.992630,199.170523,160.197357,239.412064,227.777781,99.138487,14.359090,195.971609,19.640887,49.043534,50.339932,32.031320,201.790377,158.620819,198.459421,118.660399,188.269477,-0.000470,-1.777492,94.460229,63.383610,188.781113,18.862169,69.531918,0.732624,835243.563538,0.889860,8.970905,2.468292,3.998947,0.070533,0.067019,32.000000,81.403099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447054,69.919362,91.854034,52.151899,15.634461,51.151899,71.779114,79.116385,56.962025,53.810127,39.310672,198.276974,118.488912,199.213758,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.882680,49.120997,199.216664,160.266719,239.442956,227.759717,99.543351,14.352240,195.858851,19.643177,48.952141,50.543926,32.031320,201.749766,158.671695,198.374178,118.604952,188.391587,-0.000470,-1.778428,94.318149,63.664429,188.759742,18.864202,69.551299,0.733879,835191.518678,0.892239,9.050754,2.261526,4.007734,0.075822,0.071424,32.000000,81.414471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.464887,69.938451,91.877001,52.151899,15.688486,51.151899,71.779114,79.135132,56.962025,53.810127,39.316177,199.086702,118.715823,199.283899,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.873535,49.120997,199.164650,160.266719,239.508809,227.761999,99.468683,14.357521,195.970529,19.640430,48.158665,50.436312,32.031320,201.783914,158.678777,198.374569,118.638223,188.169473,-0.000470,-1.778338,94.427949,63.363908,188.983492,18.861469,69.411986,0.735289,835589.631575,0.895770,9.076934,2.255760,4.010679,0.072405,0.068190,32.000000,81.404948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.449042,69.923012,91.871638,52.151899,15.663646,51.151899,71.779114,79.008924,56.962025,53.810127,39.465882,198.937365,119.269371,199.363207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.845246,49.149249,199.423826,160.277347,239.551531,227.711237,99.235966,14.353097,196.138695,19.637708,47.729195,50.443096,32.031320,201.884360,158.759264,198.501343,118.653629,188.376119,-0.000468,-1.778346,94.587260,63.548323,189.143042,18.858725,69.631839,0.732518,835753.574848,0.887954,8.974735,2.357467,3.993704,0.071507,0.068065,32.000000,81.297769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440163,69.943590,91.883466,52.151899,15.719858,51.151899,71.779114,79.011062,56.962025,53.810127,39.532167,198.471932,119.280840,199.282916,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.817423,48.978916,199.259160,160.207706,239.535061,227.664720,99.543095,14.352811,196.076957,19.634570,47.824929,50.404638,32.031320,201.869722,158.712200,198.535283,118.723178,188.258790,-0.000468,-1.778347,94.724858,63.374881,189.108494,18.854872,69.608943,0.733983,835623.425971,0.888810,8.984188,2.240032,3.993393,0.074317,0.071337,32.000000,81.224532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.451403,69.921224,91.887978,52.151899,15.741170,51.151899,71.779114,79.025008,56.962025,53.810127,39.575883,199.086189,119.518798,199.323002,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.736564,48.892243,199.428654,160.148973,239.392862,227.668336,99.387649,14.358662,195.903518,19.631339,48.510740,50.198671,32.031320,201.858611,158.665646,198.541297,118.683486,188.589000,-0.000468,-1.779489,94.883978,63.259195,188.920349,18.851951,69.810150,0.732253,834577.284236,0.888523,8.900156,2.188931,3.999789,0.071799,0.068441,32.000000,81.181080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.436250,69.911041,91.884296,52.151899,15.747746,51.151899,71.779114,79.039186,56.962025,53.810127,39.416180,198.775298,119.227679,199.357345,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.725782,48.892243,199.291596,160.148973,239.393519,227.651810,99.597802,14.357092,195.940356,19.629695,48.960039,50.273122,32.031320,201.899119,158.642783,198.488715,118.699054,188.692231,-0.000468,-1.779472,95.052189,63.264977,189.020427,18.850642,69.371099,0.731460,834667.267028,0.891317,8.897217,2.353676,4.009699,0.071630,0.067599,32.000000,81.232947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.469150,69.940643,91.933911,52.151899,15.750099,51.151899,71.779114,79.086699,56.962025,53.810127,39.322827,199.195604,119.163088,199.261594,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.838404,48.986870,199.253357,160.169949,239.437155,227.626092,99.512675,14.345533,196.024244,19.633765,48.828702,50.429198,32.031320,201.972532,158.611977,198.562393,118.666197,188.256899,-0.000470,-1.781208,95.396932,63.337219,189.029752,18.854336,69.661264,0.735815,834562.461169,0.889586,8.908390,2.377168,4.007812,0.072039,0.067363,32.000000,81.205227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426126,69.908796,91.901271,52.151899,15.700811,51.151899,71.779114,79.094615,56.962025,53.810127,39.403605,199.025350,118.979556,199.254277,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.753920,49.135260,199.157757,160.232318,239.418619,227.675147,99.230001,14.359233,196.109529,19.643996,48.652209,50.472461,32.031320,201.820365,158.694469,198.475209,118.685265,188.382092,-0.000469,-1.781200,95.499717,63.522278,189.015552,18.864301,69.730213,0.731302,834670.981617,0.888248,8.886401,2.245195,3.997988,0.071411,0.067645,32.000000,81.200545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448064,69.943611,91.945187,52.151899,15.712181,51.151899,71.779114,79.023627,56.962025,53.810127,39.564266,198.460002,119.685261,199.303018,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.763301,49.131968,199.252202,160.245742,239.407183,227.765046,99.566692,14.362943,196.123373,19.651022,48.345166,50.291318,32.031320,201.903013,158.707118,198.456917,118.708041,188.497623,-0.000468,-1.780594,95.464870,63.361163,189.027420,18.870988,69.280829,0.733193,835207.511646,0.891218,9.076507,2.426622,4.002314,0.073016,0.069463,32.000000,81.105536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.468619,69.926002,91.933058,52.151899,15.654461,51.151899,71.779114,79.078374,56.962025,53.810127,39.604663,199.133385,118.241595,199.122334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.679241,49.093842,199.313876,160.234275,239.443612,227.810744,99.399313,14.351955,195.959734,19.659166,48.538015,50.291050,32.031320,201.822221,158.713427,198.569304,118.742175,188.513732,-0.000467,-1.780567,95.574209,63.341027,188.904015,18.879072,69.567087,0.737084,835574.089784,0.890160,9.109242,2.294533,4.003999,0.071600,0.067504,32.000000,81.076025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.451095,69.956188,91.951644,52.151899,15.716211,51.151899,71.779114,79.073957,56.962025,53.810127,39.641129,198.798627,119.161400,199.310020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.725624,49.093842,199.158040,160.234275,239.452859,227.842168,99.437086,14.355951,195.758452,19.668270,48.713235,50.186538,32.031320,201.872861,158.705369,198.525221,118.727791,188.587432,-0.000469,-1.780581,95.651659,63.187221,188.700147,18.888030,69.479308,0.735382,835629.169320,0.893419,9.158241,2.266497,4.012015,0.071272,0.067842,32.000000,81.058970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.453009,69.958519,91.935206,52.151899,15.714165,51.151899,71.779114,79.123653,56.962025,53.810127,39.638229,198.874172,118.911398,199.311908,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.543870,49.111396,199.186974,160.255531,239.536887,227.842664,99.597115,14.351812,195.964984,19.674259,49.189453,50.136592,32.031320,201.655559,158.687841,198.292750,118.700554,188.102060,-0.000469,-1.781187,95.715588,63.177039,188.948089,18.893371,69.474561,0.735382,835629.169320,0.893419,9.158241,2.266497,4.012015,0.072913,0.069303,32.000000,81.075607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.459432,69.951251,91.964580,52.151899,15.712138,51.151899,71.779114,79.099790,56.962025,53.810127,39.686987,199.194230,118.326591,199.151366,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.612748,49.249914,198.978694,160.326292,239.591487,227.862770,99.279489,14.357092,195.990694,19.673019,49.830592,50.200674,32.031320,201.564451,158.696799,198.282221,118.725611,188.298495,-0.000468,-1.780619,95.694692,63.104888,188.972621,18.891024,69.444952,0.735386,835728.213997,0.892277,9.110153,2.308777,4.005139,0.071455,0.068810,32.000000,81.054237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.472193,69.947422,92.002531,52.151899,15.664450,51.151899,71.779114,79.208749,56.962025,53.810127,39.721722,198.558978,118.573562,199.218596,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.651250,49.478955,198.901531,160.468375,239.568027,227.858794,99.540117,14.355665,195.591134,19.662871,49.760606,50.297847,32.031320,201.421948,158.717370,198.262214,118.640127,188.018742,-0.000468,-1.782342,95.828154,63.137766,188.887820,18.881072,69.485393,0.737956,836205.464303,0.894520,9.316338,2.152142,4.020416,0.070366,0.067801,32.000000,81.103903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.450457,69.950986,91.981198,52.151899,15.568973,51.151899,71.779114,79.176056,56.962025,53.810127,39.921882,199.080233,118.903152,199.299084,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.733413,49.478955,198.899090,160.468375,239.556868,227.877897,99.471460,14.360232,195.762897,19.651396,48.988254,50.318008,32.031320,201.683713,158.778395,198.183499,118.570571,188.388315,-0.000470,-1.784115,95.652680,63.398147,188.818802,18.870087,69.494624,0.737184,836465.489352,0.896426,9.383309,2.201542,4.010636,0.071990,0.068098,32.000000,81.044859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.442971,69.960094,92.000146,52.151899,15.530549,51.151899,71.779114,79.159039,56.962025,53.810127,40.244901,198.942920,118.979365,199.400382,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.742349,49.507209,198.809661,160.503057,239.752326,227.914827,99.336208,14.357235,195.829197,19.644455,48.450648,50.157121,32.031320,201.551383,158.857386,198.271281,118.635557,188.314798,-0.000472,-1.785286,95.449797,63.234735,188.694415,18.864097,69.483085,0.736553,837422.986159,0.893866,9.572391,2.180970,4.005972,0.071458,0.066950,32.000000,81.095860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.456922,69.952060,91.982962,52.151899,15.518781,51.151899,71.779114,79.115270,56.962025,53.810127,40.396120,198.672415,118.840364,199.343930,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.729265,49.340981,199.092847,160.434811,239.806546,227.951580,99.613287,14.353953,195.800909,19.643405,48.616256,50.374429,32.031320,201.710216,158.851020,198.328301,118.627150,188.400809,-0.000471,-1.785292,95.346267,63.629224,188.450800,18.864627,69.542277,0.735433,837665.991355,0.892917,9.487195,2.390609,3.999305,0.070849,0.069070,32.000000,81.172687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.468577,69.965796,92.005041,52.151899,15.455949,51.151899,71.779114,79.112323,56.962025,53.810127,40.524769,199.226574,119.094009,199.386653,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.877153,49.284750,199.267209,160.388662,239.774826,227.950797,99.583048,14.357663,195.977373,19.652580,48.197928,50.366282,32.031320,201.803302,158.815061,198.353035,118.603593,188.283394,-0.000470,-1.784100,95.283361,63.255419,188.925060,18.874539,69.612536,0.735418,837288.604517,0.891672,9.353519,2.338762,4.003535,0.072451,0.068765,32.000000,81.185793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.446002,69.960637,92.002615,52.151899,15.578279,51.151899,71.779114,79.121288,56.962025,53.810127,40.454900,199.166095,118.571875,199.482089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.779762,49.284750,199.364581,160.388662,239.739055,227.970225,99.592679,14.354096,196.049640,19.664295,47.944640,50.444745,32.031320,202.011919,158.812568,198.627509,118.571174,188.285050,-0.000470,-1.784095,95.362466,63.464377,189.114999,18.885809,69.650249,0.735418,837288.604517,0.891672,9.353519,2.338762,4.003535,0.071885,0.069171,32.000000,81.235522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.466482,69.937557,91.991868,52.151899,15.602599,51.151899,71.779114,79.035918,56.962025,53.810127,40.481401,199.185358,119.071571,199.484332,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.722741,49.147877,199.438207,160.308951,239.724988,227.991941,99.611736,14.353953,196.047536,19.669600,47.431773,50.295972,32.031320,201.907560,158.823891,198.467647,118.644818,188.472634,-0.000469,-1.782918,95.567806,63.305780,188.829165,18.890345,69.696591,0.734265,837339.726216,0.890784,9.244976,2.350885,4.004932,0.077696,0.072759,32.000000,81.294312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.461941,69.960817,92.011108,52.151899,15.676789,51.151899,71.779114,79.089860,56.962025,53.810127,40.415458,199.223473,118.581118,199.321193,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.660327,48.952859,199.326377,160.216935,239.824839,228.000849,99.368421,14.359661,196.070569,19.672293,48.080614,50.163771,32.031320,201.996935,158.776955,198.507581,118.701643,188.397049,-0.000469,-1.784021,95.863268,63.233077,189.042085,18.892780,69.610491,0.734480,836800.372420,0.891491,9.167176,2.348295,4.011006,0.078300,0.074579,32.000000,81.379784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.453412,69.976766,91.996848,52.151899,15.679115,51.151899,71.779114,79.122012,56.962025,53.810127,40.458849,198.736842,118.931650,199.456401,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.700061,49.013476,199.067116,160.227563,239.757110,228.013141,99.472809,14.352811,195.976770,19.673784,49.105575,50.280211,32.031320,201.743161,158.715137,198.444504,118.681912,188.259933,-0.000469,-1.784010,95.590030,63.264943,188.809424,18.894262,69.597430,0.734480,836800.372420,0.891491,9.167176,2.348295,4.011006,0.071447,0.070034,32.000000,81.409567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.456294,69.966370,91.999170,52.151899,15.648328,51.151899,71.779114,79.160514,56.962025,53.810127,40.269339,198.945618,119.293228,199.542632,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.728173,49.013476,199.062395,160.227563,239.710006,228.036379,99.656041,14.354238,196.044063,19.674125,49.607117,50.367730,32.031320,201.916652,158.688700,198.434359,118.628173,188.271318,-0.000468,-1.783999,95.264370,63.435279,189.066520,18.894902,69.631498,0.734603,836348.565953,0.892935,9.056284,2.230630,4.005370,0.073614,0.070552,32.000000,81.414530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.467842,69.992033,92.018634,52.151899,15.548635,51.151899,71.779114,79.142188,56.962025,53.810127,40.334056,199.312082,119.190129,199.480988,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.817994,49.285298,199.257878,160.352862,239.800501,228.061788,99.442075,14.363086,196.100961,19.674164,48.768061,50.465431,32.031320,201.915551,158.748664,198.547024,118.660530,188.313140,-0.000469,-1.785137,95.139508,63.366860,189.125621,18.895581,69.627407,0.733935,836619.988776,0.890824,9.027144,2.288682,4.003010,0.071635,0.068399,32.000000,81.415518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.482409,69.993745,92.000600,52.151899,15.668503,51.151899,71.779114,79.073606,56.962025,53.810127,40.652518,198.884149,118.768562,199.474890,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.665676,49.278715,199.754635,160.380831,239.835350,228.089300,99.575701,14.353668,196.129950,19.679093,48.220703,50.246631,32.031320,201.881179,158.810768,198.450575,118.718167,188.335717,-0.000468,-1.785108,94.518440,63.248973,188.897896,18.900811,69.570732,0.734107,837194.704492,0.893673,9.218649,2.267524,4.000456,0.071158,0.067875,32.000000,81.410119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.459109,69.976242,91.978278,52.151899,15.614837,51.151899,71.779114,79.076065,56.962025,53.810127,40.721694,199.151402,118.804693,199.399202,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.691630,49.154186,199.015915,160.345311,239.893240,228.108309,99.499252,14.351527,195.983985,19.685005,48.531205,50.231657,32.031320,201.860609,158.830236,198.341195,118.761370,188.429072,-0.000468,-1.785085,94.520065,63.155027,188.831308,18.906417,69.594834,0.738012,837321.994571,0.893661,9.357183,2.223089,4.021986,0.071326,0.067840,32.000000,81.476874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.465607,69.991872,91.990837,52.151899,15.796877,51.151899,71.779114,79.163594,56.962025,53.810127,40.796129,198.998505,118.987688,199.415764,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.729450,49.190392,199.138138,160.364329,239.901060,228.103713,99.487911,14.348958,196.052021,19.687384,48.835145,50.322003,32.031320,201.754802,158.800932,198.367799,118.733031,188.425850,-0.000468,-1.786216,94.524401,63.404352,188.806713,18.908487,69.609127,0.738012,837321.994571,0.893661,9.357183,2.223089,4.021986,0.072256,0.067986,32.000000,81.558672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.492243,70.042589,91.995615,52.151899,15.564820,51.151899,71.779114,79.152103,56.962025,53.810127,40.721844,198.975822,118.605973,199.313521,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.807764,49.190392,199.267474,160.364329,239.926040,228.075439,99.662910,14.357806,195.966402,19.688905,48.833885,50.188555,32.031320,201.945499,158.785647,198.473782,118.662765,188.390623,-0.000468,-1.786196,94.414517,63.132882,188.925366,18.909431,69.556701,0.735238,836791.135075,0.893591,9.205737,2.215246,4.005019,0.075627,0.072203,32.000000,81.549265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.479568,69.975964,91.992387,52.151899,15.568144,51.151899,71.779114,79.133806,56.962025,53.810127,40.807108,199.325820,118.627452,199.443616,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.731054,49.254577,199.196905,160.373000,240.008903,228.062019,99.326651,14.353382,196.076711,19.688818,48.911101,50.237086,32.031320,201.931127,158.817076,198.462187,118.685794,188.758225,-0.000468,-1.786765,94.383496,63.305699,188.949169,18.908748,69.607842,0.734980,836938.044706,0.893011,9.202738,2.242366,4.004431,0.070902,0.068295,32.000000,81.592516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.480983,70.030492,91.964744,52.151899,15.586406,51.151899,71.779114,79.089628,56.962025,53.810127,40.927087,198.653302,118.905031,199.375756,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.683840,49.268018,199.139341,160.374119,239.886090,228.007890,99.563693,14.354096,195.983285,19.687453,48.695567,50.323079,32.031320,201.805116,158.831481,198.418734,118.693329,188.534156,-0.000468,-1.789695,94.492265,63.257733,189.034725,18.907232,69.516392,0.734752,836999.278852,0.889776,9.121630,2.299290,4.000731,0.070702,0.067198,32.000000,81.536104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.462415,70.022703,91.940552,52.151899,15.581165,51.151899,71.779114,79.134658,56.962025,53.810127,40.995794,199.127386,118.724875,199.346055,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.596567,49.276521,199.032993,160.387264,239.919762,227.990172,99.564300,14.357663,195.908239,19.687796,48.981803,50.301144,32.031320,201.633521,158.830281,198.314572,118.773834,188.388032,-0.000468,-1.791440,94.606586,63.368951,188.825370,18.907776,69.486284,0.735138,837193.041477,0.894426,9.265261,2.415390,4.005483,0.072923,0.069579,32.000000,81.489873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.470634,69.976569,91.947052,52.151899,15.522251,51.151899,71.779114,79.163983,56.962025,53.810127,41.080553,199.128601,118.638805,199.338541,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.697682,49.276521,198.879699,160.387264,239.885729,227.998846,99.382818,14.353382,195.768305,19.689432,49.318086,50.319280,32.031320,201.708177,158.796196,198.288778,118.696403,188.513200,-0.000468,-1.792001,94.672251,63.337553,188.812605,18.909360,69.581249,0.736427,837076.320481,0.893060,9.327647,2.323074,4.008131,0.071732,0.068845,32.000000,81.422632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.453853,69.986751,91.921472,52.151899,15.502037,51.151899,71.779114,79.217553,56.962025,53.810127,41.161932,198.765636,119.204704,199.369462,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.819080,49.399956,199.084157,160.451313,239.909151,228.011948,99.553589,14.354238,196.021345,19.686208,48.878307,50.298044,32.031320,201.686527,158.798021,198.388888,118.638063,188.261686,-0.000468,-1.792567,94.887305,63.454065,189.108779,18.905563,69.475532,0.737577,836833.976751,0.894752,9.426717,2.187238,4.013040,0.072101,0.069714,32.000000,81.424843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.445495,69.997475,91.940645,52.151899,15.547006,51.151899,71.779114,79.164302,56.962025,53.810127,41.363734,199.107179,118.992214,199.340626,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.856633,49.361828,199.188893,160.443762,239.890130,228.030820,99.551591,14.353239,196.031950,19.680267,48.419081,50.370142,32.031320,201.768216,158.880740,198.412988,118.676140,188.686909,-0.000469,-1.794327,94.775850,63.500929,189.072374,18.899940,69.687700,0.735253,837471.025769,0.890804,9.319480,2.275144,3.996143,0.071544,0.068075,32.000000,81.452268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.456086,69.991474,91.916369,52.151899,15.496585,51.151899,71.779114,79.094877,56.962025,53.810127,41.466935,199.103183,118.747735,199.351287,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.697038,49.230988,199.338158,160.366287,239.893621,228.045726,99.351255,14.355951,196.004262,19.678449,48.281881,50.266782,32.031320,201.818225,158.874277,198.385874,118.677968,188.832130,-0.000469,-1.796087,94.471760,63.316599,188.903443,18.898581,69.545109,0.732773,837211.525272,0.890055,9.242499,2.398070,3.995234,0.072071,0.068292,32.000000,81.502483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430724,69.972737,91.934029,52.151899,15.585119,51.151899,71.779114,79.071597,56.962025,53.810127,41.524602,198.702511,119.045298,199.330319,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.762254,49.230988,199.287065,160.366287,239.909721,228.049918,99.652349,14.353668,196.102656,19.680042,48.714017,50.300560,32.031320,201.951799,158.825758,198.482682,118.676304,188.646527,-0.000469,-1.797845,94.281139,63.389949,188.957775,18.900898,69.654419,0.736516,837161.622255,0.894761,9.276932,2.451163,4.011067,0.071083,0.067456,32.000000,81.557650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403031,69.991920,91.916538,52.151899,15.585486,51.151899,71.779114,79.163576,56.962025,53.810127,41.472849,199.304697,118.835953,199.382561,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.864896,49.234005,199.174780,160.347828,240.000599,228.033230,99.493847,14.356094,195.978418,19.683353,48.824556,50.428712,32.031320,201.835819,158.801990,198.606038,118.683155,188.562762,-0.000469,-1.799573,94.204296,63.530410,188.885475,18.904377,69.613690,0.734387,837060.272560,0.890776,9.209347,2.382627,4.004784,0.071630,0.068251,32.000000,81.581986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413781,70.003090,91.936541,52.151899,15.595234,51.151899,71.779114,79.128079,56.962025,53.810127,41.539086,198.987694,119.003797,199.386141,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.818983,49.260063,199.388176,160.366847,240.174683,228.044251,99.519824,14.352240,196.038959,19.686148,48.528693,50.277041,32.031320,201.861975,158.804018,198.514665,118.683664,188.659792,-0.000470,-1.801329,94.122569,63.272213,188.712915,18.906935,69.605114,0.734387,837060.272560,0.890776,9.209347,2.382627,4.004784,0.071936,0.067036,32.000000,81.488362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.436750,69.997440,91.940301,52.151899,15.528084,51.151899,71.779114,79.069934,56.962025,53.810127,41.602912,199.039648,118.908905,199.267141,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.482157,49.201364,199.209524,160.354820,240.120873,228.053089,99.588867,14.345961,195.864176,19.691090,48.369451,50.171188,32.031320,201.876246,158.841841,198.465034,118.688572,188.300749,-0.000470,-1.800753,93.998785,63.298932,188.984822,18.912061,69.583898,0.734475,836991.674204,0.890884,9.179689,2.380286,4.002253,0.070576,0.068184,32.000000,81.407096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415758,69.981416,91.938078,52.151899,15.598860,51.151899,71.779114,79.094174,56.962025,53.810127,41.697859,199.177735,118.905722,199.343537,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.538256,49.248268,199.105190,160.394536,240.020254,228.074736,99.437643,14.352526,195.884633,19.687718,49.613854,50.064696,32.031320,201.613868,158.802190,198.196980,118.691755,188.425826,-0.000470,-1.799021,94.018089,63.099995,189.007050,18.907960,69.503489,0.738556,837415.696450,0.896886,9.470474,2.239436,4.025886,0.071479,0.067758,32.000000,81.369472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416905,69.989203,91.953492,52.151899,15.529344,51.151899,71.779114,79.284518,56.962025,53.810127,41.721103,198.875287,118.739297,199.458879,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
