OSU 80 Ton Compressor Load Stand
49.611363,49.248268,198.823519,160.394536,239.962867,228.050685,99.531231,14.348102,195.719714,19.677386,49.854232,50.036231,32.031320,201.532301,158.777737,198.172510,118.678496,188.269099,-0.000470,-1.799022,93.891771,63.096715,188.730151,18.898533,69.479308,0.737134,837130.401467,0.897109,9.369389,2.249922,4.016999,0.070624,0.067153,32.000000,81.381847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411971,69.961028,91.982707,52.151899,15.501665,51.151899,71.779114,79.267796,56.962025,53.810127,41.829490,199.062461,118.802123,199.385787,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.620147,49.487185,199.047707,160.505015,240.034894,227.992177,99.382046,14.357378,195.766090,19.673001,49.761571,50.182280,32.031320,201.516787,158.830101,198.152612,118.655550,188.071875,-0.000471,-1.799607,93.679666,63.131311,188.698311,18.893761,69.457304,0.737029,837358.451677,0.894919,9.383102,2.237519,4.007621,0.070065,0.066475,32.000000,81.338263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.400346,69.989234,91.963111,52.151899,15.448691,51.151899,71.779114,79.232779,56.962025,53.810127,42.144235,198.764093,118.567004,199.402664,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.592653,49.636683,198.822272,160.574939,240.094235,227.954038,99.429421,14.359518,195.697299,19.668054,49.536606,50.305111,32.031320,201.529528,158.901436,198.006280,118.662353,188.192855,-0.000470,-1.801339,93.544909,63.331765,188.648077,18.888301,69.516549,0.738102,837927.977810,0.896456,9.612899,2.185700,4.011429,0.070771,0.067354,32.000000,81.318743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421635,69.971943,91.971334,52.151899,15.445284,51.151899,71.779114,79.234380,56.962025,53.810127,42.268133,198.858842,118.658750,199.461358,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.653186,49.660000,198.809995,160.581092,240.071663,227.957097,99.551442,14.356094,195.648275,19.662399,49.255871,50.208934,32.031320,201.492995,158.903301,198.114332,118.596976,188.195307,-0.000470,-1.802514,93.433483,63.150446,188.543004,18.883149,69.549174,0.738102,837927.977810,0.896456,9.612899,2.185700,4.011429,0.072108,0.068753,32.000000,81.274717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404195,69.981466,91.978001,52.151899,15.344942,51.151899,71.779114,79.255802,56.962025,53.810127,42.570571,199.102884,118.460030,199.307778,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.706444,49.660000,198.872619,160.581092,240.037086,227.966765,99.488452,14.355523,195.713079,19.660548,48.791472,50.197318,32.031320,201.579190,158.920022,198.205192,118.580189,188.281090,-0.000469,-1.803669,93.423944,63.264387,188.690419,18.881898,69.498322,0.737451,838255.831956,0.896805,9.790946,2.224766,4.009107,0.072960,0.070685,32.000000,81.330916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.427579,69.993658,91.986594,52.151899,15.316279,51.151899,71.779114,79.227626,56.962025,53.810127,42.755942,198.976903,118.629562,199.436692,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.695181,49.604040,199.125446,160.555080,240.050145,227.944844,99.572555,14.358520,195.758406,19.663973,48.995117,50.365189,32.031320,201.572891,158.944221,198.394310,118.543964,188.490913,-0.000470,-1.804835,93.539075,63.451812,188.974538,18.885821,69.684947,0.736338,838513.476932,0.894564,9.751426,2.291072,4.003973,0.071347,0.066886,32.000000,81.409424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416891,69.990019,91.973951,52.151899,15.273999,51.151899,71.779114,79.200642,56.962025,53.810127,42.862865,199.145111,118.562324,199.428706,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.740928,49.531348,199.012202,160.533264,240.065017,227.945104,99.571902,14.352240,195.861630,19.668537,48.627053,50.392047,32.031320,201.799999,158.963396,198.391780,118.553937,188.397464,-0.000469,-1.804852,93.711457,63.619997,188.864653,18.890660,69.620876,0.736375,838530.628721,0.894104,9.696192,2.340371,4.000942,0.073867,0.071277,32.000000,81.426783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.444635,69.994955,91.997977,52.151899,15.385289,51.151899,71.779114,79.209459,56.962025,53.810127,43.014489,199.143803,118.744475,199.413482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.858667,49.456737,199.230944,160.499421,240.037154,227.954062,99.353052,14.348816,196.051224,19.674983,47.901535,50.431506,32.031320,201.949556,159.002285,198.523627,118.552780,188.296258,-0.000468,-1.804259,93.899317,63.636501,188.951292,18.896590,69.698060,0.734632,838128.458173,0.892261,9.531801,2.410708,4.000975,0.073252,0.071368,32.000000,81.396916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440997,70.002104,92.005278,52.151899,15.360918,51.151899,71.779114,79.185511,56.962025,53.810127,43.079300,198.706104,119.091516,199.491137,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.932085,49.456737,199.400374,160.499421,239.908536,227.976285,99.602386,14.355095,196.310995,19.680653,47.597880,50.505684,32.031320,201.980299,158.979942,198.739007,118.594670,188.531237,-0.000467,-1.803662,93.955376,63.517813,188.978292,18.902061,69.666116,0.732716,837729.869008,0.891730,9.335306,2.373526,3.995914,0.070692,0.067338,32.000000,81.380412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440869,70.026042,92.010815,52.151899,15.408279,51.151899,71.779114,79.118078,56.962025,53.810127,43.130473,199.204771,118.840364,199.351720,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.762836,49.246074,199.572501,160.404884,239.998459,227.979528,99.423931,14.347103,196.290255,19.683307,47.723395,50.441326,32.031320,202.125616,158.953319,198.884379,118.625478,188.302707,-0.000468,-1.803640,94.044245,63.827385,189.133296,18.903881,69.783766,0.732608,837507.590500,0.888131,9.259414,2.420627,3.993432,0.071336,0.068834,32.000000,81.407625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.462158,70.016636,92.026777,52.151899,15.505646,51.151899,71.779114,79.072440,56.962025,53.810127,43.028885,198.847861,119.261010,199.478785,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.954874,49.088356,199.678210,160.311468,240.043931,227.996666,99.349816,14.344249,196.358170,19.683162,47.852860,50.517742,32.031320,202.228610,158.895182,198.841106,118.728277,188.652290,-0.000469,-1.804822,94.168564,63.576067,189.220179,18.903220,69.675479,0.733574,837052.821960,0.892573,9.223830,2.303272,4.010473,0.072265,0.068263,32.000000,81.441134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.458297,70.007380,92.042488,52.151899,15.547087,51.151899,71.779114,79.163222,56.962025,53.810127,43.095575,198.699633,119.254681,199.398297,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.936981,49.023076,199.758262,160.252735,240.036858,227.984823,99.487292,14.357663,196.383351,19.682736,48.133265,50.382363,32.031320,202.290952,158.861794,198.833496,118.731255,188.952028,-0.000469,-1.805996,94.283134,63.582620,189.337200,18.903307,69.699082,0.732179,835869.869384,0.889097,8.867495,2.332834,3.997172,0.072993,0.069270,32.000000,81.474126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448088,70.019987,92.021290,52.151899,15.648207,51.151899,71.779114,79.051102,56.962025,53.810127,42.973910,198.974584,118.837832,199.357463,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.874592,49.023076,199.512928,160.252735,240.038581,227.978355,99.492786,14.351955,196.227935,19.684723,48.543635,50.525935,32.031320,202.227183,158.815893,198.894609,118.739933,188.538055,-0.000469,-1.805989,94.369819,63.421071,189.409481,18.905726,69.790454,0.732187,835664.545172,0.888013,8.820696,2.443198,4.000207,0.071784,0.068964,32.000000,81.407025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.442356,70.000558,92.039128,52.151899,15.657940,51.151899,71.779114,79.056684,56.962025,53.810127,42.930381,198.985572,119.264040,199.520642,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.761295,49.051876,199.619524,160.248819,240.124955,227.995656,99.616053,14.351955,196.261930,19.689464,48.566101,50.287477,32.031320,202.186899,158.782898,198.790140,118.795331,188.642856,-0.000470,-1.806731,94.505032,63.341680,189.021490,18.909885,69.710019,0.731373,835695.392145,0.889173,8.885175,2.277946,4.000292,0.071554,0.068476,32.000000,81.385785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434241,70.001983,92.022999,52.151899,15.670886,51.151899,71.779114,79.096739,56.962025,53.810127,42.980870,199.232106,118.668262,199.395583,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.756849,49.108379,199.652428,160.288534,240.103768,228.014741,99.487628,14.356950,196.428400,19.693437,48.925833,50.250563,32.031320,202.244083,158.802908,198.927799,118.783094,188.584186,-0.000472,-1.806713,94.634490,63.358763,189.138901,18.913594,69.781563,0.734070,835776.097716,0.890695,9.030489,2.262480,4.011499,0.071123,0.068157,32.000000,81.390627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.468291,70.019868,92.041533,52.151899,15.606295,51.151899,71.779114,79.151076,56.962025,53.810127,43.060025,198.975257,118.919837,199.488659,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.764304,49.205204,199.355744,160.345590,240.086336,228.051503,99.404015,14.355095,196.266703,19.698606,49.250352,50.418292,32.031320,202.017811,158.814444,198.739333,118.791677,188.608939,-0.000472,-1.806741,94.684558,63.400524,189.173919,18.918242,69.744899,0.733689,836106.963280,0.891914,9.092337,2.252246,4.012562,0.071758,0.067507,32.000000,81.338161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.456935,70.015560,92.041074,52.151899,15.678402,51.151899,71.779114,79.154736,56.962025,53.810127,43.094044,198.808031,118.477942,199.321743,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.825935,49.309437,199.552706,160.405164,240.045981,228.079408,99.618720,14.355095,196.275693,19.700979,49.020422,50.332038,32.031320,202.163291,158.832278,198.662896,118.781830,188.644526,-0.000474,-1.805020,95.018865,63.524511,189.088587,18.920234,69.697037,0.733689,836106.963280,0.891914,9.092337,2.252246,4.012562,0.072279,0.067465,32.000000,81.284895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.445045,70.019432,92.032546,52.151899,15.556896,51.151899,71.779114,79.151237,56.962025,53.810127,43.243697,199.237440,119.154304,199.471389,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.816871,49.309437,199.425194,160.405164,240.012127,228.092116,99.408916,14.354096,196.224682,19.701645,48.679999,50.426390,32.031320,202.061826,158.858295,198.743876,118.793112,188.388545,-0.000474,-1.803314,95.005134,63.435300,189.055446,18.921181,69.659297,0.733530,836478.377006,0.892902,9.181440,2.253031,4.005999,0.072326,0.069416,32.000000,81.294208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457508,70.024848,92.052260,52.151899,15.661496,51.151899,71.779114,79.115086,56.962025,53.810127,43.416926,198.817832,118.840249,199.368321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.908530,49.328638,199.451077,160.440126,239.990558,228.091503,99.421900,14.353668,196.136161,19.702356,48.904233,50.542267,32.031320,202.162679,158.868690,198.693250,118.818384,188.918323,-0.000475,-1.801566,94.767168,63.446470,189.218177,18.922227,69.660425,0.734072,836825.639402,0.890122,9.221867,2.276344,4.004997,0.076741,0.073183,32.000000,81.336539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.454849,69.993142,92.014395,52.151899,15.583430,51.151899,71.779114,79.118936,56.962025,53.810127,43.518543,198.843799,119.128568,199.408840,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.909637,49.329735,199.397660,160.472850,239.950432,228.109158,99.596630,14.356807,196.411424,19.702337,48.555203,50.460614,32.031320,202.195991,158.886321,198.770056,118.792674,188.722472,-0.000474,-1.800998,94.520364,63.386064,189.242364,18.922430,69.734750,0.734298,836826.458181,0.892231,9.231247,2.168154,4.003166,0.071617,0.068549,32.000000,81.371549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.454764,70.013388,92.045742,52.151899,15.635745,51.151899,71.779114,79.065282,56.962025,53.810127,43.604823,199.193260,118.915886,199.396487,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.895982,49.260337,199.664628,160.442363,239.865387,228.144988,99.354215,14.355380,196.402805,19.701058,48.361009,50.447979,32.031320,202.248222,158.893045,198.927370,118.795368,189.246843,-0.000474,-1.801014,94.428065,63.501110,189.218095,18.921325,69.679596,0.733189,836630.758154,0.890340,9.155655,2.343330,3.996332,0.071030,0.068027,32.000000,81.354705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.436038,69.995897,92.023441,52.151899,15.640812,51.151899,71.779114,79.060636,56.962025,53.810127,43.692413,198.708431,118.826249,199.276346,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.855491,49.260337,199.526439,160.442363,239.846660,228.145186,99.523843,14.354524,196.431204,19.700062,48.482629,50.448909,32.031320,202.359085,158.927291,198.920646,118.821879,188.762305,-0.000474,-1.799854,94.365308,63.501070,189.094543,18.920706,69.664176,0.732314,836801.287705,0.888828,9.155607,2.294987,3.995174,0.072177,0.068302,32.000000,81.387271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443875,70.014941,92.031747,52.151899,15.733562,51.151899,71.779114,79.064712,56.962025,53.810127,43.701564,199.047685,118.643753,199.372097,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.862798,49.224679,199.522755,160.392019,239.903433,228.152841,99.487102,14.353668,196.513865,19.700524,48.608590,50.575567,32.031320,202.340615,158.873694,198.969988,118.835164,188.869187,-0.000474,-1.798078,94.353212,63.581402,189.390962,18.921300,69.739654,0.733736,836762.364374,0.891234,9.100324,2.490435,4.001617,0.070732,0.067375,32.000000,81.405222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.466992,70.027698,92.024404,52.151899,15.707893,51.151899,71.779114,79.084723,56.962025,53.810127,43.734693,198.974204,119.292500,199.341924,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.944392,49.237571,199.589850,160.377195,239.897342,228.154803,99.296615,14.360517,196.537385,19.702590,48.295165,50.517117,32.031320,202.413844,158.837127,199.011878,118.770382,188.765197,-0.000475,-1.796324,94.374458,63.620106,189.359306,18.923403,69.782901,0.733110,836553.549528,0.890643,9.098975,2.307978,4.001435,0.071538,0.068085,32.000000,81.331099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.439185,70.000291,91.977877,52.151899,15.712446,51.151899,71.779114,79.077790,56.962025,53.810127,43.796307,198.593230,118.987880,199.280477,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.910177,49.202187,199.559844,160.370762,239.957389,228.199345,99.544370,14.357806,196.453119,19.708516,48.436229,50.285368,32.031320,202.284245,158.875481,198.884488,118.854967,188.810315,-0.000475,-1.796321,94.328123,63.281046,189.173531,18.929645,69.603488,0.731802,836732.271689,0.890771,9.027535,2.333440,3.996241,0.071035,0.067890,32.000000,81.345628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.449882,70.012238,91.999510,52.151899,15.785205,51.151899,71.779114,79.027418,56.962025,53.810127,43.873317,199.088741,119.023665,199.411161,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.785909,49.202187,199.746498,160.370762,239.869426,228.240652,99.566231,14.357949,196.443455,19.719727,48.586682,50.343339,32.031320,202.237254,158.858853,198.922116,118.863501,188.704678,-0.000476,-1.795156,94.298736,63.374138,189.167637,18.940943,69.696512,0.734117,836482.531837,0.889316,9.027501,2.265916,3.998380,0.072164,0.068393,32.000000,81.361082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.480517,70.017578,91.986057,52.151899,15.760306,51.151899,71.779114,79.041985,56.962025,53.810127,43.898531,199.132463,119.128990,199.374930,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.918307,49.168997,199.638195,160.362372,239.893494,228.224362,99.346515,14.355380,196.347564,19.730578,49.361281,50.431897,32.031320,202.173851,158.816248,198.779711,118.799742,188.869757,-0.000476,-1.793173,94.446571,63.617419,189.053304,18.950998,69.627879,0.734117,836482.531837,0.889316,9.027501,2.265916,3.998380,0.075667,0.073750,32.000000,81.319549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.466800,69.979372,91.960805,52.151899,15.811595,51.151899,71.779114,79.110784,56.962025,53.810127,43.920421,198.693030,118.745395,199.261554,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.859554,49.337689,199.580969,160.430057,239.976296,228.229917,99.593864,14.354096,196.350529,19.736825,49.111890,50.362064,32.031320,202.226388,158.827068,198.638592,118.849905,189.012614,-0.000477,-1.791171,94.633770,63.519918,189.137678,18.956699,69.695227,0.735394,836814.159918,0.891749,9.156048,2.217429,4.012109,0.071267,0.068004,32.000000,81.325607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.479123,70.043984,91.957890,52.151899,15.830434,51.151899,71.779114,79.033208,56.962025,53.810127,43.968823,199.187728,119.225186,199.413600,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.746520,49.381303,199.426457,160.441244,239.924190,228.302404,99.412851,14.351670,196.250367,19.740413,49.138711,50.258927,32.031320,202.172261,158.871345,198.791810,118.905824,188.492878,-0.000479,-1.791163,94.579019,63.501647,189.095768,18.960162,69.706163,0.734281,837119.071928,0.890335,9.215341,2.347443,4.002863,0.074911,0.072156,32.000000,81.342995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.490119,70.016812,91.924504,52.151899,15.825554,51.151899,71.779114,79.063247,56.962025,53.810127,44.218686,198.825703,119.087297,199.361554,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.789920,49.381303,199.500778,160.441244,239.871983,228.312035,99.434059,14.355665,196.196179,19.740673,49.089265,50.336020,32.031320,202.160110,158.873237,198.769240,118.843807,188.496221,-0.000479,-1.791151,94.393732,63.454349,189.269775,18.960082,69.586940,0.734281,837119.071928,0.890335,9.215341,2.347443,4.002863,0.076264,0.073190,32.000000,81.385168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.475199,70.006448,91.918032,52.151899,15.783962,51.151899,71.779114,79.127616,56.962025,53.810127,44.355750,198.868118,118.969469,199.309981,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.769456,49.436164,199.202393,160.480401,239.884572,228.357152,99.649981,14.353953,196.016973,19.735455,49.440609,50.436643,32.031320,201.950779,158.884028,198.542454,118.824383,188.535972,-0.000478,-1.791138,94.296066,63.352499,189.013208,18.954274,69.635353,0.736484,837677.912394,0.893582,9.331012,2.158235,4.006851,0.072625,0.068843,32.000000,81.383742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.464682,70.008374,91.915005,52.151899,15.764352,51.151899,71.779114,79.127804,56.962025,53.810127,44.548629,199.299962,118.616597,199.325756,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.745878,49.504192,199.423519,160.534103,239.947589,228.403535,99.275144,14.357092,195.988406,19.735196,49.134419,50.340208,32.031320,201.990941,158.874667,198.551135,118.806063,188.607509,-0.000477,-1.792872,94.184673,63.455449,188.871952,18.954631,69.533989,0.735662,838069.097327,0.894002,9.406029,2.193085,4.002443,0.072610,0.068218,32.000000,81.481727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.475114,70.006363,91.894103,52.151899,15.758807,51.151899,71.779114,79.115977,56.962025,53.810127,44.730903,198.550288,119.107856,199.309351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.871339,49.506660,199.397546,160.556479,240.033936,228.420031,99.494639,14.355095,196.111274,19.744005,49.159148,50.404972,32.031320,202.089246,158.926331,198.635027,118.796060,188.616449,-0.000478,-1.793429,94.146766,63.683129,189.102782,18.964016,69.514818,0.735662,838069.097327,0.894002,9.406029,2.193085,4.002443,0.071436,0.069692,32.000000,81.547848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.472263,70.031726,91.929504,52.151899,15.796798,51.151899,71.779114,79.129050,56.962025,53.810127,44.858836,198.989278,118.890610,199.273553,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.945433,49.509678,199.549073,160.568785,240.088354,228.424210,99.458480,14.356379,196.215034,19.754465,49.046375,50.359312,32.031320,202.085964,158.912391,198.655706,118.715645,188.727920,-0.000478,-1.793445,94.154451,63.720025,189.081061,18.974097,69.557436,0.737997,838629.512343,0.896561,9.499514,2.238103,4.008845,0.071881,0.068394,32.000000,81.536040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447380,70.014299,91.883857,52.151899,15.831867,51.151899,71.779114,79.056726,56.962025,53.810127,44.989718,198.916960,119.176781,199.299163,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.973225,49.509678,199.537156,160.568785,240.010908,228.465176,99.236487,14.354666,196.167069,19.760945,48.692681,50.477641,32.031320,202.146227,158.979828,198.700279,118.763275,188.714455,-0.000477,-1.792279,94.223989,63.595469,188.993690,18.980551,69.765015,0.736537,838516.952699,0.892154,9.372124,2.251490,3.998239,0.071355,0.068671,32.000000,81.553777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.461066,70.023428,91.924846,52.151899,15.859027,51.151899,71.779114,79.010519,56.962025,53.810127,45.121602,198.472974,118.665808,199.197038,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.812110,49.438084,199.470292,160.520398,239.968138,228.512561,99.525640,14.354809,196.313488,19.765141,47.920470,50.359692,32.031320,202.174585,158.974690,198.649899,118.754869,189.049730,-0.000478,-1.790530,94.322507,63.437320,189.095318,18.985092,69.623945,0.735541,838765.180154,0.891032,9.298567,2.374077,3.995342,0.071221,0.067633,32.000000,81.510624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.442967,70.007394,91.908903,52.151899,15.887196,51.151899,71.779114,78.989084,56.962025,53.810127,45.176660,199.051279,118.654148,199.267534,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.859283,49.272955,199.364465,160.421946,239.923334,228.522322,99.337694,14.356807,196.186370,19.768151,48.409787,50.363964,32.031320,202.040073,158.940096,198.564051,118.759377,188.698802,-0.000479,-1.788743,94.334735,63.473950,188.932852,18.987522,69.574168,0.733087,838656.578203,0.892633,9.269866,2.321355,3.992881,0.069970,0.067322,32.000000,81.521875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443456,69.982156,91.880782,52.151899,15.861561,51.151899,71.779114,79.076727,56.962025,53.810127,45.288908,198.675388,118.299320,199.206558,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.881222,49.317940,199.355022,160.397892,239.932793,228.536160,99.431646,14.356094,196.362823,19.768058,48.992465,50.579130,32.031320,202.157440,158.863043,198.683779,118.774707,188.765180,-0.000480,-1.787014,94.346388,63.488591,189.160234,18.987566,69.684343,0.736502,838958.159588,0.893244,9.364821,2.456501,4.004454,0.072642,0.069427,32.000000,81.583300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447390,70.022192,91.925704,52.151899,15.851899,51.151899,71.779114,79.048218,56.962025,53.810127,45.203951,198.863292,118.489640,199.116393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.926039,49.317940,199.346231,160.397892,239.870395,228.562274,99.563792,14.352098,196.420933,19.769840,49.236778,50.581631,32.031320,202.129143,158.837538,198.709119,118.729210,188.605126,-0.000480,-1.785273,94.372100,63.634229,189.247934,18.989363,69.538789,0.735774,838382.120810,0.893618,9.150887,2.319331,3.998543,0.071950,0.068062,32.000000,81.582524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.418072,69.976677,91.866686,52.151899,15.831910,51.151899,71.779114,79.033173,56.962025,53.810127,45.327184,199.127585,118.585951,199.180752,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.865654,49.422449,199.392214,160.423903,239.858083,228.572280,99.340173,14.352098,196.262726,19.771610,48.841424,50.479458,32.031320,201.988230,158.887447,198.571565,118.784007,188.389322,-0.000481,-1.783502,94.501483,63.496684,189.106801,18.991088,69.302518,0.735456,838672.223598,0.890532,9.126863,2.314054,3.992831,0.071418,0.067456,32.000000,81.599547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443977,70.028736,91.894431,52.151899,15.906845,51.151899,71.779114,79.003734,56.962025,53.810127,45.519204,198.680347,118.142100,199.130044,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.860496,49.360182,199.479913,160.414394,239.803356,228.601523,99.600022,14.356807,196.305516,19.768401,48.251096,50.529000,32.031320,202.027189,158.901454,198.767448,118.787588,188.707617,-0.000484,-1.784047,94.607402,63.531451,189.113468,18.988012,69.546342,0.739156,838877.917932,0.894039,9.293791,2.177555,3.998588,0.071078,0.067552,32.000000,81.618017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.420411,70.010553,91.921988,52.151899,15.863591,51.151899,71.779114,79.034135,56.962025,53.810127,45.627742,199.200043,119.299404,199.238974,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.885570,49.277344,199.475893,160.381670,239.840415,228.619488,99.465319,14.353525,196.308608,19.763650,48.691968,50.457494,32.031320,202.109042,158.894576,198.872710,118.797943,188.547297,-0.000485,-1.784051,94.708200,63.367590,189.170229,18.983757,69.462759,0.736820,838807.485541,0.891767,9.236859,2.294455,4.000761,0.072154,0.068889,32.000000,81.630862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.424866,70.005467,91.916479,52.151899,15.934735,51.151899,71.779114,79.034522,56.962025,53.810127,45.661918,198.930638,119.395139,199.327526,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.966449,49.277344,199.676908,160.381670,239.842282,228.652764,99.126566,14.354381,196.187377,19.763236,49.026498,50.593174,32.031320,202.146594,158.886093,198.656642,118.723486,188.716128,-0.000485,-1.784056,94.833020,63.525921,189.123442,18.983599,69.424522,0.737227,838529.442879,0.892339,9.128092,2.223434,3.998669,0.071864,0.068964,32.000000,81.709992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404746,70.004009,91.914589,52.151899,15.916000,51.151899,71.779114,79.018352,56.962025,53.810127,45.663305,198.253133,118.988877,199.199595,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.978113,49.388435,199.366689,160.401248,239.877610,228.689918,99.370949,14.350671,196.316050,19.763907,48.746563,50.585077,32.031320,202.172078,158.886479,198.785922,118.781112,188.852152,-0.000485,-1.782285,94.997690,63.769204,189.105864,18.983811,69.642749,0.737227,838529.442879,0.892339,9.128092,2.223434,3.998669,0.069956,0.066846,32.000000,81.675527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.446643,69.997794,91.944843,52.151899,15.968416,51.151899,71.779114,78.967498,56.962025,53.810127,45.852513,198.741897,119.140113,199.203411,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.005710,49.328912,199.593685,160.382509,239.900635,228.683675,99.508710,14.351812,196.276496,19.763732,47.976703,50.619031,32.031320,202.142231,158.877998,198.695143,118.800354,188.636510,-0.000486,-1.782796,95.159215,63.577586,189.242101,18.983269,69.467847,0.734304,839039.580391,0.891901,9.143578,2.355590,3.989080,0.074000,0.069707,32.000000,81.685767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.446017,69.997998,91.948087,52.151899,15.910913,51.151899,71.779114,78.954992,56.962025,53.810127,45.952980,199.017419,119.500732,199.231106,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.977701,49.193410,199.339195,160.324893,239.844402,228.680008,99.288289,14.353668,196.467122,19.766499,48.172113,50.544703,32.031320,202.167246,158.857680,198.822655,118.784179,188.581884,-0.000486,-1.783573,95.322221,63.622241,189.061544,18.985894,69.682717,0.736236,838696.585766,0.889947,9.055570,2.254786,3.991418,0.071287,0.067322,32.000000,81.729476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.436510,69.982261,91.925351,52.151899,15.934449,51.151899,71.779114,78.932279,56.962025,53.810127,45.982363,198.576578,119.322072,199.252861,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.927374,49.147328,199.706228,160.285458,239.849172,228.643866,99.476141,14.354809,196.410570,19.768964,48.352409,50.473236,32.031320,202.384161,158.824155,198.757301,118.812903,188.433986,-0.000485,-1.782017,95.816985,63.509033,189.216218,18.988143,69.663363,0.733336,838398.350264,0.892125,8.948978,2.250289,3.988563,0.071364,0.068945,32.000000,81.732412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448961,69.986835,91.967490,52.151899,16.065603,51.151899,71.779114,78.940768,56.962025,53.810127,45.935665,198.952283,119.986697,199.332325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.905753,49.147328,199.768488,160.285458,239.850750,228.611316,99.347099,14.353382,196.365342,19.768667,48.569165,50.452641,32.031320,202.216541,158.790678,198.893102,118.793073,188.775528,-0.000486,-1.782026,95.750701,63.530476,189.124238,18.988325,69.661868,0.734458,838243.508781,0.889665,8.955522,2.225823,3.997408,0.070179,0.067317,32.000000,81.721969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432436,69.968641,91.953528,52.151899,16.075469,51.151899,71.779114,78.963316,56.962025,53.810127,45.938472,198.694198,119.377419,199.256598,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.807505,49.156654,199.686017,160.291331,239.825743,228.579072,99.512683,14.356236,196.333057,19.768226,48.989262,50.414236,32.031320,202.183188,158.806958,198.808111,118.855736,188.980638,-0.000485,-1.781994,95.768578,63.528103,189.102782,18.988510,69.628220,0.734458,838243.508781,0.889665,8.955522,2.225823,3.997408,0.070479,0.068102,32.000000,81.685804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440816,69.982420,91.976842,52.151899,16.115411,51.151899,71.779114,78.971220,56.962025,53.810127,45.991395,199.025365,119.249350,199.246016,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.773008,49.236474,199.626001,160.333843,239.889753,228.557455,99.499894,14.351670,196.234350,19.768445,49.316021,50.463761,32.031320,202.217927,158.799007,198.704291,118.844442,188.645345,-0.000483,-1.781942,95.788691,63.467669,189.097399,18.988520,69.673460,0.735309,838107.199097,0.892641,8.977215,2.314656,4.002915,0.072362,0.068541,32.000000,81.642510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.463583,70.013498,92.011314,52.151899,16.113806,51.151899,71.779114,79.023623,56.962025,53.810127,46.036868,198.999787,119.414969,199.382719,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.794298,49.376091,199.550467,160.418310,239.892319,228.552582,99.308925,14.352240,196.265484,19.766476,49.070093,50.400169,32.031320,202.102212,158.829449,198.687260,118.822467,188.571642,-0.000483,-1.781927,95.809523,63.544527,188.994854,18.986189,69.477603,0.736660,837928.065948,0.893007,9.088158,2.329528,4.009155,0.071111,0.067622,32.000000,81.685085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.458936,70.000549,92.021433,52.151899,16.110314,51.151899,71.779114,79.043015,56.962025,53.810127,46.177666,198.617849,119.343934,199.326307,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.852688,49.376091,199.526848,160.418310,239.802496,228.527512,99.514272,14.362801,196.217697,19.766109,49.158689,50.474892,32.031320,201.958322,158.851901,198.567763,118.808194,188.602933,-0.000483,-1.781925,95.842615,63.544795,189.076225,18.985654,69.859376,0.736582,838182.640079,0.893925,9.203695,2.214041,4.010728,0.071388,0.069007,32.000000,81.601437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429734,69.970087,92.007535,52.151899,16.104337,51.151899,71.779114,79.030948,56.962025,53.810127,46.397775,199.028545,118.901311,199.284214,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.915225,49.413945,199.313178,160.454110,239.878503,228.508474,99.325763,14.360232,196.199438,19.769275,48.902371,50.371287,32.031320,202.010553,158.873580,198.661352,118.838637,188.945456,-0.000483,-1.781919,95.885683,63.324964,189.101883,18.988841,69.506793,0.738488,838635.251722,0.895551,9.321268,2.208125,4.007496,0.072213,0.068643,32.000000,81.565642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.441155,69.991888,92.039712,52.151899,16.078263,51.151899,71.779114,78.996347,56.962025,53.810127,46.534533,198.651525,118.906681,199.193931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.756278,49.440553,199.515664,160.466976,239.847986,228.507128,99.439719,14.353953,196.168317,19.773694,49.121232,50.415039,32.031320,201.983398,158.915382,198.606668,118.796169,188.729575,-0.000483,-1.781880,95.958881,63.453290,189.130683,18.992866,69.681826,0.733544,838502.386133,0.892442,9.260844,2.234240,4.002329,0.071355,0.068469,32.000000,81.639245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.445695,69.985642,92.055005,52.151899,16.036913,51.151899,71.779114,78.959397,56.962025,53.810127,46.641054,198.879439,119.347962,199.288856,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.871250,49.445216,199.514184,160.463060,239.753034,228.522363,99.527678,14.354809,196.329015,19.772750,48.872621,50.429702,32.031320,202.145717,158.878719,198.783541,118.754485,188.435456,-0.000483,-1.783047,95.955603,63.593815,189.167597,18.991599,69.572804,0.735899,838315.407096,0.892912,9.234043,2.333333,3.993034,0.072119,0.068643,32.000000,81.644490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.439347,69.975141,92.033898,52.151899,16.080105,51.151899,71.779114,79.048310,56.962025,53.810127,46.779350,199.055356,119.180386,199.199281,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.850520,49.445216,199.650268,160.463060,239.740994,228.537804,99.410387,14.354666,196.133728,19.771093,48.645173,50.341194,32.031320,202.121600,158.905567,198.563540,118.773735,188.646710,-0.000483,-1.783055,96.004864,63.446652,188.943111,18.990158,69.725571,0.736428,838883.291674,0.892106,9.310771,2.224548,4.000585,0.071314,0.067543,32.000000,81.679296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437380,69.961554,92.039980,52.151899,16.129596,51.151899,71.779114,78.981044,56.962025,53.810127,46.897384,198.820775,119.416887,199.244639,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.944305,49.410654,199.467725,160.429218,239.633984,228.553742,99.369836,14.355808,196.200735,19.769067,49.261398,50.433463,32.031320,202.011022,158.867455,198.575276,118.776422,188.635445,-0.000483,-1.783641,96.029624,63.265489,189.118506,18.988067,69.216418,0.735497,838901.854185,0.893631,9.332211,2.285264,4.004979,0.072635,0.069413,32.000000,81.647716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.427362,69.969789,92.043153,52.151899,16.065928,51.151899,71.779114,78.990233,56.962025,53.810127,46.975515,198.739672,120.297339,199.406008,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.764118,49.425192,199.450500,160.435091,239.575794,228.513777,99.510921,14.350385,196.166710,19.764752,49.020737,50.415370,32.031320,201.972491,158.872140,198.655090,118.769954,188.331781,-0.000483,-1.784227,96.070268,63.637581,189.045536,18.983825,69.259429,0.739150,838678.093564,0.892107,9.200708,2.278315,3.993803,0.070228,0.068481,32.000000,81.641381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.455329,69.983248,92.076933,52.151899,16.132629,51.151899,71.779114,78.934894,56.962025,53.810127,47.081255,199.021841,119.522173,199.298533,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.845466,49.468532,199.509953,160.472011,239.595151,228.523902,99.211305,14.360660,196.172082,19.758927,49.069642,50.458782,32.031320,201.974775,158.895654,198.651838,118.713702,188.735956,-0.000482,-1.784225,96.139407,63.482213,189.177527,18.978582,69.309075,0.740927,838912.141250,0.894306,9.401620,2.169812,4.007918,0.070269,0.067152,32.000000,81.616293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.446376,69.973874,92.073984,52.151899,16.120045,51.151899,71.779114,79.035182,56.962025,53.810127,47.204356,198.422609,119.107357,199.336535,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.855727,49.468532,199.343302,160.472011,239.512100,228.538663,99.452697,14.355808,196.115747,19.754590,48.912130,50.266964,32.031320,202.016567,158.900600,198.499328,118.739356,188.218202,-0.000482,-1.784656,96.132741,63.517710,188.986021,18.973968,69.666877,0.739615,839197.476178,0.895529,9.360756,2.379060,4.002570,0.072937,0.069919,32.000000,81.605793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.460528,69.957328,92.083427,52.151899,16.165550,51.151899,71.779114,78.985860,56.962025,53.810127,47.361877,198.905393,119.683918,199.410532,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.736764,49.485813,199.288678,160.475926,239.444563,228.495166,99.485270,14.354666,196.224762,19.747238,48.816716,50.400158,32.031320,201.796065,158.902957,198.482051,118.712777,188.468940,-0.000482,-1.785232,96.138063,63.476710,189.184749,18.966252,69.572988,0.735285,839097.556007,0.893209,9.350141,2.157370,3.998403,0.071694,0.068009,32.000000,81.614101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.441558,69.944156,92.106195,52.151899,16.097949,51.151899,71.779114,78.977883,56.962025,53.810127,47.499254,198.970540,118.979019,199.295111,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
