OSU 80 Ton Compressor Load Stand
49.914756,49.429580,199.360126,160.474248,239.587098,228.459463,99.314732,14.355665,196.330525,19.735571,48.871325,50.520386,32.031320,201.992776,158.917496,198.722628,118.715986,188.788096,-0.000482,-1.783307,96.178563,63.650702,189.122279,18.954832,69.472306,0.737603,839329.810739,0.895162,9.490578,2.278936,4.006869,0.072243,0.069655,32.000000,81.689895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.478712,69.973448,92.122442,52.151899,16.133954,51.151899,71.779114,79.041050,56.962025,53.810127,47.605756,198.629465,118.961184,199.224458,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.918999,49.443021,199.564913,160.460263,239.616552,228.448163,99.613997,14.356236,196.391404,19.732865,48.714730,50.547272,32.031320,202.073589,158.904667,198.684247,118.711906,188.610571,-0.000482,-1.784288,96.185610,63.448059,189.001297,18.952616,69.571545,0.736327,838827.963890,0.894937,9.334305,2.318589,4.001306,0.070750,0.067275,32.000000,81.731071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.459613,69.943964,92.094378,52.151899,16.123844,51.151899,71.779114,78.943277,56.962025,53.810127,47.715986,199.227994,118.973458,199.333938,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.055417,49.378286,199.493261,160.422785,239.640965,228.403615,99.341372,14.351099,196.443796,19.733465,48.110974,50.499576,32.031320,202.218661,158.918385,198.846978,118.714499,188.627471,-0.000482,-1.782537,96.220276,63.693019,189.297351,18.953405,69.512537,0.736327,838827.963890,0.894937,9.334305,2.318589,4.001306,0.070121,0.067149,32.000000,81.722315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.456881,69.929196,92.088961,52.151899,16.168034,51.151899,71.779114,78.936549,56.962025,53.810127,47.842268,198.682745,118.478632,199.195583,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.027033,49.378286,199.706564,160.422785,239.676815,228.397170,99.384036,14.357235,196.405968,19.733403,47.867350,50.610647,32.031320,202.332113,158.948592,198.936070,118.778224,188.810234,-0.000482,-1.780820,96.338478,63.849932,189.134781,18.954037,69.672909,0.735706,838713.520380,0.890091,9.259221,2.333419,3.997775,0.069454,0.066832,32.000000,81.774836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.487643,69.970351,92.136411,52.151899,16.196127,51.151899,71.779114,78.850726,56.962025,53.810127,47.883497,198.768071,118.753565,199.139210,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.992877,49.194781,199.789829,160.354820,239.645375,228.428825,99.547187,14.355665,196.650535,19.734917,48.120831,50.473442,32.031320,202.309015,158.926383,199.066024,118.769968,189.062503,-0.000481,-1.780782,96.224397,63.636653,189.334060,18.954905,69.659901,0.734056,838103.617197,0.889495,9.053671,2.337221,3.985448,0.074231,0.069138,32.000000,81.749858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.485591,69.941325,92.138015,52.151899,16.304611,51.151899,71.779114,78.858502,56.962025,53.810127,47.791433,199.094373,119.160825,199.236063,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.098560,49.124562,199.733617,160.300281,239.633453,228.445211,99.290558,14.356379,196.508731,19.736631,48.188275,50.583801,32.031320,202.440204,158.869550,199.019474,118.762273,188.789952,-0.000480,-1.780759,95.950734,63.828820,189.551937,18.956361,69.607449,0.733281,837859.268303,0.889649,9.082944,2.342629,3.991973,0.074679,0.071843,32.000000,81.727511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.481093,69.916490,92.122809,52.151899,16.346727,51.151899,71.779114,78.871429,56.962025,53.810127,47.845952,198.581117,118.096150,199.070052,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.001634,49.104265,199.803906,160.291890,239.701197,228.443816,99.487402,14.351670,196.674487,19.737060,48.101492,50.494624,32.031320,202.486054,158.847040,199.060398,118.798740,189.003006,-0.000481,-1.780746,95.869010,63.699143,189.600092,18.956506,69.867322,0.732683,837220.790121,0.888626,8.755473,2.350910,3.986813,0.071628,0.068078,32.000000,81.806047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.493226,69.935686,92.126003,52.151899,16.405837,51.151899,71.779114,78.802767,56.962025,53.810127,47.816613,198.974803,118.664580,199.278392,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.913351,49.104265,199.879297,160.291890,239.859837,228.442987,99.487332,14.358948,196.509012,19.736092,48.139246,50.440988,32.031320,202.307241,158.840934,199.088701,118.865559,188.973065,-0.000482,-1.780744,95.698503,63.644836,189.503111,18.954684,69.758301,0.732683,837220.790121,0.888626,8.755473,2.350910,3.986813,0.071832,0.068685,32.000000,81.835604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.499776,69.928546,92.129734,52.151899,16.409629,51.151899,71.779114,78.850146,56.962025,53.810127,47.831838,198.974664,119.421068,199.393340,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.764088,49.041453,199.772361,160.284898,239.867817,228.447538,99.242327,14.365369,196.471469,19.734668,48.952791,50.288546,32.031320,202.300126,158.815573,198.896941,118.901941,188.728586,-0.000481,-1.780738,95.513327,63.302004,189.273279,18.953669,69.600682,0.731355,837178.381846,0.888723,8.835130,2.394977,3.995948,0.071448,0.068328,32.000000,81.848163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.490939,69.919703,92.118285,52.151899,16.445289,51.151899,71.779114,78.894782,56.962025,53.810127,47.799803,198.484654,118.901119,199.298376,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.730214,49.174758,199.582767,160.352303,239.838827,228.462732,99.559124,14.351099,196.188017,19.735867,49.669135,50.281910,32.031320,202.090143,158.820848,198.699156,118.891128,188.601679,-0.000481,-1.780723,95.295962,63.304069,188.996486,18.954685,69.583819,0.733847,837039.271356,0.890468,8.926300,2.316845,4.004526,0.069911,0.067030,32.000000,81.802923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.530335,69.940867,92.142328,52.151899,16.452919,51.151899,71.779114,78.979509,56.962025,53.810127,47.817943,199.118249,118.647397,199.241767,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.679968,49.447136,199.308332,160.508091,239.821107,228.445175,99.514528,14.358091,196.204652,19.737853,49.754906,50.250567,32.031320,202.051796,158.829553,198.651062,118.894701,188.613242,-0.000482,-1.782117,95.448251,63.320373,188.968399,18.956495,69.628692,0.737061,836967.000596,0.895502,9.017912,2.188033,4.014388,0.072320,0.069463,32.000000,81.790688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.511302,69.933440,92.143987,52.151899,16.375988,51.151899,71.779114,79.000105,56.962025,53.810127,47.995282,199.029056,118.721385,199.296960,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.772933,49.447136,199.371964,160.508091,239.885027,228.422029,99.198963,14.356807,196.113804,19.741296,49.613961,50.362664,32.031320,201.950046,158.865289,198.547264,118.840243,188.826783,-0.000482,-1.782347,95.514453,63.418245,188.984083,18.959484,69.623368,0.737535,837520.903724,0.893722,9.186313,2.150831,4.013310,0.071035,0.067550,32.000000,81.706894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.484283,69.905573,92.124275,52.151899,16.317674,51.151899,71.779114,79.029529,56.962025,53.810127,48.348797,198.397926,118.604630,199.248337,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.832164,49.582095,199.426685,160.600951,239.889361,228.385724,99.532856,14.355095,196.106371,19.746602,49.536428,50.405622,32.031320,202.051735,158.942824,198.663711,118.812935,188.410602,-0.000480,-1.781989,95.610762,63.462436,188.978618,18.963857,69.591477,0.736489,838338.743131,0.896637,9.414434,2.286867,4.005630,0.070842,0.067776,32.000000,81.706662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.502444,69.914202,92.107060,52.151899,16.352781,51.151899,71.779114,78.978350,56.962025,53.810127,48.603020,199.065713,119.272325,199.460099,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.871661,49.631471,199.441933,160.643745,239.975358,228.392977,99.384307,14.358662,196.156519,19.747168,49.166524,50.529069,32.031320,202.099011,158.985222,198.606325,118.812332,188.785379,-0.000479,-1.783983,95.843633,63.529385,189.066376,18.964073,69.632783,0.736381,838602.059344,0.892645,9.488080,2.156686,4.001967,0.072173,0.068343,32.000000,81.746961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.532525,69.916500,92.135153,52.151899,16.371465,51.151899,71.779114,78.943805,56.962025,53.810127,48.749438,198.768615,118.925859,199.376700,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.940144,49.569477,199.450203,160.629201,240.005709,228.371463,99.366239,14.356236,196.409545,19.741543,48.673043,50.451596,32.031320,201.992368,159.031423,198.673328,118.759568,188.641913,-0.000478,-1.785723,96.206189,63.749286,189.171798,18.958654,69.707685,0.736381,838602.059344,0.892645,9.488080,2.156686,4.001967,0.071946,0.068093,32.000000,81.755386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.509153,69.915520,92.150353,52.151899,16.381358,51.151899,71.779114,78.919067,56.962025,53.810127,48.954823,198.732478,119.146710,199.435315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.880325,49.569477,199.629667,160.629201,240.064473,228.349738,99.665973,14.355951,196.298776,19.737956,48.370917,50.506865,32.031320,202.078033,159.039314,198.741493,118.799852,188.443290,-0.000478,-1.787466,96.474978,63.465579,189.247871,18.956117,69.709415,0.733729,838562.652789,0.891907,9.363830,2.297617,3.993785,0.071455,0.068339,32.000000,81.749910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.524060,69.933343,92.146560,52.151899,16.395777,51.151899,71.779114,78.875735,56.962025,53.810127,49.043821,199.331946,118.637118,199.423710,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.875038,49.421900,199.524185,160.546130,240.067381,228.339769,99.405477,14.358662,196.357710,19.735897,48.126168,50.446063,32.031320,202.179580,159.005052,198.738500,118.747047,188.892465,-0.000479,-1.785221,96.499981,63.748608,189.178303,18.953686,69.777551,0.734894,838405.116560,0.890325,9.425649,2.182149,4.002173,0.069754,0.066887,32.000000,81.752154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.524911,69.918010,92.135432,52.151899,16.476496,51.151899,71.779114,78.866647,56.962025,53.810127,49.070480,198.810954,119.130946,199.529178,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.848277,49.289961,199.591911,160.455509,239.902320,228.321911,99.514655,14.354096,196.181698,19.731986,48.374781,50.307323,32.031320,202.063783,158.956222,198.727089,118.739844,188.581169,-0.000480,-1.785253,96.522649,63.397728,189.014167,18.950310,69.622083,0.733627,838207.532194,0.892474,9.285162,2.404302,4.000576,0.071024,0.067816,32.000000,81.706582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.522167,69.923979,92.132865,52.151899,16.486889,51.151899,71.779114,78.903069,56.962025,53.810127,49.042190,199.029310,118.662816,199.329926,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.871077,49.249640,199.489568,160.393417,239.818921,228.324558,99.529363,14.359947,196.067586,19.730842,48.493839,50.282636,32.031320,202.149387,158.916915,198.708982,118.760840,188.848532,-0.000480,-1.785286,96.598864,63.574776,188.980044,18.949383,69.637845,0.733627,838207.532194,0.892474,9.285162,2.404302,4.000576,0.071046,0.068525,32.000000,81.634334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.517053,69.911807,92.119310,52.151899,16.500243,51.151899,71.779114,78.915164,56.962025,53.810127,49.119293,199.058725,118.919875,199.379218,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.852809,49.293802,199.436620,160.394816,239.830274,228.338341,99.403331,14.355808,196.109210,19.728792,48.871185,50.405361,32.031320,202.052122,158.864650,198.597930,118.744514,188.475143,-0.000480,-1.786448,96.721849,63.491737,189.056669,18.946789,69.661527,0.735411,837798.848067,0.891508,9.179277,2.294353,4.003988,0.070514,0.068185,32.000000,81.639005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504314,69.908603,92.140507,52.151899,16.489980,51.151899,71.779114,78.899578,56.962025,53.810127,49.148242,198.806662,118.911590,199.381067,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.833469,49.293802,199.415967,160.394816,239.840625,228.336974,99.593749,14.351384,196.352720,19.723229,48.936014,50.364551,32.031320,202.092549,158.862572,198.622842,118.723850,188.695501,-0.000479,-1.786451,96.818798,63.598884,189.384926,18.941081,69.756806,0.734595,837567.755039,0.890833,9.115375,2.374492,4.000106,0.071548,0.067921,32.000000,81.682131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.514054,69.927479,92.149550,52.151899,16.468310,51.151899,71.779114,78.908024,56.962025,53.810127,49.265026,199.187499,119.353945,199.348022,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.052351,49.363199,199.399279,160.411317,239.796201,228.352233,99.402139,14.356950,196.298141,19.717311,48.728322,50.578686,32.031320,202.075118,158.883527,198.741025,118.742192,188.657155,-0.000479,-1.786475,96.941877,63.721249,189.242017,18.935646,69.691792,0.734584,837836.287709,0.892490,9.178430,2.249547,4.000509,0.072169,0.069427,32.000000,81.681608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.491916,69.926075,92.146203,52.151899,16.508528,51.151899,71.779114,78.917044,56.962025,53.810127,49.414941,198.804278,119.092897,199.351012,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.046967,49.307791,199.467646,160.385865,239.758731,228.390025,99.502804,14.355237,196.437965,19.712844,47.960998,50.472202,32.031320,202.194421,158.902626,198.923968,118.777935,188.658054,-0.000479,-1.786483,97.053073,63.622830,189.412927,18.931189,69.708970,0.733774,837967.220658,0.891162,9.198437,2.353609,4.001647,0.070462,0.067525,32.000000,81.688587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.480591,69.942961,92.134900,52.151899,16.474287,51.151899,71.779114,78.787323,56.962025,53.810127,49.509422,199.005607,119.262429,199.340705,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.952543,49.151169,199.587929,160.327131,239.767422,228.414390,99.526689,14.355523,196.399189,19.707378,48.012511,50.503025,32.031320,202.191445,158.890744,198.812287,118.803735,188.881653,-0.000478,-1.786474,97.134136,63.589464,189.380743,18.925835,69.794152,0.731756,837754.680414,0.888774,9.041745,2.320760,3.983814,0.072098,0.068041,32.000000,81.748229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.485345,69.914935,92.127104,52.151899,16.545082,51.151899,71.779114,78.781770,56.962025,53.810127,49.537730,199.053378,118.713177,199.381421,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.861376,49.151169,199.532580,160.327131,239.776914,228.423032,99.361878,14.343821,196.405138,19.702034,48.267666,50.549476,32.031320,202.242860,158.895129,198.806941,118.831225,188.704425,-0.000478,-1.786486,97.286079,63.458676,189.342610,18.920802,69.731419,0.731827,837582.701085,0.887990,8.991890,2.285357,3.985609,0.072155,0.068445,32.000000,81.785484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.467363,69.938439,92.133992,52.151899,16.565567,51.151899,71.779114,78.828844,56.962025,53.810127,49.444404,198.723755,118.899432,199.346527,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.841188,49.136905,199.705524,160.305595,239.830499,228.454814,99.480264,14.352383,196.473029,19.702197,48.566789,50.404373,32.031320,202.252238,158.860370,198.851685,118.799895,188.997353,-0.000479,-1.786514,97.284555,63.585671,189.213792,18.921655,69.782848,0.732206,837270.307890,0.889346,8.932714,2.344120,3.995551,0.070592,0.067677,32.000000,81.818300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.490895,69.935013,92.124767,52.151899,16.670804,51.151899,71.779114,78.876713,56.962025,53.810127,49.473799,198.960529,118.480819,199.227290,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.868707,49.206027,199.619998,160.322656,239.825496,228.473712,99.389843,14.355380,196.313732,19.706207,48.898046,50.265399,32.031320,202.111712,158.841539,198.724136,118.837761,188.589799,-0.000479,-1.787686,97.027243,63.567105,189.214668,18.925466,69.572778,0.734192,837598.601488,0.892093,9.033554,2.391685,4.006837,0.072106,0.068705,32.000000,81.795982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.485928,69.928383,92.093814,52.151899,16.651503,51.151899,71.779114,78.884037,56.962025,53.810127,49.514586,198.779687,119.261547,199.366944,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.844843,49.295447,199.526093,160.371881,239.763359,228.504699,99.309753,14.358234,196.367252,19.707154,49.054898,50.428254,32.031320,202.132833,158.815435,198.765942,118.856636,188.590205,-0.000479,-1.789435,97.000883,63.558361,189.149811,18.926426,69.712799,0.734192,837598.601488,0.892093,9.033554,2.391685,4.006837,0.071955,0.069213,32.000000,81.735037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.474614,69.922042,92.067964,52.151899,16.633131,51.151899,71.779114,78.865878,56.962025,53.810127,49.637923,198.619506,118.492786,199.153687,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.908707,49.295447,199.497876,160.371881,239.800016,228.490258,99.606612,14.354238,196.275653,19.707656,48.891646,50.459995,32.031320,202.087574,158.827125,198.869349,118.840061,188.649710,-0.000479,-1.790005,96.978397,63.625588,189.187095,18.926717,69.905691,0.734925,837980.186385,0.894145,9.188316,2.180982,4.002944,0.072022,0.068172,32.000000,81.776690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.491212,69.915827,92.067064,52.151899,16.621465,51.151899,71.779114,78.880127,56.962025,53.810127,49.794829,199.213223,118.556341,199.168360,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.792184,49.331106,199.254115,160.408241,239.845066,228.509960,99.305784,14.353668,196.152014,19.707934,48.938551,50.273595,32.031320,202.012307,158.841259,198.685101,118.811784,188.868534,-0.000479,-1.791174,96.982781,63.554775,189.040986,18.926510,69.352584,0.731945,837887.978506,0.890156,9.122281,2.220074,3.997256,0.070968,0.067850,32.000000,81.833558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.492670,69.931809,92.091719,52.151899,16.594349,51.151899,71.779114,78.840742,56.962025,53.810127,49.910179,198.611568,119.221580,199.327251,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.846509,49.390355,199.223406,160.439007,239.971118,228.556977,99.324518,14.352098,196.186237,19.707784,49.082942,50.353244,32.031320,202.005355,158.862176,198.643113,118.858738,188.491837,-0.000479,-1.791183,97.029818,63.520697,189.069275,18.926176,69.666667,0.738815,838409.313514,0.895341,9.278471,2.331110,4.001715,0.070588,0.068827,32.000000,81.902150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.497444,69.944057,92.062041,52.151899,16.541043,51.151899,71.779114,78.902476,56.962025,53.810127,49.997044,198.649036,118.787855,199.192632,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.758526,49.396664,199.346754,160.444880,240.035574,228.593742,99.450024,14.346104,196.281085,19.711720,48.807691,50.494744,32.031320,201.838551,158.872773,198.572580,118.866912,188.208334,-0.000480,-1.790624,97.048144,63.515847,188.853948,18.930646,69.615211,0.734971,838436.661439,0.894421,9.281499,2.141645,3.996737,0.070909,0.067546,32.000000,81.958546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.495838,69.945354,92.049029,52.151899,16.604188,51.151899,71.779114,78.870239,56.962025,53.810127,50.154668,198.900048,118.917957,199.194206,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.873140,49.396664,199.443224,160.444880,240.075778,228.650371,99.430887,14.354666,196.223618,19.719128,49.027202,50.304320,32.031320,202.035160,158.894510,198.726030,118.820708,188.560845,-0.000479,-1.791195,97.077452,63.482590,188.945069,18.937920,69.638946,0.737132,838700.655172,0.895207,9.378885,2.026073,4.006283,0.072788,0.069497,32.000000,81.847364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.496539,69.950620,92.053595,52.151899,16.582383,51.151899,71.779114,78.918994,56.962025,53.810127,50.262627,198.861775,119.350225,199.320012,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.742914,49.420528,199.198512,160.470053,239.876470,228.632105,99.492859,14.351670,195.906658,19.726995,49.142345,50.261201,32.031320,201.823077,158.886221,198.522244,118.855818,188.267116,-0.000480,-1.790390,97.137609,63.299576,188.887414,18.945644,69.622240,0.735814,838920.496628,0.893315,9.260266,2.205798,3.999011,0.072149,0.068814,32.000000,81.766108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.494051,69.936511,92.089366,52.151899,16.580813,51.151899,71.779114,78.930802,56.962025,53.810127,50.425800,198.985719,118.588253,199.233427,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.616535,49.444393,198.984490,160.493547,239.854935,228.651253,99.416598,14.353668,195.786405,19.727763,49.806971,50.137472,32.031320,201.683673,158.884481,198.251090,118.757432,188.227161,-0.000480,-1.790975,97.141752,63.242276,188.846991,18.946073,69.481511,0.737049,838991.151282,0.895343,9.418924,2.059446,4.004561,0.073113,0.070494,32.000000,81.803088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440297,69.947875,92.088703,52.151899,16.494468,51.151899,71.779114,78.927868,56.962025,53.810127,50.558608,198.833196,117.457261,199.110729,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.647126,49.548629,198.881939,160.556758,239.796619,228.649639,99.308686,14.364228,195.791572,19.721749,50.139346,50.249556,32.031320,201.573869,158.857478,198.237203,118.748525,187.901609,-0.000481,-1.792718,97.143076,63.409821,189.100005,18.939825,69.657593,0.737049,838991.151282,0.895343,9.418924,2.059446,4.004561,0.071667,0.067885,32.000000,81.781525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437117,69.906514,92.064967,52.151899,16.444084,51.151899,71.779114,79.005157,56.962025,53.810127,50.672353,198.617373,117.862948,199.018164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.857250,49.764240,198.846732,160.641787,239.763826,228.607971,99.545831,14.356807,195.722862,19.710199,49.753744,50.490665,32.031320,201.477889,158.932560,198.205987,118.658481,187.990990,-0.000481,-1.794460,97.186114,63.493552,189.043473,18.928481,69.381328,0.739764,839789.442002,0.898700,9.573857,2.142690,4.010447,0.070362,0.066728,32.000000,81.733493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412349,69.933604,92.087065,52.151899,16.405459,51.151899,71.779114,78.992661,56.962025,53.810127,50.910582,199.091663,118.832463,199.192554,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.893201,49.764240,198.827163,160.641787,239.891435,228.581975,99.275065,14.356664,195.846278,19.698703,48.833441,50.460634,32.031320,201.635458,158.963434,198.386099,118.617203,188.535582,-0.000482,-1.796236,97.211248,63.484915,188.680629,18.917808,69.331708,0.737868,840574.686198,0.893353,9.644275,2.152090,3.988321,0.071465,0.068177,32.000000,81.620880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388273,69.912004,92.065575,52.151899,16.354225,51.151899,71.779114,78.874692,56.962025,53.810127,51.289500,198.550131,118.671868,199.138856,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.993325,49.780974,199.068286,160.625844,239.825632,228.602244,99.433735,14.360375,195.964067,19.692501,48.303691,50.594619,32.031320,201.876959,159.028558,198.393232,118.665624,188.190610,-0.000483,-1.798003,97.257357,63.701478,189.048020,18.911778,69.483714,0.737868,840574.686198,0.893353,9.644275,2.152090,3.988321,0.072193,0.069417,32.000000,81.556748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403564,69.921909,92.081076,52.151899,16.384829,51.151899,71.779114,78.851235,56.962025,53.810127,51.496472,198.867471,118.832616,199.221625,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.990631,49.573866,199.226776,160.547249,239.762571,228.616951,99.480870,14.354238,196.138366,19.689680,48.221706,50.617884,32.031320,201.992328,158.999135,198.539317,118.695935,188.602696,-0.000483,-1.799760,97.331799,63.612193,188.985267,18.909088,69.539864,0.737786,840619.379529,0.894971,9.607101,2.399739,3.985055,0.071489,0.068357,32.000000,81.507708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407254,69.903192,92.077924,52.151899,16.393995,51.151899,71.779114,78.788608,56.962025,53.810127,51.690077,198.961741,119.192890,199.282247,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.948222,49.392275,199.289344,160.459424,239.752680,228.601051,99.297597,14.356807,196.117890,19.688761,48.013066,50.563924,32.031320,202.032734,158.981659,198.598277,118.618166,188.293638,-0.000483,-1.800907,97.339360,63.628974,189.134842,18.908639,69.549778,0.735044,839665.060128,0.890847,9.316087,2.346410,3.985282,0.070956,0.067325,32.000000,81.517090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411240,69.902201,92.060095,52.151899,16.475638,51.151899,71.779114,78.783455,56.962025,53.810127,51.636343,198.595194,118.393138,199.113954,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.967301,49.392275,199.539050,160.459424,239.846323,228.582888,99.597388,14.356807,196.292932,19.689098,48.126611,50.558564,32.031320,202.107268,158.942507,198.769893,118.641852,188.546172,-0.000482,-1.800900,97.335494,63.735482,189.148548,18.909009,69.613769,0.735044,839665.060128,0.890847,9.316087,2.346410,3.985282,0.071298,0.068533,32.000000,81.582313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410442,69.910947,92.092987,52.151899,16.471859,51.151899,71.779114,78.800915,56.962025,53.810127,51.578304,199.194776,118.618017,199.130319,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.866474,49.251286,199.420516,160.381390,239.915777,228.617961,99.419674,14.359376,196.134678,19.689010,48.356184,50.432969,32.031320,201.926030,158.906840,198.660821,118.728473,188.430717,-0.000481,-1.800221,97.400908,63.387163,189.117016,18.908907,69.268267,0.735193,839469.049454,0.892817,9.178285,2.307148,3.989919,0.072151,0.068990,32.000000,81.663211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429657,69.911914,92.104165,52.151899,16.537734,51.151899,71.779114,78.784370,56.962025,53.810127,51.533608,198.839347,118.649085,199.146016,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.837648,49.198347,199.387179,160.315664,239.928605,228.640730,99.219679,14.354809,196.151522,19.689825,48.568375,50.495002,32.031320,201.990289,158.862071,198.605080,118.740129,188.461901,-0.000479,-1.799413,97.415974,63.499886,188.896590,18.909968,69.520195,0.739337,838779.926158,0.893057,9.121780,2.248767,3.999090,0.070979,0.068486,32.000000,81.669224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429731,69.907423,92.110106,52.151899,16.534732,51.151899,71.779114,78.836181,56.962025,53.810127,51.601534,198.439358,119.029419,199.120445,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.868234,49.224953,199.363360,160.308392,239.846540,228.680308,99.539500,14.352383,196.026027,19.687635,49.126858,50.436048,32.031320,201.886255,158.824382,198.497044,118.686373,188.462413,-0.000479,-1.799188,97.443183,63.562965,188.986186,18.908376,69.567978,0.736905,838708.440545,0.895389,9.098658,2.248919,4.000734,0.071617,0.068625,32.000000,81.617679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409812,69.892472,92.093958,52.151899,16.549718,51.151899,71.779114,78.850412,56.962025,53.810127,51.606239,199.079000,118.636542,199.168282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.937970,49.224953,199.377859,160.308392,239.814904,228.697057,99.348823,14.354096,196.016789,19.684214,49.074476,50.574858,32.031320,201.867418,158.830777,198.411562,118.695030,188.472777,-0.000479,-1.797786,97.456794,63.801543,189.117446,18.905193,69.525754,0.736124,839113.661485,0.892125,9.093628,2.302870,3.997803,0.071616,0.068502,32.000000,81.643488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.436758,69.911135,92.090743,52.151899,16.530478,51.151899,71.779114,78.829646,56.962025,53.810127,51.691275,198.697646,118.658673,199.063089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.043484,49.354147,199.568628,160.352582,239.751611,228.676656,99.236629,14.351099,196.329880,19.680564,48.275161,50.604186,32.031320,202.033060,158.873295,198.712032,118.716880,188.828747,-0.000479,-1.795875,97.470247,63.828767,189.231761,18.901228,69.702177,0.735746,839012.431718,0.892515,9.021551,2.298136,3.992510,0.070657,0.068468,32.000000,81.669543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.424667,69.916465,92.095054,52.151899,16.601436,51.151899,71.779114,78.786029,56.962025,53.810127,51.886808,198.473259,118.460490,199.079533,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.099548,49.307791,199.620222,160.311189,239.763676,228.646446,99.548471,14.359661,196.309024,19.678242,47.646899,50.563530,32.031320,202.203901,158.902334,198.817240,118.768502,188.592774,-0.000479,-1.795454,97.488432,63.957559,189.258597,18.898899,69.821191,0.735746,839012.431718,0.892515,9.021551,2.298136,3.992510,0.071991,0.068419,32.000000,81.552269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422209,69.903217,92.093232,52.151899,16.623673,51.151899,71.779114,78.717864,56.962025,53.810127,51.979141,199.096941,119.123351,199.131972,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.034004,49.122368,199.675226,160.230919,239.696744,228.658913,99.298671,14.354666,196.300761,19.677420,47.789696,50.510291,32.031320,202.246693,158.823558,198.934642,118.765483,188.729473,-0.000478,-1.795679,97.480562,63.887875,189.306955,18.898223,69.605062,0.731191,838466.587674,0.887543,8.937685,2.270087,3.984472,0.071414,0.068836,32.000000,81.583915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.420517,69.904844,92.083247,52.151899,16.667669,51.151899,71.779114,78.676653,56.962025,53.810127,52.016112,198.597343,118.391258,199.051484,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.036160,49.033773,199.692750,160.186170,239.688959,228.719601,99.439044,14.357806,196.317302,19.682069,48.027419,50.563949,32.031320,202.241515,158.787665,198.805932,118.771242,188.491995,-0.000476,-1.797149,97.511206,63.687637,188.989161,18.903080,69.659088,0.734080,838096.776243,0.890655,8.819836,2.324827,3.990790,0.071377,0.068590,32.000000,81.592377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415434,69.890627,92.065723,52.151899,16.746524,51.151899,71.779114,78.705414,56.962025,53.810127,51.903115,198.878089,118.726831,199.084135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.921629,49.033773,199.647279,160.186170,239.779454,228.711495,99.577672,14.357949,196.253214,19.685943,48.193973,50.616396,32.031320,202.302002,158.764824,198.910218,118.742829,188.912646,-0.000475,-1.797423,97.546625,63.668831,189.147731,18.906677,69.626226,0.735761,838354.582423,0.890473,8.877909,2.279103,3.997494,0.071520,0.067977,32.000000,81.642159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443794,69.899916,92.056671,52.151899,16.739120,51.151899,71.779114,78.694028,56.962025,53.810127,51.841656,199.155344,118.726179,199.148101,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.908352,49.042824,199.633296,160.169110,239.773898,228.687515,99.209432,14.355523,196.389219,19.688068,48.370288,50.398416,32.031320,202.176114,158.778611,198.778876,118.856970,189.120638,-0.000474,-1.797051,97.554528,63.665425,189.012657,18.908134,69.653842,0.735216,838335.166273,0.890366,8.847254,2.416741,3.999214,0.070591,0.067878,32.000000,81.607274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.451089,69.908460,92.084891,52.151899,16.794519,51.151899,71.779114,78.752958,56.962025,53.810127,51.867351,198.418865,119.014268,199.108840,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.945763,49.060105,199.636860,160.168830,239.728041,228.691164,99.616697,14.351955,196.439259,19.691227,48.672799,50.454463,32.031320,202.113996,158.742340,198.719896,118.828823,188.661628,-0.000476,-1.796680,97.564236,63.640948,189.172411,18.911123,69.571493,0.735216,838335.166273,0.890366,8.847254,2.416741,3.999214,0.071361,0.068143,32.000000,81.650372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.452226,69.922463,92.053867,52.151899,16.760827,51.151899,71.779114,78.754835,56.962025,53.810127,51.885817,199.233395,118.911283,199.204710,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.975395,49.153637,199.675002,160.223088,239.741941,228.701933,99.474862,14.358377,196.399101,19.694715,48.942877,50.417026,32.031320,202.246652,158.723103,198.843010,118.836997,188.726980,-0.000478,-1.796834,97.602133,63.709934,189.501724,18.914282,69.723289,0.735010,837805.380310,0.893864,8.870025,2.381181,3.999998,0.071416,0.068222,32.000000,81.642934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457596,69.907087,92.050561,52.151899,16.777184,51.151899,71.779114,78.728867,56.962025,53.810127,51.924919,198.949725,118.232351,199.123435,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.988296,49.153637,199.519179,160.223088,239.737047,228.704690,99.249369,14.359804,196.469989,19.696829,48.532161,50.377519,32.031320,202.145167,158.759876,198.762622,118.825850,188.829126,-0.000479,-1.796855,97.587187,63.637688,189.264450,18.916143,69.561999,0.735446,837906.173626,0.889526,8.848654,2.235822,3.997073,0.072709,0.068755,32.000000,81.581370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.451205,69.904012,92.054848,52.151899,16.813678,51.151899,71.779114,78.708494,56.962025,53.810127,52.051788,198.498738,118.821340,199.237440,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.754664,49.194507,199.456100,160.286856,239.773381,228.714781,99.456066,14.357092,196.387357,19.698365,48.505465,50.375945,32.031320,202.064986,158.790813,198.790388,118.871335,188.673785,-0.000481,-1.796851,97.598328,63.381286,189.253418,18.917599,69.831052,0.733810,838138.420414,0.890483,8.911587,2.252370,3.995466,0.070136,0.067534,32.000000,81.594829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.459542,69.923973,92.077043,52.151899,16.776558,51.151899,71.779114,78.694859,56.962025,53.810127,52.138889,198.912131,119.187137,199.299753,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.817035,49.176678,199.447940,160.324054,239.777207,228.747855,99.456329,14.354096,196.378149,19.699943,49.004696,50.353618,32.031320,202.087758,158.780978,198.730674,118.838667,188.664748,-0.000481,-1.798015,97.619818,63.510770,189.280116,18.919411,69.673119,0.734932,838179.410993,0.892261,8.898268,2.302146,3.991318,0.071408,0.068095,32.000000,81.547661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.460743,69.915631,92.062796,52.151899,16.762493,51.151899,71.779114,78.825190,56.962025,53.810127,52.193344,198.912658,119.009320,199.430437,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.065647,49.287218,199.441919,160.384747,239.793299,228.725182,99.459807,14.361231,196.252247,19.698411,49.005947,50.524652,32.031320,201.976487,158.800242,198.675226,118.810782,188.518764,-0.000482,-1.798643,97.614208,63.583738,189.247930,18.918116,69.657698,0.735121,838549.755121,0.895196,9.180729,2.197909,4.008792,0.072584,0.069275,32.000000,81.552967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.463284,69.911119,92.075319,52.151899,16.824599,51.151899,71.779114,78.789636,56.962025,53.810127,52.226507,198.919614,118.997315,199.305890,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.951259,49.287218,199.568694,160.384747,239.912670,228.689543,99.460914,14.354238,196.227276,19.695589,48.525916,50.585721,32.031320,202.173362,158.837603,198.779548,118.782762,188.586372,-0.000483,-1.798200,97.644028,63.657933,189.174042,18.915698,69.728639,0.736014,838649.880214,0.894033,9.098317,2.227158,4.003609,0.070956,0.067604,32.000000,81.582285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.462104,69.919067,92.063031,52.151899,16.780236,51.151899,71.779114,78.643559,56.962025,53.810127,52.400002,198.921828,118.751456,199.275559,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.854465,49.291607,199.362065,160.387264,239.970581,228.711524,99.339931,14.357235,196.052616,19.696332,48.043279,50.314036,32.031320,202.151242,158.848771,198.741637,118.816181,188.394133,-0.000484,-1.798205,97.656071,63.508846,189.048959,18.916420,69.544375,0.733076,838566.382524,0.889257,8.952054,2.199794,3.983608,0.070556,0.067895,32.000000,81.577837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.463613,69.898169,92.081691,52.151899,16.805533,51.151899,71.779114,78.701498,56.962025,53.810127,52.481001,198.679862,119.068925,199.304788,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.736552,49.146780,199.360890,160.335242,239.981813,228.692094,99.530592,14.358520,195.924785,19.696066,48.517769,50.300701,32.031320,201.888478,158.833738,198.552399,118.828193,188.618894,-0.000483,-1.798225,97.673494,63.298585,189.039965,18.915588,69.659770,0.734054,838766.772628,0.891372,9.070091,2.253405,3.995269,0.071547,0.068418,32.000000,81.624748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447897,69.908171,92.091640,52.151899,16.774829,51.151899,71.779114,78.752731,56.962025,53.810127,52.558495,199.061184,118.310597,199.230831,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
