OSU 80 Ton Compressor Load Stand
49.777666,49.172563,199.100303,160.333843,239.972586,228.695427,99.445771,14.354524,196.029312,19.692138,49.104012,50.299954,32.031320,201.796248,158.762224,198.451268,118.752695,188.566416,-0.000482,-1.797311,97.674162,63.419883,188.889126,18.911778,69.532967,0.736802,838878.547524,0.894481,9.174522,2.147202,3.998881,0.071282,0.067274,32.000000,81.617655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447567,69.917801,92.080992,52.151899,16.689852,51.151899,71.779114,78.819590,56.962025,53.810127,52.463028,198.891542,118.992022,199.407030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.731631,49.172563,199.108762,160.333843,239.960641,228.671044,99.287765,14.355237,195.873779,19.689401,49.645240,50.356221,32.031320,201.641370,158.772783,198.338875,118.683242,188.223671,-0.000483,-1.798471,97.734135,63.597020,188.837302,18.909102,69.546525,0.736911,838889.246424,0.894698,9.134960,2.275919,3.999792,0.071604,0.068670,32.000000,81.674993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432647,69.924865,92.070510,52.151899,16.675730,51.151899,71.779114,78.797962,56.962025,53.810127,52.534912,198.575531,119.062021,199.437793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.957472,49.376091,199.297579,160.407402,239.866342,228.649315,99.493872,14.353239,196.298353,19.684491,48.978884,50.437554,32.031320,202.085434,158.788686,198.566351,118.632933,188.552072,-0.000482,-1.800202,97.806000,63.883181,189.103701,18.904367,69.578521,0.737319,839172.077778,0.896948,9.182649,2.215558,4.003664,0.071119,0.068304,32.000000,81.710544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.431902,69.929515,92.061960,52.151899,16.686599,51.151899,71.779114,78.825086,56.962025,53.810127,52.795030,198.987745,118.722037,199.335158,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.994408,49.422449,199.431476,160.430057,239.882898,228.640125,99.540167,14.355951,196.253177,19.678084,48.049038,50.472753,32.031320,202.004641,158.878719,198.595628,118.678630,188.526543,-0.000481,-1.801951,97.864090,63.646740,189.295839,18.898248,69.674246,0.734904,839527.509899,0.891019,9.152547,2.390252,3.989345,0.073371,0.069355,32.000000,81.719709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.400776,69.912065,92.011158,52.151899,16.734409,51.151899,71.779114,78.691827,56.962025,53.810127,52.892569,199.080333,118.790195,199.339997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.092390,49.198621,199.371299,160.367686,239.962622,228.676758,99.331801,14.354666,196.177856,19.673968,47.800309,50.487225,32.031320,202.046414,158.895142,198.648126,118.728217,188.669400,-0.000481,-1.800790,97.787902,63.679107,189.062380,18.894452,69.786494,0.733846,839364.427513,0.889954,9.160771,2.334891,3.989076,0.072122,0.069353,32.000000,81.770585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428393,69.917704,91.994295,52.151899,16.736323,51.151899,71.779114,78.664331,56.962025,53.810127,53.045470,198.663601,119.316894,199.365960,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.046399,49.042276,199.581077,160.298043,240.006461,228.749554,99.427138,14.353097,196.260456,19.673698,47.835425,50.610732,32.031320,202.225552,158.863928,198.872771,118.732128,188.604330,-0.000481,-1.800801,97.751926,63.780941,189.045800,18.894612,69.723814,0.730831,838445.290577,0.889465,8.835891,2.339369,3.980072,0.071265,0.068246,32.000000,81.790214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447534,69.933537,91.981741,52.151899,16.844545,51.151899,71.779114,78.604424,56.962025,53.810127,52.922881,198.854275,118.458994,199.142869,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.029175,49.042276,199.616529,160.298043,240.029343,228.787935,99.283308,14.352526,196.520732,19.676301,47.695300,50.639400,32.031320,202.289240,158.845050,198.923864,118.718773,188.461739,-0.000481,-1.799592,97.688783,63.757827,189.261251,18.898001,69.846656,0.729290,838776.744404,0.889598,8.902628,2.438733,3.989379,0.072884,0.068985,32.000000,81.803711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457445,69.938889,91.982138,52.151899,16.862823,51.151899,71.779114,78.617526,56.962025,53.810127,52.803962,198.566616,118.698832,199.260964,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.807285,48.944357,199.315479,160.231199,240.072278,228.833791,99.428493,14.351099,196.239336,19.684403,47.568721,50.257869,32.031320,202.115912,158.836423,198.712195,118.741947,188.292174,-0.000481,-1.797795,97.649235,63.213407,189.200434,18.905705,69.611855,0.729290,838776.744404,0.889598,8.902628,2.438733,3.989379,0.071507,0.068306,32.000000,81.807408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.469099,69.950136,91.981747,52.151899,16.908094,51.151899,71.779114,78.618875,56.962025,53.810127,52.720845,198.856986,118.707232,199.281893,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.544767,48.838210,199.242255,160.164915,240.003117,228.845971,99.445768,14.356807,196.251909,19.690869,47.990066,49.961768,32.031320,201.928680,158.781913,198.696227,118.797047,188.544050,-0.000483,-1.796051,97.560660,63.190691,189.069742,18.911269,69.502676,0.731680,838532.804496,0.891190,8.744724,2.270214,3.990002,0.072357,0.070015,32.000000,81.810830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.494949,69.913756,91.951152,52.151899,16.800885,51.151899,71.779114,78.738442,56.962025,53.810127,52.715947,198.891536,118.641529,199.232404,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.584644,49.035693,198.996504,160.237352,239.880684,228.798569,99.277529,14.352526,195.859137,19.690328,49.498356,50.065183,32.031320,201.622023,158.688798,198.306338,118.808566,188.349756,-0.000482,-1.794283,97.361345,63.198008,188.901323,18.910079,69.398532,0.736180,838697.879636,0.894230,8.876089,2.182812,4.001733,0.071507,0.069067,32.000000,81.751628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.489930,69.907903,91.918526,52.151899,16.795905,51.151899,71.779114,78.891570,56.962025,53.810127,52.584284,198.555058,118.898319,199.297117,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.649821,49.035693,199.023919,160.237352,239.923506,228.696480,99.626616,14.348958,195.695400,19.685415,50.472007,50.183444,32.031320,201.390939,158.626066,198.126102,118.778089,187.991140,-0.000481,-1.792528,96.818864,63.214697,188.820418,18.905652,69.445188,0.740413,838668.343896,0.899119,9.042221,2.223101,4.021459,0.071414,0.068357,32.000000,81.748911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.486420,69.924726,91.915031,52.151899,16.679203,51.151899,71.779114,78.877942,56.962025,53.810127,52.774426,199.253232,118.666613,199.267770,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.882124,49.494042,198.879970,160.465018,239.903587,228.640228,99.368163,14.352669,195.803220,19.681581,50.418706,50.468333,32.031320,201.631625,158.696325,198.233630,118.692772,188.358061,-0.000479,-1.792535,96.299387,63.479449,188.717586,18.902498,69.281170,0.740641,838951.818395,0.900151,9.198273,2.138010,4.013269,0.073006,0.068943,32.000000,81.757781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504847,69.907477,91.896290,52.151899,16.600134,51.151899,71.779114,78.846103,56.962025,53.810127,53.266082,198.736327,118.458649,199.145898,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.996306,49.715137,199.002425,160.578016,239.883067,228.636068,99.418015,14.352669,195.534202,19.680831,49.391019,50.470445,32.031320,201.593135,158.817244,198.198915,118.723345,187.607807,-0.000481,-1.793451,96.083588,63.630553,188.751523,18.901909,69.604328,0.739022,838577.963927,0.895289,9.130611,2.032538,4.008553,0.070957,0.068442,32.000000,81.634125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.491949,69.923203,91.848506,52.151899,16.599959,51.151899,71.779114,78.713848,56.962025,53.810127,53.391607,198.836029,118.989721,199.366196,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.937604,49.469629,199.230726,160.489631,239.851688,228.628277,99.657849,14.355237,196.062876,19.680101,47.905674,50.418597,32.031320,201.827949,158.930062,198.515707,118.746249,188.400297,-0.000481,-1.795211,95.833885,63.483978,189.034725,18.901411,69.622948,0.738182,839710.239887,0.893904,9.348355,2.256948,3.986999,0.071292,0.068550,32.000000,81.583917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.493373,69.917159,91.845813,52.151899,16.622491,51.151899,71.779114,78.643685,56.962025,53.810127,53.781176,199.315698,118.559179,199.225677,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.856398,49.469629,199.450684,160.489631,239.824566,228.566562,99.269287,14.354381,196.090785,19.677220,47.783034,50.428787,32.031320,201.922014,158.940689,198.501160,118.634854,188.581128,-0.000481,-1.796959,95.574464,63.382658,189.220032,18.898081,69.656019,0.734671,839260.332691,0.890098,9.266606,2.219469,3.989593,0.071627,0.068070,32.000000,81.468170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.490141,69.910604,91.815171,52.151899,16.700779,51.151899,71.779114,78.672710,56.962025,53.810127,53.685378,198.538575,118.926817,199.288777,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.874335,49.226873,199.216835,160.378314,239.804444,228.549100,99.502550,14.350813,195.986376,19.667016,48.240404,50.442762,32.031320,201.900995,158.910172,198.531818,118.643403,188.204066,-0.000482,-1.796940,95.637660,63.650587,189.047269,18.888059,69.616628,0.734671,839260.332691,0.890098,9.266606,2.219469,3.989593,0.070196,0.068712,32.000000,81.350572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.492629,69.888195,91.807798,52.151899,16.668088,51.151899,71.779114,78.715272,56.962025,53.810127,53.553598,199.005100,118.991447,199.291531,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.872513,49.146231,199.325846,160.324614,239.716208,228.519213,99.578881,14.351384,196.110506,19.659473,47.901040,50.535110,32.031320,201.932228,158.832305,198.570037,118.588444,188.232224,-0.000483,-1.798046,95.581191,63.603785,189.014556,18.881267,69.738290,0.734719,838803.656232,0.891827,9.089239,2.247964,3.994376,0.072093,0.068925,32.000000,81.341572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.480325,69.891653,91.794860,52.151899,16.692026,51.151899,71.779114,78.701555,56.962025,53.810127,53.615733,199.157761,119.079971,199.279768,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.034081,49.048036,198.784400,160.274550,239.738732,228.521177,99.320456,14.352383,196.055282,19.659225,47.863983,50.533510,32.031320,201.989657,158.834247,198.624982,118.551710,188.593495,-0.000483,-1.799208,95.505661,63.652647,189.254745,18.881568,69.622214,0.733473,838699.267964,0.890862,9.010482,2.313598,3.996707,0.071943,0.069599,32.000000,81.389250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.505271,69.898771,91.811627,52.151899,16.716106,51.151899,71.779114,78.699576,56.962025,53.810127,53.581560,198.640912,119.093357,199.281106,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.118162,49.048036,199.539457,160.274550,239.756656,228.529349,99.604203,14.353525,196.427754,19.661063,47.690265,50.621231,32.031320,202.221087,158.821261,198.737112,118.570801,188.362019,-0.000484,-1.799253,95.468253,63.933943,189.348235,18.883576,69.750957,0.730926,838301.350143,0.889736,8.745424,2.487153,3.972980,0.071976,0.069147,32.000000,81.345284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.500932,69.879905,91.821992,52.151899,16.528531,51.151899,71.779114,78.600883,56.962025,53.810127,53.515057,199.208405,119.267070,199.350972,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.152453,48.944631,199.832195,160.202392,239.716984,228.582242,99.533489,14.353525,196.557687,19.663419,46.944487,50.733800,32.031320,202.472089,158.798006,199.010589,118.623109,188.860230,-0.000485,-1.797264,95.516415,63.898822,189.273019,18.886052,69.850905,0.730497,838087.530855,0.885578,8.658751,2.380418,3.981380,0.071564,0.069181,32.000000,81.221301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.505196,69.883341,91.816419,52.151899,16.810157,51.151899,71.779114,78.543428,56.962025,53.810127,53.427623,199.066978,119.438481,199.357738,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.028475,48.732615,199.782054,160.113174,239.740358,228.584652,99.433601,14.357235,196.575780,19.663843,46.949901,50.723704,32.031320,202.378921,158.813762,199.086336,118.722740,189.135736,-0.000484,-1.796443,95.281951,63.723331,189.308708,18.886367,69.895961,0.730497,838087.530855,0.885578,8.658751,2.380418,3.981380,0.072693,0.068694,32.000000,81.155684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516317,69.884510,91.850715,52.151899,16.927663,51.151899,71.779114,78.513401,56.962025,53.810127,53.422790,198.867201,118.837641,199.379847,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.914174,48.606999,199.708740,160.069545,239.792049,228.617757,99.571639,14.352526,196.582511,19.662980,47.000040,50.472901,32.031320,202.368341,158.751744,198.967216,118.778221,188.444109,-0.000485,-1.795049,95.015181,63.555593,189.308404,18.885267,69.700341,0.730252,836879.438816,0.888291,8.435785,2.521114,3.993367,0.071854,0.069072,32.000000,81.125921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.509023,69.856460,91.837093,52.151899,16.932494,51.151899,71.779114,78.574111,56.962025,53.810127,53.164757,199.143278,118.929541,199.284489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.937089,48.627569,199.656241,160.065629,239.864272,228.698138,99.385903,14.352526,196.435581,19.661311,48.246589,50.406465,32.031320,202.343061,158.659060,198.965260,118.735120,188.970234,-0.000486,-1.794122,94.302327,63.512141,189.175430,18.883832,69.746447,0.733424,836556.881856,0.889133,8.428183,2.204089,4.001043,0.073502,0.071737,32.000000,81.129282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.506969,69.849839,91.856190,52.151899,16.971975,51.151899,71.779114,78.627698,56.962025,53.810127,52.941223,198.771807,118.828320,199.261633,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.971923,48.627569,199.610582,160.065629,239.918807,228.754959,99.516117,14.349529,196.450725,19.660891,48.435254,50.520260,32.031320,202.188387,158.653408,198.857142,118.806566,188.835829,-0.000485,-1.793300,94.190001,63.730981,189.351092,18.883878,69.852505,0.732621,836582.999668,0.889539,8.405785,2.222242,4.000851,0.072270,0.069092,32.000000,81.119452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.511530,69.834069,91.820590,52.151899,16.950679,51.151899,71.779114,78.610556,56.962025,53.810127,52.879220,199.032233,119.171411,199.323395,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.790578,48.793778,199.476806,160.094156,239.915315,228.755595,99.567741,14.351242,196.396542,19.659155,48.211752,50.354662,32.031320,202.214400,158.600328,198.846143,118.790337,188.860721,-0.000483,-1.793086,94.308608,63.580773,189.074129,18.882324,69.731786,0.732621,836582.999668,0.889539,8.405785,2.222242,4.000851,0.072123,0.068805,32.000000,81.102110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.491689,69.822097,91.818429,52.151899,16.842490,51.151899,71.779114,78.585035,56.962025,53.810127,52.971362,199.135482,119.175515,199.308447,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.986373,48.843147,199.764914,160.108979,239.943631,228.734841,99.138548,14.355095,196.435698,19.659304,48.066177,50.443145,32.031320,202.292298,158.667282,198.929366,118.852337,188.839762,-0.000483,-1.793010,94.342282,63.525491,189.371015,18.883078,69.807107,0.731298,836909.852205,0.889071,8.389102,2.323964,3.994455,0.072144,0.069518,32.000000,81.155332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.543800,69.834408,91.876662,52.151899,16.908027,51.151899,71.779114,78.684316,56.962025,53.810127,52.930736,198.277096,119.154880,199.323789,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.826340,48.836016,199.395386,160.131912,239.928814,228.709569,99.523105,14.352811,196.142986,19.662128,48.643896,50.270952,32.031320,201.909680,158.676964,198.608134,118.853806,188.533688,-0.000481,-1.792989,94.327738,63.219693,189.198231,18.886006,69.636900,0.734971,837806.090746,0.892629,8.742806,2.349605,4.006316,0.072219,0.069363,32.000000,81.129015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.569381,69.831790,91.869276,52.151899,16.918955,51.151899,71.779114,78.569303,56.962025,53.810127,52.949071,199.046209,119.173060,199.326385,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.874971,48.836016,199.433959,160.131912,239.938168,228.671629,99.378144,14.339254,196.218012,19.662568,48.637291,50.389294,32.031320,201.987945,158.625673,198.733598,118.816665,188.385457,-0.000481,-1.792980,94.354766,63.517818,189.271474,18.885977,69.647758,0.732417,837251.578860,0.892634,8.589764,2.279679,3.996387,0.072371,0.068530,32.000000,81.188555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.550264,69.847103,91.879543,52.151899,16.909556,51.151899,71.779114,78.657295,56.962025,53.810127,52.912206,198.756288,119.167959,199.362499,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.931140,48.960813,199.241458,160.188687,239.944916,228.657656,99.284976,14.356379,196.203593,19.658785,48.581458,50.454013,32.031320,201.919445,158.664634,198.646090,118.776220,188.622793,-0.000482,-1.793544,94.446202,63.525305,189.121361,18.881810,69.672410,0.735231,837406.022330,0.892244,8.748028,2.162420,4.001807,0.072958,0.070013,32.000000,81.272901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.555399,69.861787,91.879530,52.151899,16.922954,51.151899,71.779114,78.627209,56.962025,53.810127,53.010902,198.569951,118.832117,199.286417,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.902746,49.026642,199.419154,160.242946,239.970331,228.674162,99.603451,14.353097,196.253265,19.654951,48.350112,50.445858,32.031320,202.088553,158.681717,198.829744,118.724801,188.747329,-0.000481,-1.792908,94.547675,63.567436,189.127542,18.878058,69.673433,0.734461,837335.089477,0.892429,8.697725,2.143434,3.998678,0.071883,0.068890,32.000000,81.303211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.551804,69.828309,91.900168,52.151899,16.865113,51.151899,71.779114,78.590867,56.962025,53.810127,53.009908,199.206902,118.746546,199.362656,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.973732,49.033499,199.291833,160.242946,239.914622,228.664049,99.380563,14.350813,196.115329,19.652512,47.950320,50.563129,32.031320,202.056097,158.715815,198.620804,118.744870,188.491206,-0.000480,-1.792191,94.701305,63.439859,189.110085,18.875250,69.734461,0.733195,837742.989639,0.892408,8.764467,2.273729,3.990325,0.071805,0.067908,32.000000,81.316364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.571080,69.829340,91.915994,52.151899,16.895328,51.151899,71.779114,78.602680,56.962025,53.810127,53.087530,198.761126,119.089675,199.421428,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.937002,49.033499,199.318032,160.242946,239.936539,228.653271,99.289961,14.352669,195.981531,19.648031,48.079335,50.476618,32.031320,202.001033,158.706896,198.672694,118.740891,188.518363,-0.000480,-1.791637,94.841975,63.783127,189.142288,18.870648,69.707868,0.732299,838039.104660,0.890912,8.793165,2.255273,3.987932,0.072786,0.069816,32.000000,81.222534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.559607,69.821592,91.894095,52.151899,16.890135,51.151899,71.779114,78.557861,56.962025,53.810127,53.109803,198.579923,119.009052,199.195150,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.865849,48.929271,199.232502,160.206587,239.962934,228.654843,99.507519,14.356522,196.200141,19.647054,48.051231,50.435476,32.031320,202.067188,158.712133,198.707024,118.739552,188.542622,-0.000480,-1.792085,95.096339,63.601245,189.190194,18.870547,69.568896,0.732299,838039.104660,0.890912,8.793165,2.255273,3.987932,0.071612,0.068970,32.000000,81.194927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.557491,69.826530,91.927098,52.151899,16.898509,51.151899,71.779114,78.573232,56.962025,53.810127,53.018068,199.015037,118.624614,199.284883,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.850874,48.888952,199.186094,160.180017,239.946598,228.648773,99.281316,14.343678,196.128296,19.648854,48.403952,50.329555,32.031320,201.949312,158.676400,198.604542,118.727268,188.370782,-0.000479,-1.792571,95.270944,63.429783,189.127587,18.872198,69.304590,0.733095,838083.517278,0.892412,8.831097,2.269533,3.991390,0.071459,0.067767,32.000000,81.274253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.556736,69.822453,91.926576,52.151899,16.869882,51.151899,71.779114,78.609709,56.962025,53.810127,53.009591,198.562632,119.325409,199.279532,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.825646,48.926803,199.067733,160.185891,239.949372,228.630026,99.439558,14.356379,196.062547,19.646568,48.381433,50.298885,32.031320,201.843443,158.652398,198.437804,118.769178,188.348386,-0.000478,-1.792577,95.405873,63.495411,189.273752,18.869725,69.315763,0.737804,837845.146087,0.893823,8.775581,2.227271,3.995639,0.071145,0.067588,32.000000,81.279478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.569304,69.839182,91.935783,52.151899,16.866430,51.151899,71.779114,78.615692,56.962025,53.810127,52.952962,198.879116,119.234429,199.318203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.939546,48.926803,199.273413,160.185891,239.883457,228.631600,99.466477,14.354524,196.167253,19.643465,48.551540,50.413823,32.031320,201.812231,158.669520,198.478160,118.753552,188.477939,-0.000478,-1.792577,95.520525,63.536192,189.022264,18.866402,69.526908,0.737726,837749.620707,0.892925,8.839532,2.176877,3.995287,0.071801,0.068929,32.000000,81.212398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.556214,69.819442,91.931007,52.151899,16.803243,51.151899,71.779114,78.626733,56.962025,53.810127,52.977128,198.932955,119.247010,199.330477,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.768481,48.964928,199.345741,160.197637,239.825770,228.576351,99.472857,14.355665,195.974721,19.639575,48.592817,50.353888,32.031320,201.979892,158.659201,198.469360,118.706681,188.293313,-0.000478,-1.793168,95.687395,63.474932,189.032705,18.862669,69.414005,0.734540,837624.389181,0.890426,8.721773,2.241570,3.990293,0.072467,0.069887,32.000000,81.188484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.539883,69.800606,91.907386,52.151899,16.869356,51.151899,71.779114,78.558534,56.962025,53.810127,53.007565,198.945713,119.011852,199.318714,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.824312,48.992082,199.227057,160.211342,239.767587,228.529015,99.471133,14.363372,196.136059,19.633282,48.713652,50.431930,32.031320,201.807705,158.662321,198.546332,118.687743,188.274574,-0.000477,-1.794898,95.837877,63.620183,189.078917,18.856543,69.539523,0.738093,838040.682122,0.893651,8.936838,2.218511,4.005462,0.072160,0.067908,32.000000,81.199034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518436,69.800722,91.933987,52.151899,16.899486,51.151899,71.779114,78.651843,56.962025,53.810127,53.007548,198.942267,119.062174,199.243695,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.948653,49.061476,199.207737,160.235394,239.833341,228.492100,99.449827,14.350813,195.848762,19.627844,48.045846,50.376325,32.031320,201.896592,158.674805,198.546812,118.688231,188.190680,-0.000476,-1.796076,96.020557,63.515819,189.018390,18.850877,69.517336,0.735621,837929.453879,0.892437,8.906192,2.230348,3.998591,0.071074,0.067770,32.000000,81.111491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.524294,69.821111,91.929232,52.151899,16.910862,51.151899,71.779114,78.619650,56.962025,53.810127,53.039960,198.899654,118.757056,199.267219,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.873545,48.971785,199.394991,160.221130,239.815046,228.477425,99.496234,14.349957,195.698524,19.622242,48.120934,50.391063,32.031320,201.774720,158.731910,198.426818,118.724526,188.467823,-0.000474,-1.796119,96.128827,63.376274,188.854375,18.845136,69.481275,0.734210,837771.073012,0.890189,8.847039,2.198064,3.988250,0.071564,0.067832,32.000000,81.058430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.546495,69.835860,91.949235,52.151899,16.851173,51.151899,71.779114,78.541616,56.962025,53.810127,53.131401,198.992467,118.835876,199.267652,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.844829,48.971785,199.252521,160.221130,239.828289,228.487037,99.601463,14.352811,196.045577,19.617498,48.506410,50.397329,32.031320,201.813944,158.708701,198.564130,118.746991,188.718966,-0.000474,-1.796149,96.239795,63.677252,189.050409,18.840313,69.482534,0.734314,837627.213563,0.890977,8.865864,2.187232,3.990033,0.071296,0.067771,32.000000,80.968407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.508514,69.814449,91.927887,52.151899,16.917112,51.151899,71.779114,78.581021,56.962025,53.810127,53.054272,199.202926,118.246581,199.179296,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.946349,48.982756,199.335666,160.223088,239.945929,228.511630,99.303495,14.358377,196.095925,19.615996,48.472992,50.493372,32.031320,201.840385,158.680458,198.625108,118.672788,188.589205,-0.000472,-1.797896,96.360659,63.788182,189.089585,18.839657,69.665198,0.734314,837627.213563,0.890977,8.865864,2.187232,3.990033,0.071614,0.069312,32.000000,80.967173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504804,69.790399,91.923837,52.151899,16.863731,51.151899,71.779114,78.594876,56.962025,53.810127,53.067249,198.606989,119.270599,199.328982,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.988048,49.015944,199.278963,160.235954,239.979187,228.581952,99.582798,14.351099,195.970972,19.621432,48.091260,50.407636,32.031320,201.894104,158.685917,198.571870,118.631429,188.371183,-0.000471,-1.798512,96.453364,63.525906,188.984249,18.845164,69.642906,0.735840,837437.928226,0.890647,8.864668,2.339345,3.997456,0.071922,0.068164,32.000000,81.000212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.524081,69.817578,91.900236,52.151899,16.894962,51.151899,71.779114,78.535003,56.962025,53.810127,53.071462,199.165596,118.935064,199.300225,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.885915,48.931191,199.289947,160.217495,240.025505,228.640511,99.497573,14.354952,195.996072,19.626319,47.509116,50.329296,32.031320,201.884094,158.704875,198.474188,118.686293,188.479673,-0.000471,-1.797795,96.488074,63.230818,188.939154,18.849376,69.650669,0.732903,837699.118406,0.891425,8.770699,2.364452,3.990996,0.072389,0.069037,32.000000,81.083256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.532088,69.804425,91.920762,52.151899,16.883754,51.151899,71.779114,78.505278,56.962025,53.810127,53.115310,198.995146,118.534401,199.319580,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.719151,48.931191,199.183876,160.217495,240.058205,228.671160,99.396322,14.352526,196.036140,19.629143,47.667757,50.155174,32.031320,201.815126,158.707048,198.537279,118.779991,187.959937,-0.000471,-1.795924,96.447929,63.146715,188.915191,18.851605,69.593523,0.732743,838152.796383,0.888457,8.760831,2.323262,3.986532,0.072367,0.069199,32.000000,81.042983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.510012,69.781085,91.901619,52.151899,16.883274,51.151899,71.779114,78.559893,56.962025,53.810127,53.032884,198.792644,119.007326,199.396487,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.630779,48.798440,199.068446,160.168830,240.023896,228.711621,99.606667,14.357092,195.889036,19.629690,48.581343,50.078197,32.031320,201.642899,158.666803,198.301778,118.699169,188.244299,-0.000469,-1.794430,96.116582,63.249948,188.884026,18.851564,69.517677,0.734023,838060.999650,0.891257,8.781583,2.309484,3.994914,0.071760,0.068469,32.000000,81.052045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.520050,69.795697,91.935243,52.151899,16.871972,51.151899,71.779114,78.654314,56.962025,53.810127,52.887322,199.213335,118.424781,199.199871,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.791824,48.910894,198.791618,160.214977,239.965268,228.728928,99.325101,14.351242,195.881714,19.626383,49.352357,50.275068,32.031320,201.660044,158.644521,198.361282,118.676427,188.019379,-0.000468,-1.793997,95.941255,63.459890,189.022408,18.848367,69.515107,0.736632,838039.492668,0.895612,8.954212,2.018799,4.006180,0.071012,0.067660,32.000000,81.122112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.531194,69.793154,91.933249,52.151899,16.794793,51.151899,71.779114,78.709629,56.962025,53.810127,52.847803,198.650201,118.712525,199.364820,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.820246,49.145957,199.006399,160.300561,240.026427,228.749392,99.520438,14.360946,195.740566,19.625874,49.039233,50.356407,32.031320,201.520680,158.674639,198.287215,118.656797,188.179754,-0.000468,-1.793089,95.678559,63.515006,188.670389,18.848172,69.535720,0.738122,838318.120312,0.895313,8.913119,2.207448,4.010988,0.071128,0.067272,32.000000,81.198697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.536137,69.805988,91.970463,52.151899,16.804687,51.151899,71.779114,78.620145,56.962025,53.810127,52.942582,199.040877,118.742749,199.275638,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.885885,49.145957,199.023333,160.300561,240.110075,228.762439,99.562003,14.355380,195.845811,19.631353,48.009227,50.353278,32.031320,201.471243,158.710730,198.216621,118.640125,188.096322,-0.000469,-1.794394,95.708010,63.458801,188.796819,18.853390,69.503567,0.735607,838516.645233,0.894975,8.858632,2.144912,3.992455,0.072452,0.068385,32.000000,81.172706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.500794,69.818344,91.926994,52.151899,16.742361,51.151899,71.779114,78.602880,56.962025,53.810127,53.191877,199.124007,118.210565,199.268990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.935261,49.082048,199.185523,160.278186,240.138254,228.731815,99.296642,14.359090,196.054798,19.631302,48.174044,50.312643,32.031320,201.753028,158.738199,198.334416,118.681938,188.174634,-0.000470,-1.793860,95.593261,63.404683,189.052283,18.852263,69.563782,0.736183,839334.169589,0.893322,9.064274,2.225357,3.994488,0.072260,0.070216,32.000000,81.220827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.513607,69.802530,91.944591,52.151899,16.790998,51.151899,71.779114,78.563238,56.962025,53.810127,53.168598,198.593284,119.063785,199.372333,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.785666,48.985225,199.095477,160.227004,239.992168,228.735832,99.457024,14.352526,196.151363,19.624154,48.176181,50.371378,32.031320,201.626590,158.738673,198.414067,118.655261,188.246098,-0.000470,-1.793260,95.508361,63.379986,189.284093,18.844664,69.613035,0.735750,839334.639202,0.891695,8.996381,2.210395,3.989572,0.071494,0.068377,32.000000,81.274903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.523251,69.790185,91.945016,52.151899,16.787715,51.151899,71.779114,78.532537,56.962025,53.810127,53.196370,198.914048,119.156682,199.288502,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.850495,48.972333,199.111199,160.214138,239.967741,228.747660,99.372692,14.351527,195.833622,19.613904,48.259842,50.352836,32.031320,201.716923,158.714354,198.303710,118.633567,188.358062,-0.000470,-1.793199,95.218583,63.515879,188.903261,18.834328,69.457908,0.735654,838877.560358,0.894125,8.939338,2.252038,3.999052,0.072897,0.069097,32.000000,81.249818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.508514,69.794113,91.942080,52.151899,16.797969,51.151899,71.779114,78.615296,56.962025,53.810127,53.108510,198.745385,118.726179,199.220760,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.866751,48.972333,199.275797,160.214138,239.925857,228.706982,99.226008,14.353097,195.947964,19.604212,48.263671,50.289431,32.031320,201.799388,158.704537,198.471680,118.630053,188.097794,-0.000468,-1.794361,95.072729,63.453250,189.009579,18.825238,69.639733,0.736491,838865.904903,0.893604,8.859355,2.316155,3.994167,0.072159,0.068943,32.000000,81.248610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.515958,69.822314,91.904482,52.151899,16.748928,51.151899,71.779114,78.577436,56.962025,53.810127,53.098933,198.452016,118.905875,199.273946,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.774931,48.969316,199.047635,160.217495,239.838547,228.665279,99.561347,14.351527,195.761546,19.595418,48.385035,50.340653,32.031320,201.687403,158.725340,198.389273,118.651214,188.192536,-0.000469,-1.796085,95.083509,63.411822,188.880092,18.816914,69.581511,0.734657,838692.441320,0.894442,8.842542,2.221025,3.996166,0.071827,0.067992,32.000000,81.149053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.533045,69.807043,91.908081,52.151899,16.772480,51.151899,71.779114,78.565744,56.962025,53.810127,53.097547,199.122693,118.825405,199.280516,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.747143,48.973430,199.192676,160.238471,239.838625,228.626069,99.385343,14.346818,195.896903,19.586670,48.584196,50.410827,32.031320,201.727219,158.673993,198.373645,118.603667,188.284302,-0.000468,-1.796673,94.844569,63.549232,189.012763,18.808946,69.513140,0.735734,838607.086971,0.893087,8.934546,2.235785,3.998954,0.071499,0.069234,32.000000,81.092081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.520083,69.791995,91.864350,52.151899,16.717244,51.151899,71.779114,78.619187,56.962025,53.810127,53.098571,198.770687,118.899969,199.374890,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.023733,49.008813,199.335438,160.251896,239.786219,228.610494,99.557566,14.354952,196.157875,19.574483,48.087945,50.618760,32.031320,201.956834,158.706498,198.623150,118.571815,188.320514,-0.000467,-1.797836,94.557033,63.790638,189.265472,18.797131,69.738815,0.737090,838738.124487,0.895080,8.967443,2.318110,4.004103,0.070577,0.066840,32.000000,81.070732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.513555,69.801647,91.811709,52.151899,16.811006,51.151899,71.779114,78.508753,56.962025,53.810127,53.105176,199.115133,119.355633,199.509509,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.988122,48.874415,199.570005,160.191484,239.792077,228.584279,99.483113,14.350385,196.313150,19.566182,47.360855,50.650254,32.031320,202.124658,158.760559,198.758419,118.615980,188.378142,-0.000468,-1.797345,94.279274,63.729387,189.216689,18.789250,69.757330,0.731514,838434.979208,0.889684,8.719232,2.362815,3.984954,0.071670,0.068797,32.000000,81.064787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.528261,69.821346,91.789654,52.151899,16.851784,51.151899,71.779114,78.470394,56.962025,53.810127,53.149432,198.966226,118.981628,199.387046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.029966,48.874415,199.609025,160.191484,239.708752,228.586073,99.200844,14.353382,196.341643,19.564041,46.835817,50.452478,32.031320,202.225185,158.753795,198.772498,118.690859,188.392565,-0.000469,-1.796846,94.067731,63.370878,189.011169,18.786604,69.739444,0.731990,837806.667082,0.889000,8.619226,2.341347,3.992349,0.071072,0.068425,32.000000,81.125291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.485154,69.806841,91.768504,52.151899,16.913422,51.151899,71.779114,78.483496,56.962025,53.810127,53.009952,198.401687,119.129450,199.412813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.909104,48.633329,199.670121,160.098911,239.598035,228.615734,99.520606,14.355095,196.142818,19.562445,46.994435,50.493988,32.031320,202.123496,158.720084,198.807132,118.710610,188.610898,-0.000469,-1.796843,94.012482,63.557835,189.045187,18.784932,69.581695,0.731990,837806.667082,0.889000,8.619226,2.341347,3.992349,0.069990,0.066768,32.000000,81.173744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.473350,69.797518,91.737072,52.151899,16.935616,51.151899,71.779114,78.452225,56.962025,53.810127,52.738676,199.041212,118.986575,199.413600,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.881611,48.557906,199.336830,160.064231,239.526907,228.619121,99.496066,14.355237,196.158651,19.561843,47.672897,50.443613,32.031320,201.997404,158.659780,198.842152,118.734116,188.039046,-0.000471,-1.796829,93.984745,63.383024,188.967503,18.784729,69.790349,0.731745,837410.877944,0.890708,8.576048,2.271931,3.989789,0.070193,0.066789,32.000000,81.143797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.489929,69.820751,91.714365,52.151899,16.981343,51.151899,71.779114,78.516646,56.962025,53.810127,52.659981,198.992132,119.597005,199.488738,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.909731,48.658562,199.661610,160.086885,239.613464,228.631544,99.278558,14.348673,196.140646,19.566417,48.288497,50.350794,32.031320,202.080052,158.594525,198.764040,118.756343,188.254488,-0.000469,-1.796237,94.312781,63.391325,189.134866,18.789847,69.674404,0.734694,836941.402408,0.889748,8.459752,2.334840,4.000675,0.074297,0.070287,32.000000,81.063365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.475350,69.811971,91.702072,52.151899,16.985764,51.151899,71.779114,78.528756,56.962025,53.810127,52.491211,198.557116,119.074295,199.357148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
