OSU 80 Ton Compressor Load Stand
49.789849,48.658562,199.419455,160.086885,239.635638,228.656938,99.554532,14.354381,196.151911,19.574028,48.328219,50.413355,32.031320,201.875369,158.637643,198.636269,118.740600,188.582107,-0.000468,-1.795653,94.632386,63.398994,189.254459,18.796655,69.656439,0.731812,836649.300166,0.890337,8.412747,2.094683,3.996199,0.071528,0.068216,32.000000,81.093632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.511600,69.798860,91.690701,52.151899,17.011678,51.151899,71.779114,78.508579,56.962025,53.810127,52.506868,199.109064,119.080125,199.388777,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.596405,48.761688,199.218221,160.123242,239.629304,228.666055,99.446902,14.348387,195.924132,19.575146,48.580380,50.129431,32.031320,201.693071,158.615649,198.500382,118.833708,187.806597,-0.000468,-1.796848,94.631258,63.309852,188.871569,18.797564,69.612405,0.733787,836855.691389,0.892030,8.484337,2.154135,4.000455,0.071940,0.068658,32.000000,81.132209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.502327,69.816973,91.674592,52.151899,16.883874,51.151899,71.779114,78.574673,56.962025,53.810127,52.541006,198.893804,118.433948,199.268281,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.676055,48.870027,199.154325,160.178339,239.586643,228.664088,99.403079,14.353097,195.852843,19.574917,48.826020,50.212760,32.031320,201.838204,158.583653,198.509980,118.817594,188.263483,-0.000468,-1.797781,94.701809,63.172442,188.753256,18.797536,69.466248,0.734992,837249.513890,0.892038,8.608344,2.293954,4.005223,0.072716,0.069713,32.000000,81.164542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.505273,69.827806,91.675381,52.151899,16.862505,51.151899,71.779114,78.687410,56.962025,53.810127,52.492767,198.806158,118.758973,199.229257,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.754334,49.036242,198.939145,160.264202,239.545908,228.634586,99.504509,14.349386,195.889665,19.575792,49.288186,50.251933,32.031320,201.598660,158.626240,198.318356,118.766373,187.889216,-0.000469,-1.797792,94.750931,63.267399,188.935220,18.798101,69.402676,0.738314,837756.897421,0.896232,8.937729,2.096293,4.009061,0.072784,0.070874,32.000000,81.230688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.499467,69.824486,91.646052,52.151899,16.833643,51.151899,71.779114,78.646674,56.962025,53.810127,52.573911,199.009018,118.563015,199.250146,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.600501,49.036242,198.778770,160.264202,239.534868,228.643207,99.170275,14.355237,195.718840,19.573014,49.117295,50.110778,32.031320,201.491650,158.658727,198.204255,118.739124,188.217304,-0.000471,-1.797787,94.745153,63.120349,188.734023,18.794788,69.282455,0.737664,838212.177031,0.894056,9.022805,2.005581,3.998428,0.072144,0.068902,32.000000,81.333709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.505773,69.826646,91.639006,52.151899,16.745688,51.151899,71.779114,78.602274,56.962025,53.810127,52.736733,198.340549,118.940242,199.313521,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.666750,49.160220,198.765283,160.347828,239.541674,228.649666,99.501465,14.351955,195.671920,19.568579,49.234000,50.400371,32.031320,201.336038,158.679144,198.063256,118.722704,188.127668,-0.000471,-1.797777,94.849059,63.201685,188.573129,18.791627,69.429898,0.740585,838654.525483,0.900194,9.182354,2.157262,4.007596,0.072241,0.069219,32.000000,81.330505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.510822,69.837926,91.616011,52.151899,16.706471,51.151899,71.779114,78.693297,56.962025,53.810127,52.882088,199.002931,118.986652,199.286102,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.881903,49.240040,198.805077,160.385586,239.521979,228.618234,99.528618,14.364085,195.872003,19.570230,49.109178,50.358084,32.031320,201.483047,158.725495,198.112056,118.627939,187.680765,-0.000472,-1.797756,94.635607,63.348093,188.799976,18.793532,69.528534,0.740585,838654.525483,0.900194,9.182354,2.157262,4.007596,0.072466,0.068985,32.000000,81.373751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.495893,69.840001,91.614644,52.151899,16.635272,51.151899,71.779114,78.657575,56.962025,53.810127,52.928407,199.057236,118.971272,199.273514,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.827908,49.251560,198.980104,160.394536,239.548303,228.581335,99.216432,14.353953,195.854517,19.571880,48.732505,50.443628,32.031320,201.570445,158.754297,198.299454,118.568618,188.598983,-0.000472,-1.797750,94.608306,63.470442,188.869792,18.795140,69.548991,0.734711,839127.211543,0.891746,9.094581,2.064871,3.985515,0.071287,0.068705,32.000000,81.376174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516808,69.852632,91.581832,52.151899,16.697487,51.151899,71.779114,78.535378,56.962025,53.810127,53.070051,198.432865,118.646361,199.264544,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.102340,49.251560,199.115307,160.394536,239.579231,228.560544,99.480468,14.353668,195.816314,19.572947,48.161867,50.471444,32.031320,201.602452,158.813774,198.315303,118.579944,188.046291,-0.000472,-1.797762,94.602630,63.662589,188.859228,18.796008,69.481616,0.735577,839423.826059,0.895514,9.161950,2.472322,3.993347,0.072417,0.068475,32.000000,81.396173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516330,69.841362,91.558299,52.151899,16.674465,51.151899,71.779114,78.562796,56.962025,53.810127,53.148157,198.960936,119.009972,199.303844,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.848971,49.109476,199.130052,160.335242,239.451475,228.559819,99.438917,14.355380,195.981954,19.573757,47.621605,50.386252,32.031320,201.788623,158.769958,198.513405,118.573482,188.316697,-0.000472,-1.795634,94.492564,63.546849,188.879051,18.796625,69.521585,0.732978,838782.631031,0.887620,8.878577,2.251602,3.974172,0.071880,0.068091,32.000000,81.216224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.489256,69.818002,91.515621,52.151899,16.715710,51.151899,71.779114,78.472600,56.962025,53.810127,53.080366,198.877833,119.469319,199.346251,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.054046,48.918300,199.255961,160.238191,239.480520,228.534555,99.510083,14.357235,196.126327,19.571261,47.822604,50.460717,32.031320,201.841201,158.747773,198.595608,118.588321,188.267785,-0.000475,-1.794490,94.452375,63.643941,188.993159,18.793959,69.585812,0.735608,838719.277325,0.891476,8.999992,2.330081,3.994779,0.071126,0.067020,32.000000,81.204264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.484747,69.872007,91.528487,52.151899,16.747247,51.151899,71.779114,78.538066,56.962025,53.810127,52.916573,199.020166,119.396290,199.314859,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.012059,48.827239,199.409514,160.161558,239.521240,228.524640,99.578270,14.358948,195.999087,19.571302,47.658909,50.458694,32.031320,201.967680,158.702621,198.748891,118.629278,188.388336,-0.000477,-1.794486,94.362657,63.281534,188.868913,18.793835,69.588645,0.732042,837753.110766,0.887374,8.595098,2.327197,3.980816,0.070852,0.068880,32.000000,81.219955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.495602,69.828089,91.507975,52.151899,16.750050,51.151899,71.779114,78.414383,56.962025,53.810127,52.905492,199.156540,119.093434,199.274694,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.927840,48.756476,199.266748,160.094715,239.453616,228.510167,99.285997,14.351670,196.008806,19.576065,48.005833,50.434035,32.031320,201.831232,158.663737,198.510183,118.595750,188.849070,-0.000479,-1.795649,94.341641,63.536931,188.882846,18.799032,69.551744,0.732042,837753.110766,0.887374,8.595098,2.327197,3.980816,0.070062,0.067770,32.000000,81.174336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.473548,69.827183,91.475439,52.151899,16.762625,51.151899,71.779114,78.430275,56.962025,53.810127,52.785663,198.571995,118.577628,199.268321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.874399,48.756476,199.290880,160.094715,239.448282,228.506914,99.499131,14.352811,196.087744,19.577910,48.009592,50.563177,32.031320,201.699452,158.606995,198.555981,118.594919,188.465126,-0.000481,-1.794505,94.478767,63.622038,189.184526,18.800112,69.631236,0.732728,837347.370008,0.887328,8.547347,2.331910,3.987229,0.071795,0.068397,32.000000,81.261925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.487413,69.832759,91.466893,52.151899,16.758484,51.151899,71.779114,78.473903,56.962025,53.810127,52.674064,198.998261,118.701593,199.247550,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.906050,48.782532,199.311608,160.073740,239.381830,228.491019,99.523525,14.358662,196.168776,19.573822,47.916925,50.585922,32.031320,201.966579,158.616899,198.606977,118.665997,188.556842,-0.000483,-1.796247,94.821621,63.597995,189.064092,18.796707,69.549673,0.733633,837401.578309,0.891376,8.563539,2.539786,3.991095,0.072576,0.068805,32.000000,81.330324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.508264,69.865246,91.453958,52.151899,16.725068,51.151899,71.779114,78.500572,56.962025,53.810127,52.651584,199.047050,119.081352,199.326385,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.957509,48.792406,199.206011,160.059476,239.380729,228.475650,99.403297,14.351670,196.112916,19.573686,47.384006,50.460187,32.031320,202.081581,158.617478,198.776327,118.681020,188.634245,-0.000483,-1.798269,94.574736,63.504424,189.172942,18.797197,69.683609,0.733554,837472.540125,0.890513,8.618775,2.395349,3.995855,0.071604,0.068484,32.000000,81.329613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.525904,69.846379,91.416829,52.151899,16.767774,51.151899,71.779114,78.478138,56.962025,53.810127,52.608290,198.806594,119.571345,199.383427,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.881525,48.667612,199.469018,160.026754,239.260911,228.440071,99.509447,14.355380,196.148987,19.575259,47.176158,50.430598,32.031320,202.118236,158.662826,198.758850,118.702336,188.713699,-0.000485,-1.797706,94.640619,63.576253,189.118568,18.798594,69.636114,0.731665,836946.115242,0.889692,8.568824,2.373264,3.987509,0.069903,0.066735,32.000000,81.415718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.542214,69.860627,91.469564,52.151899,16.876503,51.151899,71.779114,78.444080,56.962025,53.810127,52.576788,199.018894,118.995551,199.285591,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.800629,48.667612,199.364812,160.026754,239.184574,228.430731,99.428891,14.353097,196.019713,19.576074,47.889937,50.384457,32.031320,201.851415,158.604732,198.606627,118.757169,188.246343,-0.000487,-1.795975,94.636880,63.500950,189.243548,18.799789,69.613008,0.731665,836946.115242,0.889692,8.568824,2.373264,3.987509,0.070191,0.067641,32.000000,81.336153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.511049,69.841057,91.444340,52.151899,16.840583,51.151899,71.779114,78.483458,56.962025,53.810127,52.396672,198.857782,119.522633,199.371743,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.733297,48.584784,199.252376,159.995991,239.131109,228.463566,99.442125,14.349101,195.975838,19.581938,48.525113,50.326207,32.031320,201.913472,158.558500,198.687380,118.728628,188.825116,-0.000488,-1.794598,94.496643,63.570954,189.015535,18.805334,69.618752,0.733464,836490.822073,0.889796,8.522544,2.382008,3.998856,0.070187,0.067769,32.000000,81.360023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.550581,69.855720,91.463077,52.151899,16.864354,51.151899,71.779114,78.527725,56.962025,53.810127,52.240295,198.884249,119.149548,199.301169,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.925069,48.705462,199.313270,160.025356,239.042079,228.528777,99.541381,14.350243,195.971750,19.587400,48.498799,50.429359,32.031320,201.873840,158.547105,198.501259,118.752096,188.323477,-0.000488,-1.794364,94.372220,63.370515,188.963651,18.810528,69.556623,0.734463,836340.506688,0.892089,8.606235,2.150222,4.003259,0.071254,0.067426,32.000000,81.365666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.522286,69.843173,91.440728,52.151899,16.779736,51.151899,71.779114,78.565739,56.962025,53.810127,52.150081,199.082762,118.642833,199.251169,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.772819,48.831353,199.332672,160.105343,239.043431,228.554763,99.248834,14.350956,195.963638,19.591023,48.470762,50.398397,32.031320,201.884176,158.559340,198.543369,118.717043,188.624063,-0.000489,-1.793129,94.059986,63.512695,189.179897,18.814324,69.576948,0.733688,836614.532191,0.889088,8.515388,2.184523,3.992248,0.072352,0.068580,32.000000,81.362680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.511281,69.849590,91.482702,52.151899,16.827408,51.151899,71.779114,78.454837,56.962025,53.810127,52.203988,198.497668,118.909749,199.288148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.791797,48.831353,199.425190,160.105343,239.123098,228.608265,99.580228,14.354952,196.134013,19.595390,48.255600,50.290311,32.031320,201.819672,158.586795,198.504339,118.757615,188.291946,-0.000488,-1.794323,94.112688,63.438116,188.975212,18.819074,69.517624,0.735898,837525.086827,0.895161,8.798771,2.333387,4.004850,0.072883,0.069483,32.000000,81.368146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.537757,69.837906,91.499840,52.151899,16.811901,51.151899,71.779114,78.539907,56.962025,53.810127,52.282797,199.160456,119.063248,199.316432,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.836393,48.870027,199.261656,160.144498,239.192958,228.568365,99.545049,14.357521,196.146878,19.607127,47.890740,50.324068,32.031320,201.912921,158.656640,198.511145,118.768120,188.739836,-0.000490,-1.795487,94.043177,63.176866,188.911865,18.831154,69.606714,0.736689,837493.974937,0.892013,8.779118,2.167058,4.005182,0.072725,0.068863,32.000000,81.418818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.547847,69.852154,91.511075,52.151899,16.828263,51.151899,71.779114,78.529089,56.962025,53.810127,52.291155,199.090097,119.073528,199.408092,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.672684,48.784452,199.225354,160.138345,239.170272,228.580328,99.308317,14.351955,195.977222,19.617501,48.173634,50.354239,32.031320,201.800040,158.599714,198.403555,118.698047,188.430969,-0.000492,-1.795484,94.048997,63.468117,189.044332,18.840653,69.552007,0.734691,837356.597289,0.891382,8.771636,2.326109,3.998316,0.070795,0.067423,32.000000,81.466925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.540776,69.830967,91.485783,52.151899,16.793901,51.151899,71.779114,78.499835,56.962025,53.810127,52.268621,198.616635,118.821263,199.373238,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.735683,48.793229,199.153715,160.157643,239.245429,228.576833,99.562930,14.352240,195.960346,19.620520,48.669585,50.289062,32.031320,201.699207,158.622598,198.377275,118.726523,188.012869,-0.000493,-1.793730,94.046403,63.424950,188.749463,18.842718,69.632862,0.737169,837734.540389,0.896611,8.855652,2.279289,4.010763,0.071421,0.067758,32.000000,81.476151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.556003,69.844131,91.534158,52.151899,16.772464,51.151899,71.779114,78.594107,56.962025,53.810127,52.143890,199.125860,119.252495,199.353411,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.782940,48.918848,198.886903,160.204350,239.377455,228.526564,99.298221,14.351242,195.902961,19.623918,48.790051,50.325098,32.031320,201.714518,158.623748,198.505518,118.650720,188.300969,-0.000495,-1.793171,94.091710,63.443717,188.638332,18.845630,69.492395,0.735306,837490.578799,0.893068,8.799116,2.092346,4.004242,0.071995,0.069295,32.000000,81.461788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.538193,69.835022,91.534529,52.151899,16.691024,51.151899,71.779114,78.559638,56.962025,53.810127,52.097254,198.596442,118.809679,199.351444,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.833857,48.918848,199.184950,160.204350,239.448007,228.495457,99.455988,14.354952,195.889184,19.627614,47.994096,50.375753,32.031320,201.759817,158.640493,198.449741,118.611952,188.095078,-0.000496,-1.793179,94.233438,63.590854,188.796717,18.848561,69.613900,0.735326,837570.875933,0.892840,8.733970,2.295978,3.995872,0.072571,0.068795,32.000000,81.463531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.523030,69.826902,91.520874,52.151899,16.636550,51.151899,71.779114,78.531010,56.962025,53.810127,52.196584,198.911977,119.091977,199.271389,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.695474,48.936128,199.037176,160.244344,239.488449,228.490963,99.514037,14.353239,195.832556,19.630256,47.793323,50.403442,32.031320,201.778328,158.721129,198.402394,118.647146,188.207144,-0.000495,-1.793188,94.220456,63.408144,188.996995,18.851124,69.466667,0.734317,837895.088921,0.892068,8.823082,2.238096,3.996980,0.072001,0.068893,32.000000,81.458470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.555365,69.845153,91.581025,52.151899,16.638607,51.151899,71.779114,78.501118,56.962025,53.810127,52.203536,199.028074,118.319840,199.175559,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.688759,48.823125,199.085738,160.204629,239.498296,228.517924,99.288967,14.349672,195.841083,19.629902,48.407200,50.346107,32.031320,201.644775,158.687001,198.314730,118.685919,188.176642,-0.000494,-1.795339,94.114443,63.295945,189.126891,18.850753,69.484894,0.737335,838029.757683,0.894333,8.983694,2.245390,4.005137,0.073132,0.069647,32.000000,81.533290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.522371,69.839108,91.573644,52.151899,16.663289,51.151899,71.779114,78.580646,56.962025,53.810127,52.196686,198.577935,118.681687,199.260846,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.806416,48.891146,199.035878,160.202392,239.514624,228.527430,99.599816,14.354524,195.752285,19.620972,48.539546,50.419346,32.031320,201.721225,158.625593,198.310129,118.642308,188.045188,-0.000496,-1.795337,93.932635,63.330854,188.993384,18.841834,69.525597,0.737335,838029.757683,0.894333,8.983694,2.245390,4.005137,0.071796,0.068969,32.000000,81.593840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.515343,69.835809,91.595462,52.151899,16.622625,51.151899,71.779114,78.587395,56.962025,53.810127,52.054882,199.199632,119.021249,199.339800,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.914874,48.891146,199.004516,160.202392,239.501031,228.510116,99.494273,14.352669,195.956361,19.609487,48.384754,50.397673,32.031320,201.836308,158.641324,198.303711,118.590489,188.565867,-0.000497,-1.795363,93.668141,63.638884,189.026282,18.830584,69.578784,0.737185,837632.850627,0.896316,8.877653,2.195053,4.006655,0.072135,0.068292,32.000000,81.544726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.490354,69.812876,91.584544,52.151899,16.636747,51.151899,71.779114,78.521018,56.962025,53.810127,52.097074,198.988547,118.333303,199.211751,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.932488,48.933111,199.107596,160.204350,239.552619,228.496344,99.336163,14.354809,196.146455,19.599638,47.936039,50.492566,32.031320,201.799143,158.660409,198.444872,118.596961,188.343061,-0.000497,-1.795369,93.516582,63.584830,189.132518,18.820980,69.654734,0.735255,837843.408979,0.891381,8.823778,2.188821,3.996190,0.072091,0.068983,32.000000,81.529368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.486473,69.826008,91.614280,52.151899,16.620016,51.151899,71.779114,78.456613,56.962025,53.810127,52.123029,198.672326,118.505059,199.211909,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.039488,48.861250,199.235648,160.169110,239.501787,228.436868,99.500161,14.354381,196.019526,19.592067,47.483805,50.426350,32.031320,201.837531,158.649518,198.599110,118.616106,188.388504,-0.000497,-1.795376,93.404460,63.503541,188.892246,18.813660,69.585078,0.733134,837837.110290,0.890104,8.711608,2.437918,3.986878,0.072176,0.069500,32.000000,81.584943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.489833,69.811524,91.604472,52.151899,16.632955,51.151899,71.779114,78.442290,56.962025,53.810127,52.115463,199.000323,119.260856,199.413403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.968643,48.732066,199.249425,160.096114,239.470998,228.409608,99.387460,14.349101,195.996922,19.589578,47.619974,50.314511,32.031320,201.880527,158.635652,198.610617,118.635182,188.265201,-0.000497,-1.793643,93.361729,63.458729,188.916335,18.811890,69.533806,0.732423,837840.708097,0.891223,8.735373,2.347078,3.987536,0.071700,0.069648,32.000000,81.666229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516459,69.821570,91.641937,52.151899,16.627113,51.151899,71.779114,78.374752,56.962025,53.810127,52.022076,198.774919,118.974033,199.290901,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.691713,48.732066,199.212705,160.096114,239.390373,228.432396,99.499313,14.352954,196.040163,19.590075,47.623763,50.265897,32.031320,201.856980,158.639421,198.392493,118.654007,188.533341,-0.000498,-1.793078,93.412706,63.405408,188.891472,18.812242,69.608340,0.731745,837135.095291,0.887228,8.553060,2.345146,3.981568,0.071606,0.068479,32.000000,81.736606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.521850,69.807874,91.675095,52.151899,16.676257,51.151899,71.779114,78.411647,56.962025,53.810127,51.853399,198.998625,118.638614,199.274930,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.688512,48.662127,199.252806,160.042976,239.363226,228.427189,99.506885,14.353097,195.902692,19.588800,48.105140,50.216983,32.031320,201.830049,158.587297,198.605160,118.696917,188.581476,-0.000498,-1.791495,93.486305,63.394279,188.953452,18.811003,69.615526,0.732866,836689.345953,0.889204,8.496987,2.279357,3.987489,0.071829,0.068526,32.000000,81.726086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.529601,69.804426,91.689377,52.151899,16.634437,51.151899,71.779114,78.567838,56.962025,53.810127,51.725669,199.013771,118.666997,199.266472,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.829744,48.715061,199.080027,160.049688,239.438097,228.407152,99.304551,14.356379,195.955822,19.586996,48.758713,50.403008,32.031320,201.686058,158.569844,198.451657,118.669909,188.368954,-0.000498,-1.789710,93.602819,63.293340,188.841870,18.809376,69.602964,0.735591,836792.434137,0.893598,8.716911,2.337398,4.010038,0.072113,0.068061,32.000000,81.794926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.528644,69.810939,91.704836,52.151899,16.660134,51.151899,71.779114,78.573056,56.962025,53.810127,51.653807,198.609102,118.740294,199.278510,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.667834,48.879626,199.080056,160.109259,239.448561,228.365670,99.579297,14.354809,195.932352,19.588286,48.948818,50.165416,32.031320,201.735210,158.554555,198.320682,118.665861,188.347959,-0.000497,-1.787967,93.760454,63.287687,188.868364,18.810946,69.390166,0.733465,836730.402312,0.892653,8.623552,2.283938,3.995205,0.070485,0.068063,32.000000,81.816489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.525921,69.823155,91.714826,52.151899,16.572905,51.151899,71.779114,78.493580,56.962025,53.810127,51.645161,199.158593,119.050246,199.307463,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.873942,48.879626,199.151025,160.109259,239.469575,228.351312,99.503630,14.353239,195.849554,19.589825,48.220796,50.300294,32.031320,201.724018,158.587915,198.360835,118.652690,188.354061,-0.000499,-1.786233,93.864990,63.465808,188.914600,18.811718,69.476712,0.738094,837376.744415,0.893667,8.955857,2.280032,4.008229,0.070264,0.068189,32.000000,81.819948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.531110,69.807182,91.697206,52.151899,16.585221,51.151899,71.779114,78.584292,56.962025,53.810127,51.769375,199.007260,119.168803,199.334961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.746250,48.947374,199.100408,160.150371,239.444572,228.386887,99.289837,14.349957,195.886967,19.589578,48.179800,50.111671,32.031320,201.562045,158.596032,198.271337,118.672753,188.256263,-0.000499,-1.785060,93.998667,63.274830,188.894675,18.811376,69.530816,0.734598,837011.236138,0.890184,8.742399,2.295516,3.993088,0.069971,0.067168,32.000000,81.798301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518478,69.808235,91.711409,52.151899,16.528555,51.151899,71.779114,78.467191,56.962025,53.810127,51.819310,198.579675,118.779609,199.271901,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.632703,48.871124,198.953472,160.150092,239.395061,228.411109,99.569287,14.352526,195.779052,19.589829,48.316070,50.156960,32.031320,201.678290,158.605811,198.286944,118.663764,188.377834,-0.000499,-1.785051,94.106646,63.344865,189.010966,18.811525,69.322319,0.734598,837011.236138,0.890184,8.742399,2.295516,3.993088,0.070102,0.067998,32.000000,81.724676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.519286,69.801988,91.726421,52.151899,16.568909,51.151899,71.779114,78.540054,56.962025,53.810127,51.815128,199.138575,118.463865,199.224694,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.687296,48.871124,199.027259,160.150092,239.357197,228.392636,99.497390,14.357092,195.711707,19.589846,48.657783,50.146420,32.031320,201.596091,158.585093,198.212955,118.604851,188.095260,-0.000500,-1.785409,94.136716,63.303365,188.858737,18.811596,69.423420,0.739066,837591.029275,0.894616,8.983806,2.293446,4.008516,0.072099,0.069151,32.000000,81.696823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.470363,69.802000,91.728423,52.151899,16.512804,51.151899,71.779114,78.607823,56.962025,53.810127,51.719884,198.994781,118.049587,199.082444,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.685136,48.994550,198.953306,160.223368,239.404835,228.348298,99.512126,14.353097,195.676331,19.591875,48.747662,50.181897,32.031320,201.474505,158.611938,198.265187,118.611749,187.982872,-0.000502,-1.786328,94.217184,63.342495,188.519123,18.813770,69.361448,0.737408,837670.272894,0.894098,8.927169,2.245265,4.005597,0.071947,0.070201,32.000000,81.666768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.477923,69.797529,91.745241,52.151899,16.425620,51.151899,71.779114,78.583638,56.962025,53.810127,51.729336,199.024252,118.491021,199.226307,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.642175,48.994550,198.786540,160.223368,239.307628,228.303233,99.415858,14.354524,195.580186,19.592244,48.491068,50.344137,32.031320,201.462884,158.646213,198.081796,118.634995,187.830037,-0.000502,-1.788056,94.352453,63.354377,188.500155,18.814678,69.373302,0.736233,837490.457871,0.894313,8.889530,2.259655,3.995241,0.071846,0.068751,32.000000,81.680359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.472925,69.812864,91.764745,52.151899,16.464473,51.151899,71.779114,78.583324,56.962025,53.810127,51.813882,198.831716,118.765340,199.271586,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.627672,48.998939,198.883074,160.242666,239.306951,228.250463,99.291637,14.346675,195.773692,19.588664,48.535117,50.306725,32.031320,201.417198,158.642078,198.185751,118.573020,187.793458,-0.000501,-1.788760,94.411878,63.438007,188.854356,18.810977,69.401338,0.736233,837490.457871,0.894313,8.889530,2.259655,3.995241,0.071791,0.068643,32.000000,81.693929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.482475,69.801670,91.792318,52.151899,16.382658,51.151899,71.779114,78.611562,56.962025,53.810127,51.825441,198.583274,119.044262,199.310768,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.983764,49.029933,198.793125,160.255811,239.319314,228.220735,99.552161,14.353239,195.668138,19.581928,48.513388,50.415950,32.031320,201.538580,158.649064,198.007335,118.537533,187.889152,-0.000499,-1.788270,94.648337,63.495539,188.718320,18.804475,69.372253,0.737892,837646.476458,0.895694,9.097401,2.114497,4.004388,0.071640,0.068462,32.000000,81.704006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.470257,69.800233,91.796210,52.151899,16.390280,51.151899,71.779114,78.620612,56.962025,53.810127,51.833493,199.104322,118.392064,199.238226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.711487,48.974528,199.020101,160.223088,239.191752,228.203418,99.424886,14.354238,195.630076,19.576890,48.098749,50.348075,32.031320,201.512179,158.675269,198.116062,118.541006,188.078367,-0.000500,-1.789430,94.911680,63.292343,188.576228,18.799896,69.393811,0.737876,837761.348053,0.896910,9.116843,2.162584,4.007504,0.071717,0.068084,32.000000,81.695757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.490800,69.789250,91.814757,52.151899,16.328459,51.151899,71.779114,78.416842,56.962025,53.810127,51.878561,198.849772,118.746469,199.324694,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.815951,48.974528,198.905501,160.223088,239.135483,228.204949,99.461682,14.348816,195.598993,19.573346,48.183635,50.336480,32.031320,201.381500,158.676159,198.240696,118.564415,188.004546,-0.000499,-1.789573,95.094301,63.431490,188.556284,18.796110,69.428272,0.733234,837266.414003,0.887445,8.779242,2.234396,3.977154,0.071082,0.068298,32.000000,81.606371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.481826,69.804756,91.827954,52.151899,16.389628,51.151899,71.779114,78.569284,56.962025,53.810127,51.832181,198.923364,118.696607,199.255614,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.897671,48.913911,199.059587,160.163236,239.163192,228.213801,99.542173,14.354381,195.793329,19.569397,48.202674,50.345781,32.031320,201.530425,158.658225,198.245121,118.502768,188.065450,-0.000500,-1.788389,95.205310,63.493087,188.786356,18.792353,69.251614,0.737007,837519.292295,0.893785,9.005492,2.302707,4.003503,0.071034,0.068071,32.000000,81.618651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.509781,69.783344,91.830786,52.151899,16.325889,51.151899,71.779114,78.510321,56.962025,53.810127,51.771639,199.084346,118.454392,199.222806,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.837883,48.874415,198.924615,160.113174,239.245605,228.207399,99.251802,14.353668,195.720049,19.565406,47.473645,50.386164,32.031320,201.475565,158.633081,198.199751,118.519911,188.291315,-0.000499,-1.790723,95.277301,63.536642,188.657400,18.788354,69.415185,0.734967,837231.521117,0.891378,8.897290,2.251298,3.992807,0.072553,0.069221,32.000000,81.634884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.507409,69.788026,91.826602,52.151899,16.371264,51.151899,71.779114,78.461962,56.962025,53.810127,51.759517,198.503604,118.828359,199.280359,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.968581,48.734260,199.206077,160.046332,239.271905,228.189717,99.375686,14.354809,195.820234,19.561373,47.547186,50.387144,32.031320,201.714008,158.606257,198.436886,118.504861,188.555438,-0.000499,-1.793026,95.354099,63.843259,188.893980,18.784315,69.574168,0.736066,837210.162593,0.888919,8.752152,2.336045,3.989356,0.071536,0.067942,32.000000,81.628609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.509824,69.782142,91.843055,52.151899,16.342896,51.151899,71.779114,78.493282,56.962025,53.810127,51.700227,198.751372,118.839175,199.155850,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.858480,48.734260,199.036671,160.046332,239.325029,228.151688,99.536151,14.355808,195.844277,19.556730,47.758158,50.474722,32.031320,201.569853,158.585035,198.349550,118.486527,188.275173,-0.000498,-1.792995,95.363839,63.533229,188.870831,18.779594,69.407947,0.731626,836473.647506,0.888460,8.499244,2.519599,3.986627,0.070422,0.066878,32.000000,81.528855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518819,69.777863,91.828617,52.151899,16.395854,51.151899,71.779114,78.417513,56.962025,53.810127,51.522439,199.072302,118.484156,199.223710,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.058756,48.705187,199.206675,160.020881,239.358720,228.117578,99.298537,14.350243,195.955733,19.551918,47.604238,50.595370,32.031320,201.871230,158.582533,198.523424,118.523607,188.292461,-0.000498,-1.793007,95.148834,63.529787,188.970666,18.775037,69.701495,0.731626,836473.647506,0.888460,8.499244,2.519599,3.986627,0.070829,0.067737,32.000000,81.484410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535556,69.778428,91.825960,52.151899,16.397751,51.151899,71.779114,78.476113,56.962025,53.810127,51.467691,198.597074,118.650696,199.192908,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.882460,48.645671,199.116266,160.001304,239.375231,228.115249,99.592129,14.354381,196.081796,19.548074,47.305510,50.554676,32.031320,201.915327,158.579518,198.501160,118.561925,188.519096,-0.000497,-1.791865,95.097771,63.519223,189.034847,18.770958,69.651849,0.728813,835868.171488,0.887016,8.377127,2.401260,3.979457,0.070778,0.068194,32.000000,81.417098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.523115,69.781748,91.816892,52.151899,16.385440,51.151899,71.779114,78.354919,56.962025,53.810127,51.378224,199.184258,119.166732,199.321193,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.945061,48.512104,199.215595,159.928031,239.297740,228.137043,99.505084,14.348958,196.053982,19.543022,46.869312,50.317780,32.031320,201.933390,158.575092,198.603792,118.583297,188.005505,-0.000496,-1.790118,95.124796,63.390467,189.014088,18.765710,69.527171,0.731255,835840.227667,0.887720,8.499636,2.448777,3.991709,0.070811,0.067626,32.000000,81.271098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.534418,69.752801,91.818685,52.151899,16.376157,51.151899,71.779114,78.449299,56.962025,53.810127,51.245501,199.010169,118.755790,199.280319,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.917350,48.512104,199.365721,159.928031,239.202867,228.170728,99.402776,14.351670,196.069442,19.537313,47.287130,50.218805,32.031320,201.941483,158.565545,198.539356,118.670527,188.308090,-0.000494,-1.789560,95.191791,63.254980,188.994609,18.760646,69.660583,0.731255,835840.227667,0.887720,8.499636,2.448777,3.991709,0.070345,0.066682,32.000000,81.281406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.565381,69.794998,91.870538,52.151899,16.378396,51.151899,71.779114,78.407255,56.962025,53.810127,51.020785,198.805553,118.565469,199.192554,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.724463,48.422969,199.197214,159.871258,239.196084,228.145096,99.555365,14.352954,196.087233,19.537189,47.589041,50.310242,32.031320,201.702041,158.503404,198.406835,118.614743,188.654465,-0.000493,-1.790088,95.216602,63.436119,188.940583,18.760835,69.555154,0.731776,835294.685451,0.887009,8.301377,2.232780,3.988695,0.070513,0.067169,32.000000,81.211756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.524795,69.791730,91.853109,52.151899,16.362311,51.151899,71.779114,78.418131,56.962025,53.810127,50.820977,199.110729,118.864490,199.281499,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.673056,48.501682,199.131106,159.915446,239.189770,228.170484,99.433340,14.349672,195.769171,19.538378,48.069912,50.355042,32.031320,201.664020,158.426580,198.364601,118.577071,188.131914,-0.000493,-1.791754,95.261903,63.205609,188.700557,18.762360,69.563835,0.734149,835346.175694,0.890743,8.440484,2.447191,4.006020,0.072755,0.068771,32.000000,81.224063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.485475,69.756527,91.838566,52.151899,16.367765,51.151899,71.779114,78.528655,56.962025,53.810127,50.692370,198.866679,118.760086,199.326425,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.907068,48.599868,199.074690,159.990117,239.074747,228.191078,99.585433,14.354238,195.944039,19.541383,47.672364,50.436116,32.031320,201.756820,158.492290,198.509818,118.625265,188.265604,-0.000492,-1.792899,95.524223,63.571028,188.628929,18.765245,69.631000,0.734817,835907.537318,0.893160,8.572495,2.286946,4.008835,0.072595,0.068610,32.000000,81.282928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.494321,69.758325,91.821068,52.151899,16.280060,51.151899,71.779114,78.405476,56.962025,53.810127,50.621123,199.170866,118.984543,199.301641,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.928496,48.563117,199.176684,160.019203,239.003786,228.225439,99.506279,14.356522,195.986364,19.545720,47.519413,50.372937,32.031320,201.850762,158.557378,198.470053,118.674247,188.367954,-0.000492,-1.792911,95.573798,63.375324,188.768102,18.769694,69.583504,0.731169,835579.701712,0.888050,8.427069,2.274013,3.988831,0.072431,0.069097,32.000000,81.301257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.511196,69.766083,91.825422,52.151899,16.339495,51.151899,71.779114,78.422325,56.962025,53.810127,50.628451,199.012558,118.971233,199.270563,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.848063,48.563117,199.187986,160.019203,238.908305,228.209368,99.377108,14.350243,195.779874,19.551854,47.678826,50.338719,32.031320,201.847419,158.543675,198.422866,118.696823,188.235816,-0.000494,-1.792886,95.645697,63.168771,188.831492,18.775757,69.443614,0.731169,835579.701712,0.888050,8.427069,2.274013,3.988831,0.072059,0.068897,32.000000,81.379670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.524317,69.760953,91.829671,52.151899,16.330196,51.151899,71.779114,78.407871,56.962025,53.810127,50.500833,198.754216,118.639227,199.242947,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
