OSU 80 Ton Compressor Load Stand
49.871705,48.506619,198.559287,160.003821,239.032294,228.162443,99.536952,14.351527,195.937242,19.559673,48.324517,50.317424,32.031320,201.735190,158.529652,198.382917,118.667677,188.196127,-0.000493,-1.792972,95.721698,63.296493,188.878624,18.783594,69.542696,0.731701,835417.562184,0.887797,8.369502,2.279220,3.989239,0.071983,0.067837,32.000000,81.418877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.521329,69.757962,91.815415,52.151899,16.331479,51.151899,71.779114,78.450284,56.962025,53.810127,50.346942,199.073905,118.903919,199.193223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.700588,48.581218,198.919113,160.020602,239.118259,228.130658,99.375383,14.355665,195.673179,19.568727,48.238005,50.310680,32.031320,201.584389,158.491255,198.224566,118.636858,188.228506,-0.000492,-1.793201,95.829225,63.377735,188.801020,18.792530,69.475296,0.734209,835398.686798,0.890484,8.452653,2.206580,3.995902,0.072229,0.068335,32.000000,81.344565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.537968,69.746807,91.793772,52.151899,16.090481,51.151899,71.779114,78.433850,56.962025,53.810127,50.238183,198.750766,119.167997,199.317495,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.791883,48.671727,199.067794,160.045772,239.125554,228.132601,99.346345,14.352383,195.884327,19.572266,48.136675,50.465287,32.031320,201.661023,158.520257,198.424192,118.598579,188.351736,-0.000492,-1.795106,95.931133,63.320219,188.960081,18.796031,69.611409,0.730901,835142.199853,0.888261,8.371704,2.220683,3.981402,0.072877,0.069730,32.000000,81.368519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.543752,69.746371,91.806921,52.151899,16.157614,51.151899,71.779114,78.531233,56.962025,53.810127,50.218514,198.692691,119.185488,199.303647,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.920244,48.671727,199.094245,160.045772,239.061554,228.169879,99.564408,14.348958,195.878614,19.574097,47.897387,50.313719,32.031320,201.599373,158.547181,198.322491,118.599189,187.901031,-0.000493,-1.796859,96.043860,63.480313,188.677817,18.797718,69.327118,0.734885,835690.548494,0.893175,8.623481,2.263774,4.002349,0.071003,0.068569,32.000000,81.347865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.536883,69.760663,91.800268,52.151899,16.224197,51.151899,71.779114,78.480044,56.962025,53.810127,50.228386,199.128816,119.165082,199.272097,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.849673,48.689006,199.271431,160.038780,239.102013,228.227092,99.214646,14.353525,195.912436,19.575894,47.476936,50.198081,32.031320,201.882994,158.530249,198.383122,118.642717,188.251505,-0.000494,-1.798021,96.153493,63.138239,188.803448,18.799677,69.915185,0.732860,835975.622011,0.891850,8.619403,2.348745,3.997997,0.072333,0.068126,32.000000,81.317509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.521156,69.739526,91.797786,52.151899,16.245295,51.151899,71.779114,78.404550,56.962025,53.810127,50.176704,198.429291,118.665271,199.122412,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.714358,48.594932,199.128282,160.023398,239.087370,228.189342,99.453826,14.348816,195.751317,19.576555,47.908080,50.191260,32.031320,201.592055,158.529418,198.287471,118.633844,188.079800,-0.000494,-1.798024,96.273334,63.312894,188.707859,18.799987,69.556937,0.729799,836071.861801,0.892296,8.576877,2.266631,3.997447,0.072756,0.068249,32.000000,81.359028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.519412,69.757289,91.799161,52.151899,16.285293,51.151899,71.779114,78.439754,56.962025,53.810127,50.111219,198.907652,119.012657,199.325205,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.619784,48.596577,198.999339,160.048289,239.142978,228.131194,99.574359,14.347246,195.587781,19.573667,48.555236,50.214219,32.031320,201.562759,158.486353,198.159919,118.557147,188.325214,-0.000494,-1.798035,96.381656,63.143068,188.521920,18.797594,69.296381,0.729799,836071.861801,0.892296,8.576877,2.266631,3.997447,0.072777,0.068845,32.000000,81.376904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.523867,69.740164,91.780413,52.151899,16.161740,51.151899,71.779114,78.516778,56.962025,53.810127,49.933386,199.148717,118.455466,199.243773,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.803972,48.596577,198.981707,160.048289,239.213095,228.123893,99.389983,14.353097,195.667832,19.573075,48.591220,50.154770,32.031320,201.489509,158.497622,198.186468,118.508493,188.372038,-0.000494,-1.799218,96.474131,63.070998,188.625992,18.797677,69.370942,0.738103,836235.906017,0.893044,8.722668,2.380130,4.010484,0.072355,0.068733,32.000000,81.412971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.510969,69.722273,91.791777,52.151899,16.166739,51.151899,71.779114,78.575199,56.962025,53.810127,49.847416,198.779967,118.201475,199.222176,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.739711,48.764430,198.909143,160.098631,239.173496,228.160853,99.544803,14.353810,195.728037,19.573055,48.118248,50.371363,32.031320,201.483210,158.536210,198.009372,118.550461,188.280684,-0.000493,-1.800977,96.605725,63.343209,188.790680,18.797449,69.364910,0.734805,836093.743771,0.890995,8.531738,2.446523,3.995298,0.072831,0.068603,32.000000,81.413333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.498687,69.730734,91.792540,52.151899,16.128975,51.151899,71.779114,78.472479,56.962025,53.810127,49.933909,199.089607,119.075138,199.339879,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.735636,48.789938,198.840947,160.112055,239.120069,228.183959,99.388612,14.354096,195.962855,19.569151,47.697226,50.401049,32.031320,201.588528,158.532209,198.236035,118.571761,188.011132,-0.000494,-1.801550,96.759844,63.250218,189.066051,18.793999,69.240625,0.736026,836655.621361,0.891452,8.766143,2.369944,3.999001,0.072267,0.068866,32.000000,81.384773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518751,69.720931,91.790211,52.151899,16.098479,51.151899,71.779114,78.507967,56.962025,53.810127,49.886320,198.777225,119.122316,199.335787,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.773718,48.695039,199.073937,160.060036,239.119869,228.170176,99.488943,14.361231,195.981921,19.559716,47.328996,50.423779,32.031320,201.588324,158.557132,198.253927,118.575844,188.145759,-0.000492,-1.801542,96.471942,63.490135,188.963870,18.784131,69.345660,0.737358,836718.970697,0.893089,8.795873,2.246449,3.997957,0.072253,0.068966,32.000000,81.308368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.496825,69.707701,91.766503,52.151899,16.121693,51.151899,71.779114,78.423342,56.962025,53.810127,49.855348,198.977886,118.319418,199.225205,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.894915,48.563940,199.029349,160.009415,239.104239,228.165618,99.468497,14.349101,195.819919,19.550818,47.409796,50.176926,32.031320,201.555155,158.545360,198.193066,118.579292,187.967613,-0.000494,-1.800959,96.054798,63.274137,188.917314,18.774884,69.406583,0.736226,836342.910833,0.891943,8.672610,2.289364,4.000225,0.070994,0.067845,32.000000,81.262006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.494240,69.700132,91.771674,52.151899,16.078536,51.151899,71.779114,78.488455,56.962025,53.810127,49.700479,198.936995,118.731933,199.236102,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.769857,48.563940,199.105199,160.009415,239.134364,228.197754,99.288512,14.350813,195.862818,19.544762,47.668195,50.297543,32.031320,201.557193,158.506539,198.239598,118.566823,188.109712,-0.000494,-1.799191,95.458987,63.367492,188.863226,18.769313,69.450040,0.736226,836342.910833,0.891943,8.672610,2.289364,4.000225,0.070883,0.068535,32.000000,81.256783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.490507,69.688510,91.768132,52.151899,16.090221,51.151899,71.779114,78.414569,56.962025,53.810127,49.490228,198.577024,118.814512,199.293458,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.644921,48.537884,198.928742,159.975854,239.059537,228.228147,99.563488,14.347959,195.714177,19.542791,47.801889,50.232638,32.031320,201.548142,158.481768,198.085825,118.551829,188.150444,-0.000494,-1.798629,95.125540,63.172532,188.606660,18.767395,69.403017,0.733418,835658.173550,0.888568,8.405029,2.222409,3.988971,0.071415,0.069419,32.000000,81.165793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.507626,69.681984,91.788285,52.151899,16.068176,51.151899,71.779114,78.484171,56.962025,53.810127,49.368074,199.126976,118.913470,199.255890,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.862773,48.545838,198.956384,159.958794,239.045598,228.257125,99.422484,14.360232,195.641626,19.541440,48.235938,50.308749,32.031320,201.705078,158.457016,198.194581,118.538353,188.382112,-0.000494,-1.797464,94.955470,63.350447,188.593969,18.766100,69.401233,0.734915,836062.532353,0.892792,8.534424,2.288774,4.000518,0.076379,0.073870,32.000000,81.192690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.476661,69.692915,91.768735,52.151899,16.029393,51.151899,71.779114,78.553572,56.962025,53.810127,49.266733,198.844969,119.222961,199.434882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.893551,48.613307,198.912325,159.960472,239.049911,228.283540,99.383307,14.344820,195.530930,19.544707,47.738067,50.328585,32.031320,201.381745,158.457083,198.078774,118.550743,188.131959,-0.000493,-1.796325,94.766876,63.246170,188.536952,18.769658,69.421690,0.736624,836388.008259,0.892871,8.637886,2.319212,4.007031,0.071870,0.068450,32.000000,81.277276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518205,69.687592,91.789593,52.151899,15.966543,51.151899,71.779114,78.430399,56.962025,53.810127,49.174890,198.766613,118.746661,199.263915,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.680234,48.613307,198.694975,159.960472,238.971280,228.335651,99.574752,14.356522,195.780760,19.548879,47.926356,50.358318,32.031320,201.522943,158.473541,198.142955,118.562456,188.271805,-0.000493,-1.796120,94.661760,63.447037,188.754397,18.773787,69.510648,0.733463,836371.723144,0.889941,8.455806,2.313290,3.986734,0.071501,0.069323,32.000000,81.354598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.501063,69.690773,91.793571,52.151899,15.982119,51.151899,71.779114,78.408515,56.962025,53.810127,49.150676,199.149504,118.249113,199.162184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.731924,48.594657,199.015664,159.959913,238.997365,228.360373,99.491973,14.352383,195.989254,19.549024,47.768884,50.296676,32.031320,201.612095,158.456386,198.265125,118.517288,188.242691,-0.000493,-1.794369,94.710664,63.206850,189.068744,18.772588,69.468136,0.733463,836371.723144,0.889941,8.455806,2.313290,3.986734,0.073307,0.069422,32.000000,81.340254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.510802,69.676446,91.795176,52.151899,15.903152,51.151899,71.779114,78.530044,56.962025,53.810127,49.047907,198.983947,119.065626,199.462852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.818385,48.558180,198.879640,159.950684,239.045533,228.346955,99.423612,14.352954,195.758561,19.544749,47.730692,50.339319,32.031320,201.535359,158.481377,198.143788,118.541940,188.199676,-0.000491,-1.792631,94.820431,63.286975,188.750340,18.767680,69.557121,0.735573,837040.117100,0.892435,8.604439,2.388719,4.001769,0.075213,0.073403,32.000000,81.262772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.503464,69.673252,91.809651,52.151899,15.966760,51.151899,71.779114,78.499937,56.962025,53.810127,48.960037,198.847224,118.725719,199.153097,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.714515,48.541724,198.899296,159.936700,239.039463,228.343540,99.589923,14.351955,195.753639,19.540003,47.690060,50.425711,32.031320,201.448247,158.447656,198.176526,118.551764,187.988587,-0.000491,-1.791901,94.819236,63.197601,188.803509,18.762566,69.504957,0.733011,836617.554359,0.891181,8.478423,2.347764,3.992093,0.075610,0.072076,32.000000,81.150161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.488343,69.672645,91.801568,52.151899,15.913220,51.151899,71.779114,78.450953,56.962025,53.810127,48.828603,199.179847,118.592395,199.160846,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.600736,48.541724,198.836185,159.936700,238.970408,228.330131,99.207694,14.351670,195.690430,19.536134,48.088107,50.326664,32.031320,201.409960,158.461786,198.096870,118.599843,188.158398,-0.000492,-1.793664,94.944891,63.331267,188.703860,18.758610,69.475296,0.733011,836617.554359,0.891181,8.478423,2.347764,3.992093,0.071783,0.067833,32.000000,81.140517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.531672,69.688205,91.819956,52.151899,15.887377,51.151899,71.779114,78.512164,56.962025,53.810127,48.713726,198.415389,118.407981,199.240311,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.749920,48.569699,198.773767,159.964667,238.909040,228.313668,99.417571,14.351955,195.570099,19.536013,48.372756,50.097750,32.031320,201.412203,158.455454,198.106445,118.578175,188.090939,-0.000491,-1.792819,95.071474,63.057932,188.508355,18.759067,69.525807,0.734933,836690.560658,0.891705,8.569549,2.257895,4.000829,0.074134,0.069668,32.000000,81.160918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.543366,69.701156,91.842940,52.151899,15.882969,51.151899,71.779114,78.581117,56.962025,53.810127,48.642280,198.835142,118.056644,199.079847,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.592197,48.664321,198.632478,160.017246,238.956233,228.324876,99.419986,14.348245,195.434658,19.539427,48.248999,50.176233,32.031320,201.403926,158.474029,198.039336,118.577174,187.955003,-0.000489,-1.792837,95.152210,63.050138,188.454555,18.762763,69.301364,0.733876,836489.543082,0.892498,8.560835,2.270304,3.995459,0.077879,0.075569,32.000000,81.152912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.507405,69.701273,91.816827,52.151899,15.803677,51.151899,71.779114,78.502250,56.962025,53.810127,48.548488,198.839973,118.182566,199.184568,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.714573,48.709027,198.487889,160.062553,238.951361,228.305766,99.345604,14.352669,195.575225,19.543644,48.552112,50.143783,32.031320,201.263685,158.447750,197.853890,118.556210,188.018357,-0.000489,-1.792838,95.184913,63.203705,188.653791,18.766279,69.394047,0.733876,836489.543082,0.892498,8.560835,2.270304,3.995459,0.072453,0.071330,32.000000,81.185105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.476419,69.637878,91.814240,52.151899,15.786258,51.151899,71.779114,78.595678,56.962025,53.810127,48.567698,198.691208,118.233195,199.200540,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.597867,48.709027,198.601706,160.062553,238.898217,228.236810,99.515615,14.355095,195.555260,19.543599,48.658446,50.345845,32.031320,201.312267,158.497271,197.996640,118.563455,188.154477,-0.000488,-1.792828,95.060857,63.298100,188.563379,18.765930,69.338212,0.735270,837031.505753,0.894170,8.736793,2.264742,3.992549,0.073197,0.069222,32.000000,81.207814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.509754,69.679133,91.831010,52.151899,15.635841,51.151899,71.779114,78.527378,56.962025,53.810127,48.546211,199.031231,118.492517,199.233545,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.618074,48.823948,198.521443,160.101428,238.884142,228.164200,99.276141,14.350813,195.435102,19.541482,48.380624,50.242802,32.031320,201.229701,158.527615,197.984373,118.509696,188.008666,-0.000487,-1.795186,94.616301,63.112821,188.513414,18.764599,69.354498,0.737488,836962.282758,0.894706,8.857874,2.309115,4.004239,0.074324,0.070686,32.000000,81.225460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.481765,69.632022,91.836710,52.151899,15.613518,51.151899,71.779114,78.599797,56.962025,53.810127,48.593387,198.552283,118.565009,199.213954,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.838560,48.824771,198.526491,160.107301,238.933846,228.117978,99.574623,14.353525,195.614980,19.540672,48.220302,50.190447,32.031320,201.253125,158.535617,198.013487,118.519128,188.029497,-0.000489,-1.796908,94.504424,63.146243,188.683526,18.762954,69.367323,0.736888,837303.216280,0.895209,8.947222,2.309257,4.000723,0.074679,0.070585,32.000000,81.245534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.474810,69.645400,91.819727,52.151899,15.540223,51.151899,71.779114,78.594270,56.962025,53.810127,48.560773,199.149247,117.987834,199.058211,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.625310,48.777321,198.637512,160.101148,238.941074,228.084531,99.469868,14.353525,195.516263,19.537556,47.796597,50.211076,32.031320,201.307109,158.525507,197.931835,118.499016,187.915882,-0.000489,-1.798681,94.513961,63.076164,188.269429,18.760103,69.478180,0.736888,837303.216280,0.895209,8.947222,2.309257,4.000723,0.072696,0.069841,32.000000,81.302364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.509719,69.646719,91.815188,52.151899,15.516663,51.151899,71.779114,78.474595,56.962025,53.810127,48.527501,198.939737,118.819537,199.283112,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.664230,48.723289,198.562292,160.084927,238.924807,228.064327,99.372591,14.352811,195.242936,19.536674,48.095765,50.137266,32.031320,201.072519,158.563234,197.827956,118.515462,187.889703,-0.000491,-1.797659,94.582089,63.165623,188.178815,18.759276,69.388409,0.733682,836626.126382,0.889205,8.724139,2.306050,3.983391,0.072447,0.069739,32.000000,81.348996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516394,69.643854,91.829705,52.151899,15.510667,51.151899,71.779114,78.597880,56.962025,53.810127,48.437562,198.745182,118.987573,199.265174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.527055,48.723289,198.592516,160.084927,238.906866,228.032515,99.562217,14.357092,195.227768,19.534280,48.459333,50.152106,32.031320,201.126381,158.536347,197.809094,118.464572,188.042043,-0.000492,-1.796537,94.666057,63.075158,188.320965,18.757341,69.250040,0.735396,836828.186620,0.894143,8.897677,2.283057,4.002746,0.070055,0.067454,32.000000,81.354482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.536574,69.645790,91.810043,52.151899,15.457676,51.151899,71.779114,78.579287,56.962025,53.810127,48.332777,199.124433,118.362300,199.185040,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.762944,48.792681,198.416073,160.109259,238.902725,227.975604,99.381265,14.351670,195.470607,19.526645,48.561763,50.230663,32.031320,201.025385,158.514554,197.818340,118.420273,187.704262,-0.000492,-1.795357,94.817289,63.238154,188.469075,18.749784,69.400918,0.735449,836450.357471,0.894024,8.803259,2.256675,3.998095,0.071862,0.068654,32.000000,81.342278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.512596,69.631750,91.795153,52.151899,15.417680,51.151899,71.779114,78.663658,56.962025,53.810127,48.347321,198.762530,118.386387,199.207739,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.828365,48.884563,198.745370,160.154287,238.994775,227.874019,99.496469,14.351099,195.477391,19.514575,48.281793,50.211087,32.031320,201.272227,158.510833,197.875463,118.355903,187.636600,-0.000492,-1.795334,94.518601,63.280873,188.686484,18.737843,69.224706,0.733500,836563.384045,0.891802,8.770325,2.281461,3.987225,0.072365,0.068996,32.000000,81.311196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.539188,69.619349,91.801663,52.151899,15.328606,51.151899,71.779114,78.531710,56.962025,53.810127,48.306435,198.992939,118.725527,199.250972,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.877243,48.796246,198.557506,160.113174,238.968594,227.829588,99.537701,14.351099,195.661258,19.498017,47.816273,50.264367,32.031320,201.212046,158.620757,197.875789,118.393964,187.802615,-0.000491,-1.796531,94.338481,63.208996,188.825659,18.721022,69.365907,0.735265,836623.474844,0.889303,8.794480,2.320131,3.988599,0.072024,0.068699,32.000000,81.230901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.537390,69.643286,91.829139,52.151899,15.364362,51.151899,71.779114,78.493961,56.962025,53.810127,48.375280,199.075402,118.030179,199.191767,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.928631,48.683520,198.718118,160.019483,238.867619,227.810320,99.436548,14.354952,195.594506,19.481198,47.381340,50.334981,32.031320,201.469673,158.561391,198.117265,118.415865,187.824425,-0.000491,-1.796299,94.056755,63.369997,188.580858,18.704957,69.357331,0.732281,835952.661237,0.887573,8.655604,2.345116,3.980924,0.073581,0.071827,32.000000,81.401556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535931,69.637674,91.816504,52.151899,15.400771,51.151899,71.779114,78.460383,56.962025,53.810127,48.244361,198.873097,118.989721,199.267573,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.860409,48.683520,198.631044,160.019483,238.846267,227.793646,99.500381,14.352098,195.633655,19.479594,47.176633,50.425204,32.031320,201.442355,158.517516,198.145051,118.407504,187.753989,-0.000491,-1.794888,93.798596,63.466627,188.644899,18.703464,69.445975,0.735384,836233.472236,0.893294,8.806269,2.481930,3.998228,0.073623,0.070270,32.000000,81.461621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.495536,69.607614,91.818814,52.151899,15.328881,51.151899,71.779114,78.432723,56.962025,53.810127,48.078613,199.000762,118.583458,199.222727,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.968468,48.568602,198.927307,159.947608,238.848531,227.785232,99.465671,14.356236,195.781128,19.482436,47.201971,50.329931,32.031320,201.647262,158.492658,198.246813,118.441989,188.391175,-0.000490,-1.794881,93.787684,63.428783,188.599600,18.706148,69.539523,0.731480,835454.378227,0.887817,8.560288,2.313113,3.983743,0.071555,0.067940,32.000000,81.504531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.511728,69.610540,91.847866,52.151899,15.333809,51.151899,71.779114,78.468012,56.962025,53.810127,47.892763,198.931342,118.499843,199.251641,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.811886,48.467673,198.827429,159.870419,238.785276,227.756475,99.501319,14.348816,195.598339,19.484524,47.161926,50.306104,32.031320,201.506756,158.468796,198.139487,118.437854,187.984794,-0.000489,-1.793698,93.695552,63.337397,188.505705,18.708181,69.584448,0.729574,834766.698269,0.885672,8.333703,2.520275,3.981057,0.073462,0.069806,32.000000,81.501039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.503721,69.608751,91.849270,52.151899,15.348301,51.151899,71.779114,78.400307,56.962025,53.810127,47.798710,199.002639,118.665961,199.249910,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.722093,48.394721,198.755781,159.817563,238.733735,227.793180,99.509623,14.350813,195.641033,19.486959,47.479137,50.301279,32.031320,201.506471,158.443772,198.134150,118.472386,188.362899,-0.000489,-1.793689,93.597575,63.408495,188.508519,18.710336,69.329400,0.730570,834642.189275,0.888085,8.394643,2.370366,3.991566,0.072285,0.068589,32.000000,81.516979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.521807,69.643461,91.862999,52.151899,15.329058,51.151899,71.779114,78.486060,56.962025,53.810127,47.584124,199.019246,118.971041,199.288580,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.776460,48.394721,198.791818,159.817563,238.695060,227.822542,99.404611,14.356236,195.805807,19.490511,47.376188,50.244489,32.031320,201.642043,158.396431,198.239316,118.504155,188.177167,-0.000489,-1.793672,93.592719,63.472399,188.755743,18.713469,69.473801,0.734194,834587.641028,0.889755,8.414691,2.479168,3.997333,0.075904,0.073366,32.000000,81.557058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.521975,69.616646,91.857701,52.151899,15.245657,51.151899,71.779114,78.537002,56.962025,53.810127,47.384769,198.809221,118.636964,199.240823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.865902,48.381282,198.839641,159.812249,238.659493,227.824224,99.513493,14.349101,195.807661,19.489900,47.369764,50.201455,32.031320,201.620229,158.402036,198.347244,118.474638,187.825757,-0.000488,-1.793585,93.742786,63.193277,188.823498,18.711964,69.447050,0.732151,834450.905341,0.889728,8.358367,2.377017,3.993691,0.071821,0.068103,32.000000,81.573773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.511554,69.596666,91.861274,52.151899,15.242081,51.151899,71.779114,78.507033,56.962025,53.810127,47.235537,199.026985,117.929227,199.094285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.741724,48.356599,199.154503,159.813927,238.669577,227.809236,99.468617,14.354381,195.965428,19.489143,47.473581,50.348218,32.031320,201.606590,158.400692,198.349101,118.528098,187.966690,-0.000488,-1.793519,94.006521,63.403404,188.807241,18.711403,69.459245,0.731358,834369.180646,0.886954,8.252367,2.273228,3.987487,0.072788,0.068239,32.000000,81.538217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.519198,69.624660,91.856882,52.151899,15.224735,51.151899,71.779114,78.452581,56.962025,53.810127,47.097039,198.937234,119.012389,199.368085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.848104,48.358245,199.040989,159.830148,238.765379,227.794541,99.447531,14.356807,195.849035,19.496185,47.572560,50.286481,32.031320,201.670013,158.404326,198.278187,118.568835,188.255114,-0.000486,-1.792354,94.340618,63.400113,188.673592,18.717570,69.452767,0.733586,834237.296496,0.889698,8.356225,2.273254,4.003772,0.071007,0.067575,32.000000,81.546301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.545174,69.623680,91.862039,52.151899,15.344100,51.151899,71.779114,78.439208,56.962025,53.810127,46.880945,198.895063,118.845695,199.251405,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
49.672423,48.388138,199.069647,159.850283,238.682097,227.831510,99.494563,14.342679,195.536471,19.503734,47.833901,50.326282,32.031320,201.538621,158.382461,198.221685,118.574456,188.142715,-0.000487,-1.792379,94.322694,63.295650,188.639233,18.725280,69.558983,0.733586,834237.296496,0.889698,8.356225,2.273254,4.003772,0.072319,0.067772,32.000000,81.503447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.527756,69.613715,91.854076,52.151899,15.315038,51.151899,71.779114,78.458974,56.962025,53.810127,46.738556,198.989126,118.280526,199.099792,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.210000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
