OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, February 27, 2020
2:42:35 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
50.290820,49.907711,199.002292,159.706258,254.317912,243.210309,104.560715,14.334830,195.515547,19.627863,48.870502,51.037057,32.031320,201.615418,158.243242,197.931883,118.388538,186.518456,-0.000468,-1.820748,93.020679,63.267055,188.526310,18.854776,73.263412,0.737292,895269.814503,0.896133,9.334652,1.737572,3.953490,0.075716,0.071071,32.000000,81.598639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319850,71.403817,89.515769,39.493671,57.281167,51.151899,79.806744,88.049643,63.962025,59.379667,64.674937,209.121429,119.797988,209.080231,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.317142,49.807034,198.796508,159.683326,254.251046,243.239923,104.356354,14.336828,195.320113,19.620301,48.947728,50.987075,32.031320,201.433935,158.196240,197.788015,118.378991,185.957274,-0.000468,-1.820750,93.072376,63.172019,188.396149,18.847232,73.266323,0.738416,895088.185691,0.896530,9.340796,1.861759,3.957030,0.077870,0.074346,32.000000,81.549800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288878,71.375785,89.501041,39.493671,57.234258,51.151899,79.808180,88.049643,63.962025,59.380982,64.674937,208.712708,119.954479,209.084795,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.317856,49.785363,198.979331,159.670462,254.244451,243.333668,104.402861,14.344820,195.523248,19.613962,49.153753,51.044610,32.031320,201.388432,158.143020,197.863969,118.331260,186.369939,-0.000467,-1.823054,93.166556,63.271653,188.209492,18.842166,73.253551,0.737349,894847.261086,0.897619,9.213080,1.656914,3.950870,0.079550,0.075474,32.000000,81.658054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317020,71.351279,89.489466,39.493671,57.159483,51.151899,79.805566,88.049643,63.962025,59.382044,64.674937,208.805723,120.003459,209.086329,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.382304,49.780700,198.832169,159.668784,254.301732,243.344525,104.403004,14.339540,195.245028,19.612855,48.908905,51.049076,32.031320,201.295897,158.153375,197.729121,118.322105,186.181503,-0.000466,-1.823028,93.258406,63.215733,188.292481,18.840952,73.192968,0.738138,895147.566315,0.898122,9.192141,1.833795,3.954532,0.080448,0.076427,32.000000,81.646876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303524,71.333656,89.443908,39.493671,57.139265,51.151899,79.805373,88.049643,63.962025,59.383085,64.674937,208.806007,119.623240,209.080743,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.403808,49.780700,198.915682,159.668784,254.303377,243.324033,104.304069,14.341538,195.426807,19.609723,48.651821,51.204740,32.031320,201.341277,158.154312,197.738616,118.329147,186.187908,-0.000465,-1.823025,93.312996,63.397585,188.408200,18.837915,73.225698,0.737577,895300.634493,0.896247,9.119854,1.799521,3.946468,0.076344,0.073213,32.000000,81.666494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314925,71.342972,89.465784,39.493671,57.122035,51.151899,79.802884,88.049643,63.962025,59.384209,64.674937,208.608138,119.794306,209.064889,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.336166,49.733242,199.263022,159.621522,254.370488,243.246582,104.518799,14.338969,195.541586,19.608067,48.380836,51.126313,32.031320,201.514361,158.116868,197.823566,118.321786,185.974759,-0.000464,-1.823034,93.358077,63.350747,188.328947,18.835510,73.342326,0.737129,895151.442655,0.896596,9.097795,1.794927,3.946442,0.074470,0.070929,32.000000,81.715715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306916,71.322544,89.440333,39.493671,57.183323,51.151899,79.801345,88.049643,63.962025,59.385092,64.674937,209.037599,119.737309,209.072009,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.389611,49.599377,198.994465,159.535949,254.417757,243.214685,104.367279,14.338683,195.513026,19.608018,48.293956,51.048707,32.031320,201.475585,158.120339,197.770313,118.303570,186.218682,-0.000465,-1.824210,93.443455,63.259146,188.528531,18.835197,73.410015,0.737438,894868.310179,0.895686,9.119753,1.720806,3.958645,0.078422,0.073844,32.000000,81.780224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307001,71.331744,89.462895,39.493671,57.263097,51.151899,79.801911,88.049643,63.962025,59.386175,64.674937,208.734557,119.697458,209.047540,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.423229,49.487185,198.963989,159.478341,254.426515,243.216665,104.447654,14.339682,195.426913,19.607686,48.866054,51.195413,32.031320,201.451631,158.071775,197.725678,118.334529,186.019874,-0.000465,-1.824203,93.536134,63.517266,188.479440,18.834713,73.204875,0.734934,894322.764813,0.895474,8.931034,1.832264,3.949117,0.080034,0.077345,32.000000,81.742500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307916,71.351300,89.463230,39.493671,57.130311,51.151899,79.799660,88.049643,63.962025,59.386399,64.674937,208.895308,120.141194,209.080153,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.472753,49.500626,199.334380,159.464918,254.469711,243.229296,104.426185,14.337542,195.479851,19.609230,48.338344,51.153962,32.031320,201.561862,158.030896,197.926120,118.287832,186.280061,-0.000465,-1.824216,93.536175,63.371046,188.451847,18.835834,73.346941,0.736214,893755.320489,0.893846,8.784363,1.725316,3.945880,0.079803,0.075563,32.000000,81.675011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299450,71.331244,89.449886,39.493671,57.185169,51.151899,79.797544,88.049643,63.962025,59.386885,64.674937,208.852370,120.152700,209.063709,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.571575,49.500626,199.219931,159.464918,254.441572,243.259230,104.357688,14.338541,195.676484,19.611885,47.884940,51.278901,32.031320,201.620922,158.067550,198.076081,118.319435,186.194216,-0.000465,-1.823064,93.533552,63.586368,188.326887,18.838172,73.352423,0.734279,893895.068562,0.893708,8.724583,1.870458,3.944147,0.080836,0.075905,32.000000,81.613394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302024,71.356186,89.448452,39.493671,57.270764,51.151899,79.795188,88.049643,63.962025,59.387721,64.674937,208.715376,119.710422,209.058949,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.519519,49.398036,199.467082,159.414861,254.434496,243.252946,104.543883,14.341395,195.710228,19.614821,47.540871,51.255765,32.031320,201.768278,158.045854,198.083335,118.353705,186.797306,-0.000465,-1.821332,93.432072,63.592489,188.497142,18.840883,73.342142,0.733637,893753.765860,0.891887,8.645862,1.807050,3.939366,0.080103,0.076399,32.000000,81.586074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334569,71.334007,89.452207,39.493671,57.319122,51.151899,79.791637,88.049643,63.962025,59.387927,64.674937,209.087765,120.155078,209.130821,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.435634,49.207947,199.447163,159.348027,254.441400,243.282140,104.423826,14.337827,195.781351,19.617094,48.216804,51.291345,32.031320,201.827827,158.009063,198.182281,118.360374,186.628376,-0.000466,-1.820727,93.299547,63.380153,188.768171,18.842970,73.368971,0.734829,893370.975119,0.891038,8.596552,2.002944,3.948317,0.079766,0.075840,32.000000,81.558230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318573,71.305186,89.431917,39.493671,57.341082,51.151899,79.791664,88.049643,63.962025,59.388565,64.674937,208.847652,120.069008,209.175904,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.592730,49.245525,199.566235,159.336561,254.468618,243.308048,104.534705,14.338255,195.817409,19.621082,48.004718,51.291936,32.031320,201.723060,157.991814,198.214164,118.415266,186.573302,-0.000467,-1.820113,93.176559,63.556515,188.695667,18.847140,73.536766,0.735256,892995.300277,0.893342,8.492406,1.931862,3.954489,0.079881,0.075630,32.000000,81.559775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347714,71.346722,89.467522,39.493671,57.399318,51.151899,79.792482,88.049643,63.962025,59.387982,64.674937,209.069410,119.864573,209.147029,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.464205,49.245525,199.568587,159.336561,254.529006,243.298301,104.369997,14.339254,195.896694,19.626501,47.922986,51.074943,32.031320,201.799082,157.963037,198.181915,118.431711,186.509658,-0.000468,-1.820677,93.036723,63.289774,188.736151,18.852504,73.418591,0.732012,892651.976509,0.889500,8.369124,1.855960,3.944563,0.076205,0.072179,32.000000,81.492179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357540,71.340380,89.443540,39.493671,57.415363,51.151899,79.787527,88.049643,63.962025,59.388592,64.674937,208.739995,119.975383,209.232749,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.478054,49.181341,199.511743,159.321181,254.528839,243.309041,104.398129,14.335401,195.798538,19.629176,47.510119,51.136390,32.031320,201.766035,157.961925,198.165839,118.433181,186.606034,-0.000468,-1.820683,92.701521,63.291802,188.698687,18.855175,73.353157,0.734843,892779.773484,0.893394,8.500701,1.815229,3.954656,0.076684,0.072631,32.000000,81.370067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352584,71.327972,89.445057,39.493671,57.455115,51.151899,79.789322,88.049643,63.962025,59.388672,64.674937,208.796259,120.144070,209.177359,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.406569,49.065316,199.505519,159.278117,254.435294,243.298986,104.552562,14.338398,195.876552,19.631680,48.273697,51.060605,32.031320,201.733804,157.924127,198.132655,118.484656,186.551734,-0.000469,-1.821869,92.546419,63.238931,188.816221,18.857811,73.444581,0.735051,892587.318931,0.892758,8.422325,1.850532,3.952445,0.079437,0.075280,32.000000,81.416367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347098,71.321663,89.408176,39.493671,57.443274,51.151899,79.787832,88.049643,63.962025,59.389021,64.674937,209.105123,119.800519,209.144275,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.472312,49.130871,199.693921,159.277558,254.448425,243.267746,104.537353,14.341395,195.683751,19.631882,48.588604,51.145470,32.031320,201.817369,157.904234,198.217467,118.484859,186.713564,-0.000470,-1.822780,92.542607,63.487941,188.806491,18.857384,73.397348,0.734760,892073.717263,0.892517,8.379578,1.778341,3.957927,0.079522,0.075712,32.000000,81.412485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346373,71.332953,89.387696,39.493671,57.499160,51.151899,79.788407,88.049643,63.962025,59.388626,64.674937,209.074706,120.059151,209.290026,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.430584,49.130871,199.501290,159.277558,254.441847,243.328021,104.384183,14.339825,195.753767,19.629353,48.583886,51.126520,32.031320,201.863096,157.861744,198.195688,118.451812,186.330011,-0.000472,-1.822563,92.586355,63.365652,188.674395,18.854992,73.553655,0.734932,892049.393339,0.891403,8.377739,1.839865,3.956504,0.077903,0.073957,32.000000,81.394816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349416,71.311964,89.382360,39.493671,57.550909,51.151899,79.785871,88.049643,63.962025,59.389214,64.674937,208.768366,120.141462,209.250923,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.387729,49.200267,199.072523,159.304962,254.424698,243.375173,104.452270,14.333261,195.612694,19.627333,48.388153,50.993091,32.031320,201.777921,157.900782,198.107634,118.471528,187.638350,-0.000473,-1.823712,92.613367,63.442725,188.549866,18.852809,73.440673,0.733585,892485.688588,0.893755,8.420507,1.726546,3.955958,0.079439,0.075471,32.000000,81.299906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353774,71.309689,89.360130,39.493671,57.582514,51.151899,79.785736,88.049643,63.962025,59.389881,64.674937,208.904540,119.964950,209.279051,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.384150,49.213433,199.338207,159.331248,254.341846,243.436824,104.430833,14.346532,195.913288,19.624958,48.217268,51.207948,32.031320,202.018382,157.897485,198.295944,118.515527,186.480859,-0.000473,-1.824286,92.705421,63.459754,188.681265,18.850564,73.334589,0.734433,892930.809068,0.894366,8.533855,2.205170,3.950814,0.077877,0.072274,32.000000,81.274949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311574,71.311453,89.351226,39.493671,57.421384,51.151899,79.785120,88.049643,63.962025,59.390453,64.674937,208.861667,120.037020,209.267761,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.452422,49.203284,199.233754,159.344112,254.339383,243.421093,104.521809,14.336257,195.757554,19.625663,48.356450,51.090464,32.031320,201.794617,157.916641,198.130351,118.496679,186.987568,-0.000474,-1.824162,92.817536,63.352936,188.792217,18.851185,73.524911,0.735711,892861.337347,0.894255,8.537428,1.651844,3.953062,0.080354,0.076203,32.000000,81.273720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324347,71.316753,89.337838,39.493671,57.466031,51.151899,79.784342,88.049643,63.962025,59.390846,64.674937,209.043618,120.044768,209.266659,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.411797,49.230988,199.536640,159.362288,254.309345,243.423997,104.326443,14.339397,195.908114,19.620227,48.047961,51.048609,32.031320,201.832007,157.894670,198.185481,118.531181,186.455278,-0.000475,-1.822976,92.907082,63.643091,188.918215,18.844960,73.427377,0.733321,892837.700413,0.892672,8.470534,1.932466,3.948943,0.079307,0.075037,32.000000,81.307652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302256,71.316647,89.345491,39.493671,57.490367,51.151899,79.781665,88.049643,63.962025,59.391173,64.674937,208.652886,119.947460,209.357414,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.420617,49.159123,199.595657,159.341036,254.299652,243.518561,104.555018,14.334973,195.728485,19.613536,48.686898,51.104287,32.031320,201.844708,157.919986,198.273792,118.440269,186.700776,-0.000474,-1.821811,92.950668,63.319961,188.764338,18.839119,73.423469,0.735671,892922.581106,0.894692,8.540474,1.725667,3.958167,0.077628,0.073010,32.000000,81.220627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319315,71.324571,89.344470,39.493671,57.633446,51.151899,79.780690,88.049643,63.962025,59.391868,64.674937,209.110036,119.798333,209.342937,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.414204,49.241411,199.460647,159.336561,254.338148,243.511418,104.479791,14.337542,195.808850,19.616008,48.377040,51.160785,32.031320,201.741102,157.896584,198.234312,118.460819,186.659759,-0.000474,-1.822983,92.870444,63.486702,188.838207,18.841689,73.446627,0.735780,893271.253650,0.892321,8.453418,1.881645,3.958294,0.077403,0.074710,32.000000,81.190457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319294,71.303835,89.324724,39.493671,57.551218,51.151899,79.779891,88.049643,63.962025,59.391823,64.674937,208.959583,120.077140,209.328579,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.445729,49.241411,199.523331,159.336561,254.330811,243.474193,104.540847,14.337399,195.864113,19.618379,48.027482,51.179972,32.031320,201.847134,157.892918,198.244437,118.425788,186.588280,-0.000475,-1.822956,92.833396,63.356528,188.558573,18.843765,73.557956,0.735780,893271.253650,0.892321,8.453418,1.881645,3.958294,0.079376,0.074943,32.000000,81.166619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326461,71.337094,89.327075,39.493671,57.586806,51.151899,79.778954,88.049643,63.962025,59.392635,64.674937,209.081694,120.158952,209.344314,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.405555,49.144860,199.576642,159.315588,254.225338,243.455067,104.435539,14.338826,195.850013,19.620589,48.528824,51.124546,32.031320,201.759511,157.908825,198.232174,118.472546,186.878807,-0.000475,-1.822961,92.863158,63.264026,188.649901,18.845887,73.461733,0.735563,893514.598787,0.894212,8.547843,1.843387,3.956438,0.077773,0.074405,32.000000,81.169515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328194,71.330954,89.364834,39.493671,57.641112,51.151899,79.777122,88.049643,63.962025,59.392530,64.674937,208.871077,119.893186,209.342780,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.416526,49.175581,199.560114,159.320063,254.084371,243.532501,104.481564,14.341109,195.742794,19.624062,48.706962,51.078585,32.031320,201.823770,157.893005,198.291988,118.499742,186.453726,-0.000477,-1.822969,92.841564,63.427214,188.831332,18.848841,73.391237,0.734096,893478.618897,0.892932,8.515522,1.851152,3.955208,0.075128,0.071194,32.000000,81.167163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319505,71.349203,89.356824,39.493671,57.667396,51.151899,79.776927,88.049643,63.962025,59.392831,64.674937,208.963129,119.890578,209.354464,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.314294,49.232908,198.940106,159.337960,254.045390,243.596109,104.551099,14.337685,195.573153,19.620701,49.167469,51.066389,32.031320,201.750704,157.891197,198.053060,118.492843,186.682755,-0.000476,-1.822955,92.706720,63.192968,188.893334,18.844903,73.359084,0.736273,893186.389151,0.894063,8.479633,1.725851,3.958228,0.079631,0.074922,32.000000,81.127614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304243,71.318217,89.373227,39.493671,57.512497,51.151899,79.775614,88.049643,63.962025,59.393330,64.674937,209.102198,119.907033,209.250097,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.271931,49.232908,198.880117,159.337960,253.988244,243.601580,104.548350,14.335972,195.535321,19.613905,48.958132,50.972574,32.031320,201.676741,157.829072,197.978985,118.436960,186.229519,-0.000477,-1.822963,92.729903,63.261499,188.771211,18.838671,73.373508,0.736273,893186.389151,0.894063,8.479633,1.725851,3.958228,0.078691,0.073942,32.000000,81.115200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233842,71.316262,89.336995,39.493671,57.456714,51.151899,79.777076,88.049643,63.962025,59.394014,64.674937,209.096700,119.788974,209.225314,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.315662,49.342078,199.508278,159.366763,253.932338,243.617350,104.438276,14.347674,195.420195,19.611782,49.161043,51.038043,32.031320,201.410205,157.865540,197.916531,118.449960,186.320719,-0.000477,-1.822975,92.773344,63.271894,188.445011,18.837039,73.326931,0.736864,894181.472741,0.896751,8.685403,1.703013,3.956087,0.078501,0.074622,32.000000,81.154560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234543,71.292933,89.352453,39.493671,57.558839,51.151899,79.777192,88.049643,63.962025,59.395037,64.674937,208.876552,119.943586,209.364731,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.385777,49.423820,199.259755,159.372635,253.841517,243.639847,104.456307,14.336686,195.519527,19.613839,48.943098,51.117045,32.031320,201.497399,157.869012,197.934553,118.448126,186.434610,-0.000476,-1.822956,92.858261,63.468693,188.585923,18.839709,73.332019,0.738740,894445.491823,0.897162,8.749643,1.724851,3.965133,0.077694,0.072999,32.000000,81.216944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243755,71.318705,89.378957,39.493671,57.653712,51.151899,79.775295,88.049643,63.962025,59.395600,64.674937,208.912613,119.888469,209.275392,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.365256,49.387886,199.315630,159.371796,253.774443,243.630962,104.382058,14.341538,195.663791,19.616999,48.454213,51.188984,32.031320,201.609730,157.885055,197.993025,118.446073,186.213374,-0.000476,-1.822972,92.981514,63.406243,188.645270,18.842960,73.493309,0.737361,894668.600733,0.895907,8.759410,1.770171,3.954683,0.081357,0.077276,32.000000,81.252479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257252,71.315199,89.395498,39.493671,57.594998,51.151899,79.772675,88.049643,63.962025,59.396688,64.674937,208.764115,120.067167,209.232788,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.286626,49.387886,199.093332,159.371796,253.668315,243.636109,104.575133,14.335259,195.653916,19.621528,48.140267,51.058115,32.031320,201.586326,157.914713,198.031239,118.420500,186.376212,-0.000478,-1.822979,93.096758,63.212759,188.507811,18.847381,73.366559,0.737361,894668.600733,0.895907,8.759410,1.770171,3.954683,0.078091,0.074398,32.000000,81.354389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259177,71.323336,89.400316,39.493671,57.605731,51.151899,79.772140,88.049643,63.962025,59.397145,64.674937,209.150267,120.054932,209.246950,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.353097,49.276247,199.099763,159.351103,253.591651,243.673908,104.444239,14.339968,195.328482,19.627148,48.247514,51.005971,32.031320,201.441968,157.886128,197.757744,118.429329,186.385166,-0.000479,-1.823001,93.145555,63.346192,188.475810,18.852813,73.288195,0.737779,894856.488378,0.896748,8.825281,1.775500,3.959171,0.077959,0.074045,32.000000,81.388571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247647,71.312235,89.401730,39.493671,57.574353,51.151899,79.768999,88.049643,63.962025,59.397310,64.674937,208.888478,119.936835,209.269019,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.294131,49.223582,199.160738,159.341036,253.561589,243.698532,104.525161,14.337256,195.459299,19.627732,48.665699,51.165697,32.031320,201.621432,157.860549,197.808164,118.424115,186.494437,-0.000480,-1.823019,93.218143,63.218677,188.429046,18.853024,73.264880,0.737568,894472.199650,0.896410,8.645374,1.770091,3.954072,0.080733,0.075849,32.000000,81.428991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267217,71.330123,89.419872,39.493671,57.500755,51.151899,79.770116,88.049643,63.962025,59.397494,64.674937,209.050321,119.743446,209.121065,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.316313,49.299562,199.097458,159.348306,253.495610,243.695925,104.354277,14.341966,195.351237,19.627876,48.973107,51.038670,32.031320,201.433201,157.837698,197.757297,118.391574,186.559546,-0.000481,-1.824228,93.239886,63.237925,188.479439,18.853315,73.264461,0.737568,894472.199650,0.896410,8.645374,1.770091,3.954072,0.077390,0.074138,32.000000,81.381962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241669,71.327393,89.398427,39.493671,57.547539,51.151899,79.770636,88.049643,63.962025,59.397900,64.674937,208.708555,119.886551,209.176848,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.425288,49.345918,198.907624,159.364805,253.455345,243.710473,104.334449,14.338398,195.558013,19.627965,48.683682,51.059143,32.031320,201.422621,157.839120,197.819247,118.418040,186.224926,-0.000483,-1.824215,93.301490,63.438388,188.530204,18.853613,73.344607,0.738695,894537.025856,0.896842,8.653265,1.817016,3.959920,0.076585,0.072863,32.000000,81.453363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252359,71.316941,89.411974,39.493671,57.506972,51.151899,79.769211,88.049643,63.962025,59.398794,64.674937,208.668898,119.810530,209.162922,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.425705,49.345918,198.745774,159.364805,253.438662,243.776507,104.486107,14.336257,195.487555,19.624800,48.764009,51.169084,32.031320,201.630545,157.872803,197.929399,118.382688,186.146389,-0.000485,-1.824224,93.325578,63.342482,188.708517,18.850840,73.258114,0.738403,894882.143735,0.898053,8.706459,1.874403,3.956917,0.074871,0.070586,32.000000,81.479966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242532,71.298011,89.373832,39.493671,57.448635,51.151899,79.765582,88.049643,63.962025,59.399577,64.674937,208.972214,119.814059,209.151356,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.303949,49.342901,199.271308,159.365365,253.412971,243.834952,104.433540,14.345533,195.585087,19.619182,48.396143,51.053608,32.031320,201.506410,157.876410,197.911783,118.347781,186.060822,-0.000484,-1.823638,93.351326,63.369890,188.469954,18.845643,73.353000,0.735802,894736.126937,0.896235,8.640985,1.720179,3.944601,0.076724,0.073217,32.000000,81.518087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214973,71.296174,89.353189,39.493671,57.464084,51.151899,79.764489,88.049643,63.962025,59.400129,64.674937,208.867080,119.939367,209.170003,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.455521,49.252657,199.443790,159.329011,253.447019,243.860879,104.540023,14.340111,195.487976,19.615379,48.070881,51.006114,32.031320,201.643205,157.872059,197.977419,118.396946,186.369147,-0.000483,-1.824230,93.412037,63.155372,188.578906,18.842345,73.304665,0.736428,895140.206476,0.895168,8.640559,1.725521,3.941358,0.079784,0.075478,32.000000,81.615180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235077,71.329509,89.359351,39.493671,57.554622,51.151899,79.766426,88.049643,63.962025,59.400693,64.674937,209.080045,119.975574,209.182906,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.381751,49.181615,199.280186,159.280634,253.457436,243.885548,104.355800,14.340396,195.623098,19.611075,48.406759,51.021831,32.031320,201.605326,157.863346,197.921151,118.392198,186.199662,-0.000483,-1.823670,93.457776,63.451331,188.629118,18.838580,73.423626,0.738665,895735.689273,0.898239,8.762497,1.727720,3.961345,0.080023,0.076131,32.000000,81.572572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225493,71.332367,89.339841,39.493671,57.558529,51.151899,79.761843,88.049643,63.962025,59.400678,64.674937,208.711599,119.899975,209.151789,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.341417,49.181615,199.071704,159.280634,253.476325,243.892211,104.348977,14.345105,195.611300,19.605933,48.511286,51.156815,32.031320,201.605958,157.825466,198.023484,118.396571,186.486615,-0.000484,-1.823680,93.589120,63.441338,188.764844,18.833704,73.220348,0.737491,895040.625002,0.894192,8.516732,1.796358,3.952864,0.076079,0.073155,32.000000,81.564440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217016,71.309815,89.293239,39.493671,57.576832,51.151899,79.762524,88.049643,63.962025,59.400698,64.674937,208.697954,120.061184,209.133378,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.413724,49.202461,199.385759,159.276998,253.461015,243.915529,104.519689,14.340111,195.667431,19.601429,48.270311,51.048185,32.031320,201.713172,157.835167,198.124588,118.396298,186.138815,-0.000484,-1.825441,93.645445,63.149491,188.940303,18.829527,73.404953,0.736735,895059.412788,0.897142,8.521336,1.736369,3.955404,0.078177,0.074291,32.000000,81.586260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233078,71.321299,89.308374,39.493671,57.622588,51.151899,79.762491,88.049643,63.962025,59.401164,64.674937,209.039378,119.805697,209.130939,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.432844,49.181066,199.436560,159.278676,253.493228,243.909121,104.472494,14.339397,195.629780,19.595905,48.105610,51.088406,32.031320,201.678209,157.836928,198.048416,118.422108,186.530205,-0.000484,-1.826639,93.669019,63.401815,188.917889,18.824230,73.327928,0.736925,895152.211569,0.895265,8.509386,1.709015,3.954990,0.080019,0.076381,32.000000,81.539071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225473,71.308318,89.303393,39.493671,57.627387,51.151899,79.759746,88.049643,63.962025,59.401542,64.674937,208.944989,119.796108,209.152654,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.326707,49.088630,199.338929,159.254627,253.472006,243.887386,104.352051,14.337542,195.554542,19.586493,48.152261,50.979180,32.031320,201.738656,157.840574,197.900369,118.445769,186.285122,-0.000485,-1.827832,93.716889,63.262252,188.827928,18.815013,73.382373,0.737512,894922.842956,0.895214,8.468386,1.832674,3.954498,0.079878,0.075339,32.000000,81.529759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234877,71.317710,89.322564,39.493671,57.642897,51.151899,79.758218,88.049643,63.962025,59.401782,64.674937,208.704102,119.720970,209.055526,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.315052,49.088630,199.252233,159.254627,253.497919,243.855603,104.326612,14.340967,195.435388,19.577115,48.539658,51.058788,32.031320,201.462375,157.812791,197.916180,118.449620,186.580258,-0.000484,-1.827877,93.607220,63.217977,188.289503,18.806052,73.213346,0.737817,894627.003879,0.898037,8.484854,1.715445,3.960898,0.079501,0.075672,32.000000,81.556698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226305,71.318264,89.301794,39.493671,57.637439,51.151899,79.759756,88.049643,63.962025,59.401579,64.674937,208.653223,119.686028,209.095219,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.380580,49.160769,199.075226,159.261898,253.462312,243.863937,104.364916,14.337685,195.427367,19.570277,48.886574,50.991343,32.031320,201.380644,157.756882,197.899208,118.380299,186.287386,-0.000484,-1.827879,93.568470,63.228743,188.622817,18.799509,73.256330,0.739348,894529.142885,0.898370,8.496822,1.824259,3.960092,0.078718,0.074825,32.000000,81.556484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211691,71.295796,89.281702,39.493671,57.617700,51.151899,79.759103,88.049643,63.962025,59.402205,64.674937,208.729832,120.064367,209.201632,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.259495,49.249914,199.012725,159.306920,253.475179,243.893624,104.445749,14.338255,195.417314,19.563584,49.246650,51.143793,32.031320,201.232147,157.794466,197.661993,118.369685,186.193931,-0.000484,-1.827880,93.455237,63.182268,188.579661,18.792773,73.322027,0.737768,894975.401258,0.896954,8.501692,1.781781,3.951428,0.074734,0.071613,32.000000,81.454538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213203,71.275348,89.300761,39.493671,57.568572,51.151899,79.756269,88.049643,63.962025,59.403128,64.674937,208.891497,119.694888,209.051553,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.289152,49.391727,198.958395,159.381304,253.550460,243.910536,104.462934,14.335687,195.267652,19.557700,48.928018,51.024756,32.031320,201.393814,157.805376,197.874393,118.364606,185.929361,-0.000482,-1.828142,93.495013,63.017324,188.384076,18.787283,73.236897,0.740034,895476.345982,0.897661,8.710806,1.630040,3.961698,0.077710,0.074575,32.000000,81.437779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229765,71.293547,89.309308,39.493671,57.525090,51.151899,79.758260,88.049643,63.962025,59.403569,64.674937,208.925868,119.721507,209.154346,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.336741,49.390629,198.956129,159.378787,253.610472,243.883054,104.524554,14.337970,195.489431,19.552569,48.386170,51.152441,32.031320,201.472425,157.841334,197.670997,118.342055,186.202950,-0.000481,-1.828371,93.453489,63.356609,188.483438,18.782239,73.225253,0.740034,895476.345982,0.897661,8.710806,1.630040,3.961698,0.079220,0.076412,32.000000,81.386839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195888,71.257226,89.247872,39.493671,57.550323,51.151899,79.756700,88.049643,63.962025,59.404920,64.674937,209.049109,119.944199,209.166187,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.410665,49.390629,199.093405,159.378787,253.693970,243.838467,104.504784,14.333118,195.414301,19.548144,47.835384,51.274128,32.031320,201.528081,157.876719,197.868076,118.354750,186.143902,-0.000481,-1.828390,93.494574,63.525731,188.522150,18.778393,73.410041,0.739526,896111.213356,0.898682,8.826526,1.660623,3.956289,0.078015,0.074395,32.000000,81.421364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233150,71.274554,89.273160,39.493671,57.487661,51.151899,79.754652,88.049643,63.962025,59.405543,64.674937,209.009568,119.966868,209.164456,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.456065,49.268841,199.409532,159.322859,253.796918,243.782871,104.334171,14.339540,195.611945,19.548271,47.491190,51.114863,32.031320,201.647527,157.871555,198.051003,118.401882,186.319604,-0.000482,-1.828422,93.503412,63.344294,188.752262,18.778924,73.326275,0.738926,896035.049773,0.897104,8.776549,1.787766,3.952503,0.079275,0.074221,32.000000,81.462720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238256,71.264739,89.278034,39.493671,57.600826,51.151899,79.751904,88.049643,63.962025,59.405496,64.674937,208.668343,119.701485,209.222875,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.387235,49.078482,199.323793,159.252111,253.799346,243.721608,104.537884,14.340111,195.525894,19.547024,47.690979,51.005464,32.031320,201.683163,157.822023,198.127033,118.410466,186.143549,-0.000483,-1.827866,93.477258,63.395831,188.489332,18.777493,73.482347,0.736327,895669.592810,0.895646,8.700692,1.752509,3.949430,0.079308,0.075566,32.000000,81.470850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203272,71.254243,89.267428,39.493671,57.655550,51.151899,79.749722,88.049643,63.962025,59.405962,64.674937,209.075768,120.043962,209.269491,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.297774,48.984950,199.149078,159.208208,253.851170,243.709385,104.580445,14.345391,195.363650,19.549940,48.592835,50.953729,32.031320,201.589119,157.792991,197.887031,118.409070,186.396302,-0.000484,-1.829069,93.501527,63.177805,188.456759,18.780757,73.279016,0.736969,894778.564844,0.895700,8.532357,1.772502,3.952142,0.076787,0.072097,32.000000,81.462435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229419,71.262955,89.274506,39.493671,57.613195,51.151899,79.750269,88.049643,63.962025,59.405206,64.674937,209.160889,119.895871,209.273937,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.293630,48.984950,199.278373,159.208208,253.910329,243.639761,104.566192,14.342394,195.486174,19.555412,49.082626,50.927341,32.031320,201.461518,157.715842,197.941402,118.386909,186.082658,-0.000484,-1.830850,93.532671,63.242274,188.430267,18.786237,73.228872,0.735453,894030.262695,0.894608,8.412576,1.696657,3.955839,0.079084,0.075209,32.000000,81.495010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258648,71.257347,89.282039,39.493671,57.575952,51.151899,79.751422,88.049643,63.962025,59.404860,64.674937,209.132384,119.633366,209.168862,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.369668,49.142117,199.044755,159.228062,253.858834,243.583171,104.384479,14.345819,195.393497,19.556337,48.628201,51.061041,32.031320,201.508489,157.747498,197.936352,118.374367,186.563562,-0.000486,-1.830869,93.567224,63.294052,188.588693,18.786875,73.343873,0.737956,893877.599942,0.895733,8.410890,1.794602,3.959401,0.078179,0.074535,32.000000,81.413565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268987,71.289218,89.308032,39.493671,57.637220,51.151899,79.750631,88.049643,63.962025,59.405819,64.674937,208.768958,120.040625,209.256824,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.407032,49.241960,199.242283,159.244840,253.903296,243.578136,104.387176,14.339254,195.439233,19.553287,48.333315,51.213665,32.031320,201.517419,157.771957,197.980474,118.409231,186.131592,-0.000486,-1.830872,93.618120,63.418825,188.375896,18.783573,73.392889,0.736052,893946.596610,0.895922,8.494238,1.893142,3.951679,0.078712,0.075639,32.000000,81.383584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278464,71.271753,89.314432,39.493671,57.545704,51.151899,79.747851,88.049643,63.962025,59.406117,64.674937,208.774352,120.081014,209.271537,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.428671,49.181066,199.399806,159.250153,253.928230,243.626567,104.533463,14.342108,195.725651,19.549458,47.591859,51.023381,32.031320,201.556643,157.799860,197.991803,118.409636,186.464356,-0.000486,-1.830308,93.651453,63.414001,188.717957,18.779952,73.333619,0.736052,893946.596610,0.895922,8.494238,1.893142,3.951679,0.077483,0.073599,32.000000,81.418808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287165,71.269672,89.309577,39.493671,57.718617,51.151899,79.745947,88.049643,63.962025,59.407055,64.674937,209.066927,119.951449,209.311112,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.342875,49.181066,199.000230,159.250153,254.039230,243.619792,104.563738,14.341252,195.480619,19.542139,48.070670,51.042017,32.031320,201.662287,157.792123,198.023543,118.443482,186.106982,-0.000486,-1.829719,93.708129,63.335225,188.708780,18.772751,73.452029,0.735822,893991.191929,0.895394,8.555748,1.693323,3.952668,0.078026,0.075196,32.000000,81.483981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298151,71.251643,89.322230,39.493671,57.694146,51.151899,79.744407,88.049643,63.962025,59.407122,64.674937,209.127476,119.939558,209.241010,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.378515,49.042276,199.053923,159.214080,254.114765,243.562433,104.423750,14.340111,195.547141,19.535611,48.056815,50.999291,32.031320,201.725894,157.776378,197.933415,118.403921,186.392001,-0.000487,-1.829747,93.767238,63.132992,188.832781,18.767353,73.338313,0.735407,893911.939547,0.895149,8.560688,1.649664,3.952898,0.079392,0.074685,32.000000,81.537715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308628,71.290281,89.331666,39.493671,57.528833,51.151899,79.745405,88.049643,63.962025,59.406703,64.674937,208.847500,119.655382,209.260168,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
