OSU 80 Ton Compressor Load Stand
50.328851,48.566682,199.019377,158.851405,254.022334,243.577467,104.615126,14.335687,195.209141,19.453903,47.267713,50.966116,32.031320,201.358586,157.446320,197.626666,118.209563,186.492868,-0.000473,-1.823497,93.570594,63.272321,188.331702,18.689014,73.240516,0.736317,893704.113076,0.897389,8.154197,1.946002,3.956146,0.075658,0.071761,32.000000,81.660984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339770,71.203720,89.347952,39.493671,56.427459,51.151899,79.694337,88.049643,63.962025,59.413894,64.674937,209.230253,119.881872,209.079798,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.291312,48.566682,198.974718,158.851405,254.010116,243.558319,104.468788,14.337256,195.039101,19.456413,47.471728,51.063037,32.031320,201.256265,157.456768,197.749817,118.220447,185.917218,-0.000473,-1.822152,93.585734,63.109719,188.581436,18.691352,73.181953,0.736717,893146.564272,0.895978,8.027174,1.842174,3.955686,0.078328,0.073572,32.000000,81.661683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332176,71.219751,89.345399,39.493671,56.433357,51.151899,79.692806,88.049643,63.962025,59.413232,64.674937,208.937575,119.882754,209.114141,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.184560,48.523897,199.142153,158.808344,253.966494,243.572080,104.338515,14.337114,195.280192,19.454001,48.301391,50.864395,32.031320,201.188438,157.421553,197.577732,118.271197,186.055340,-0.000473,-1.821127,93.472194,62.999638,188.384034,18.688953,73.071883,0.736216,892942.043780,0.893280,7.960702,2.030969,3.954379,0.079375,0.075749,32.000000,81.595457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339505,71.217957,89.333312,39.493671,56.390160,51.151899,79.692770,88.049643,63.962025,59.412529,64.674937,208.677030,119.518107,209.143882,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.129910,48.651156,198.825225,158.799676,253.974303,243.565422,104.529600,14.339112,195.108620,19.453497,49.003021,50.862170,32.031320,201.267579,157.356750,197.523992,118.257951,186.011468,-0.000473,-1.819917,93.439782,63.093605,188.058573,18.689207,73.219771,0.740039,892752.897333,0.898386,8.066246,1.802208,3.968196,0.077777,0.074659,32.000000,81.534577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359935,71.213920,89.338293,39.493671,56.457454,51.151899,79.694492,88.049643,63.962025,59.412005,64.674937,209.059201,119.715715,209.174134,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.148341,48.887580,198.572748,158.888035,253.937112,243.548728,104.413163,14.335972,195.158597,19.453055,48.780674,50.917183,32.031320,200.987996,157.365526,197.498850,118.289380,185.884428,-0.000471,-1.818209,93.450229,63.196647,188.381751,18.688139,73.127403,0.740039,892752.897333,0.898386,8.066246,1.802208,3.968196,0.076765,0.073535,32.000000,81.496513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363774,71.205739,89.322884,39.493671,56.282332,51.151899,79.695097,88.049643,63.962025,59.412299,64.674937,208.826326,119.618714,209.047462,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.205730,48.887580,198.545554,158.888035,253.853084,243.493893,104.542797,14.340253,195.111069,19.450283,48.579381,50.967272,32.031320,201.022939,157.393623,197.413982,118.237907,186.008038,-0.000471,-1.817650,93.380741,63.118760,188.190568,18.684725,73.080406,0.738690,893298.210596,0.898130,8.249772,1.798679,3.966200,0.074922,0.071828,32.000000,81.455143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351523,71.186871,89.317589,39.493671,56.221638,51.151899,79.693963,88.049643,63.962025,59.413357,64.674937,209.085593,119.455434,209.034126,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.376211,48.941065,198.596999,158.961855,253.802073,243.456382,104.436506,14.337970,195.089827,19.449100,47.854230,51.088278,32.031320,201.131070,157.459730,197.597331,118.273264,185.779340,-0.000471,-1.816472,93.280754,63.256636,188.349485,18.683574,73.100810,0.738671,893734.568027,0.896843,8.408148,1.817413,3.954639,0.074844,0.071283,32.000000,81.500184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370273,71.188199,89.336259,39.493671,56.191456,51.151899,79.691887,88.049643,63.962025,59.413613,64.674937,208.873013,120.047261,209.200058,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.363472,48.861524,198.720239,158.961575,253.774075,243.424179,104.301464,14.340967,195.255934,19.448620,47.568604,50.995112,32.031320,201.183973,157.486044,197.647918,118.269851,185.668885,-0.000470,-1.816456,93.116204,63.272701,188.394251,18.682879,73.115575,0.736368,893266.174009,0.894373,8.286473,1.694563,3.942277,0.076538,0.072171,32.000000,81.499492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358553,71.202595,89.328270,39.493671,56.164588,51.151899,79.686965,88.049643,63.962025,59.413644,64.674937,208.602927,119.881066,209.056313,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.316630,48.716433,198.871583,158.910404,253.801792,243.413261,104.385978,14.341823,195.308110,19.444573,47.288238,51.001979,32.031320,201.300137,157.492894,197.532733,118.237237,185.999814,-0.000470,-1.816448,93.149530,63.279111,188.452049,18.678453,73.127561,0.736435,892930.029667,0.895463,8.220003,1.655689,3.945722,0.077313,0.073072,32.000000,81.529772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.375208,71.193957,89.301480,39.493671,56.290016,51.151899,79.686265,88.049643,63.962025,59.413164,64.674937,208.771956,119.864151,209.060365,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.166993,48.602062,198.923023,158.861191,253.835299,243.398798,104.294947,14.340396,195.224801,19.442007,47.258465,50.839089,32.031320,201.174432,157.442568,197.560479,118.239873,185.913012,-0.000470,-1.814699,93.118484,63.131481,188.207679,18.676008,73.083291,0.736972,892687.388862,0.895258,8.123004,1.814936,3.952403,0.078581,0.073900,32.000000,81.543981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.374634,71.150704,89.319214,39.493671,56.224650,51.151899,79.686274,88.049643,63.962025,59.412132,64.674937,208.589894,119.861160,209.093449,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.254616,48.602062,198.629216,158.861191,253.789720,243.379259,104.501280,14.337114,195.197003,19.442270,47.974951,50.903218,32.031320,201.175391,157.384973,197.626789,118.259215,185.690987,-0.000470,-1.814063,93.088858,63.148782,188.260523,18.676204,73.154101,0.736795,892640.615301,0.895326,8.129248,1.753206,3.953031,0.078641,0.074358,32.000000,81.551450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344918,71.155410,89.284421,39.493671,56.229144,51.151899,79.688715,88.049643,63.962025,59.411181,64.674937,209.002561,119.618522,209.088925,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.189543,48.644574,198.760032,158.874054,253.636678,243.308278,104.413130,14.337114,194.993196,19.440245,48.273098,50.876903,32.031320,201.023876,157.373295,197.374661,118.235894,185.703393,-0.000470,-1.812869,93.144943,63.049135,188.156265,18.673587,73.144529,0.736795,892640.615301,0.895326,8.129248,1.753206,3.953031,0.077706,0.073805,32.000000,81.546793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361530,71.170348,89.285486,39.493671,56.228783,51.151899,79.685883,88.049643,63.962025,59.410997,64.674937,208.826260,119.549329,209.051671,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.175494,48.755654,198.669903,158.912082,253.587143,243.244558,104.526641,14.330835,194.913697,19.436034,48.566235,50.709648,32.031320,200.897887,157.382196,197.261631,118.247692,185.579907,-0.000470,-1.812880,93.131301,63.036648,187.984380,18.669489,73.053000,0.736502,892199.075939,0.895084,8.072354,1.674788,3.952457,0.079931,0.074889,32.000000,81.550084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343524,71.146558,89.268866,39.493671,56.132814,51.151899,79.686645,88.049643,63.962025,59.410633,64.674937,209.053282,119.532337,209.140145,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.043633,48.871947,198.432374,158.952348,253.514748,243.226028,104.340193,14.333546,194.721918,19.435192,48.778518,50.769213,32.031320,200.782844,157.370943,197.121900,118.241030,185.379058,-0.000471,-1.813551,93.086729,62.772927,187.964738,18.668913,72.992129,0.738624,892392.192673,0.896330,8.307334,1.643772,3.959501,0.079828,0.076498,32.000000,81.514484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344428,71.135029,89.264824,39.493671,56.035526,51.151899,79.686249,88.049643,63.962025,59.410983,64.674937,208.680387,119.430426,209.034047,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.109480,48.871947,198.461827,158.952348,253.448566,243.232776,104.244594,14.340253,194.739739,19.435414,49.288298,50.805809,32.031320,200.724966,157.406847,197.054614,118.218304,185.619199,-0.000471,-1.816383,93.012469,63.059952,187.737149,18.669179,72.899106,0.738624,892392.192673,0.896330,8.307334,1.643772,3.959501,0.079734,0.076251,32.000000,81.492845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371037,71.172387,89.315192,39.493671,55.958784,51.151899,79.688790,88.049643,63.962025,59.411463,64.674937,208.489189,119.448453,209.033929,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.145371,49.078756,198.413732,159.022533,253.460794,243.175130,104.505685,14.336543,194.668202,19.435129,49.055283,50.982566,32.031320,200.787961,157.407011,197.200192,118.148617,185.666257,-0.000471,-1.818336,93.047255,63.137756,188.017335,18.668948,72.945735,0.740553,892966.853656,0.900791,8.559482,1.573466,3.965187,0.078795,0.074650,32.000000,81.466477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347160,71.131544,89.289060,39.493671,55.919013,51.151899,79.686671,88.049643,63.962025,59.412546,64.674937,209.011370,119.542808,209.034677,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.157042,49.117979,198.541967,159.054131,253.400739,243.082327,104.493792,14.336543,194.902081,19.436929,48.009072,50.998810,32.031320,200.831833,157.443677,197.164989,118.182082,185.763058,-0.000471,-1.819135,93.052957,63.072087,188.012277,18.671304,73.037658,0.739950,893686.111574,0.897671,8.661447,1.775917,3.956771,0.076283,0.072305,32.000000,81.474744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355529,71.142806,89.289544,39.493671,55.875201,51.151899,79.685174,88.049643,63.962025,59.412760,64.674937,208.987584,119.641229,209.163315,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.210973,48.923785,198.583732,158.980310,253.239436,243.031525,104.508934,14.339825,194.791284,19.438193,47.312132,50.928183,32.031320,200.961350,157.515904,197.307781,118.142341,185.747894,-0.000471,-1.819363,93.011913,63.231374,188.056839,18.672600,73.138130,0.739015,893295.754358,0.897297,8.688655,1.779512,3.958407,0.080724,0.076167,32.000000,81.520116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366079,71.170749,89.297185,39.493671,55.919186,51.151899,79.684221,88.049643,63.962025,59.413225,64.674937,209.017868,119.887395,209.249940,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.243474,48.923785,198.609384,158.980310,253.191194,243.021523,104.481606,14.340396,194.815717,19.436699,47.389947,50.916084,32.031320,200.888366,157.513766,197.225396,118.125736,185.695575,-0.000470,-1.819408,93.014215,63.023013,188.008625,18.671515,73.030918,0.739015,893295.754358,0.897297,8.688655,1.779512,3.958407,0.075812,0.072407,32.000000,81.601467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366631,71.151825,89.285308,39.493671,55.874205,51.151899,79.682145,88.049643,63.962025,59.412330,64.674937,208.963212,119.787900,209.244787,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.125374,48.749894,198.689192,158.906769,253.252663,243.029273,104.335925,14.341395,194.906279,19.433269,47.044486,50.809874,32.031320,201.032235,157.433169,197.352540,118.155382,185.980450,-0.000470,-1.820565,92.956151,62.807403,188.287157,18.668609,73.130891,0.736805,892575.670326,0.895418,8.438958,1.813449,3.954987,0.080054,0.075957,32.000000,81.617214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363887,71.145768,89.272110,39.493671,55.746076,51.151899,79.680589,88.049643,63.962025,59.411375,64.674937,208.671849,119.491565,209.099704,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.075247,48.603160,198.532228,158.836585,253.250100,243.004675,104.487129,14.333689,194.949729,19.429785,48.063800,50.804442,32.031320,200.898620,157.413518,197.138340,118.128394,185.972744,-0.000470,-1.820568,92.898817,63.091613,188.068813,18.664946,73.205347,0.737495,892552.053095,0.894970,8.405532,1.810024,3.952939,0.075481,0.070835,32.000000,81.525232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370905,71.161481,89.281562,39.493671,55.842797,51.151899,79.682638,88.049643,63.962025,59.411152,64.674937,208.974257,119.508250,209.264141,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.088301,48.793229,198.653599,158.882722,253.317883,242.968092,104.467545,14.337399,194.949844,19.425005,48.532140,50.890021,32.031320,201.023673,157.375467,197.431663,118.193244,185.654380,-0.000469,-1.822323,92.907291,63.083561,188.075787,18.660362,73.247073,0.736960,891795.681730,0.897394,8.258099,1.913427,3.964678,0.080338,0.075827,32.000000,81.537140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.391706,71.167761,89.284844,39.493671,55.745407,51.151899,79.683219,88.049643,63.962025,59.409987,64.674937,208.935090,119.628264,209.114614,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.203144,48.793229,198.643908,158.882722,253.210131,242.895908,104.625002,14.341109,194.946200,19.420339,48.239847,51.011011,32.031320,200.881088,157.371228,197.253490,118.187739,185.876506,-0.000470,-1.822902,92.911705,63.134808,188.098423,18.655905,72.967923,0.737022,891920.386134,0.897648,8.434713,1.726743,3.966068,0.077640,0.074966,32.000000,81.546550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348474,71.152332,89.256437,39.493671,55.769577,51.151899,79.682254,88.049643,63.962025,59.410705,64.674937,209.250005,119.371013,209.078579,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.114739,48.828062,198.515634,158.927182,253.136647,242.874245,104.397350,14.340824,195.163613,19.413295,47.752635,50.787049,32.031320,201.042918,157.423879,197.401026,118.159350,185.316305,-0.000470,-1.822909,92.892712,63.085189,188.387908,18.648098,73.141487,0.738070,891473.562258,0.893751,8.316457,1.817270,3.956802,0.076481,0.072332,32.000000,81.598017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379804,71.163329,89.259979,39.493671,55.734099,51.151899,79.678879,88.049643,63.962025,59.410732,64.674937,208.794700,119.798678,209.164692,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.154136,48.745505,198.517979,158.884120,253.138703,242.885390,104.358608,14.339112,195.072010,19.405138,47.456694,50.830007,32.031320,200.927855,157.431115,197.282947,118.204538,185.904708,-0.000470,-1.824061,92.862593,63.030876,188.181757,18.640040,72.911983,0.737158,891778.516558,0.897466,8.442303,1.631085,3.961223,0.079973,0.075638,32.000000,81.608266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.374486,71.185778,89.266486,39.493671,55.661874,51.151899,79.680190,88.049643,63.962025,59.410612,64.674937,208.717217,119.627843,209.131608,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.168350,48.627844,198.674232,158.827637,253.111818,242.897818,104.430237,14.333689,195.022459,19.401360,48.052376,50.733619,32.031320,200.982124,157.355852,197.315661,118.182604,185.548807,-0.000471,-1.824114,92.525885,63.067599,188.089045,18.636209,72.922552,0.738809,891300.414014,0.896847,8.319173,1.811261,3.958158,0.077292,0.073069,32.000000,81.589093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349823,71.167769,89.261683,39.493671,55.657038,51.151899,79.678341,88.049643,63.962025,59.409886,64.674937,208.860474,119.540814,209.151474,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.027159,48.704913,198.154372,158.866504,253.094476,242.864496,104.373785,14.336971,194.502905,19.402864,48.615823,50.891055,32.031320,200.749247,157.339491,197.147327,118.171593,185.478305,-0.000471,-1.827024,92.449498,62.945425,187.859336,18.637872,72.959635,0.738674,891119.807749,0.895833,8.185556,1.719964,3.960075,0.078434,0.074242,32.000000,81.630013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349259,71.184194,89.270596,39.493671,55.586342,51.151899,79.677360,88.049643,63.962025,59.408902,64.674937,208.747570,119.688138,209.159735,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.057229,48.704913,197.846871,158.866504,253.053530,242.827570,104.562001,14.338683,194.673775,19.406428,48.754164,50.812036,32.031320,200.758135,157.332311,197.044570,118.109595,185.302575,-0.000470,-1.827597,92.224023,63.033715,187.721874,18.641848,73.102829,0.738674,891119.807749,0.895833,8.185556,1.719964,3.960075,0.079920,0.076271,32.000000,81.506869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334730,71.152276,89.270260,39.493671,55.423187,51.151899,79.680095,88.049643,63.962025,59.408977,64.674937,209.124002,119.708504,209.240577,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.177149,48.888129,198.539929,158.940604,252.991503,242.805716,104.444670,14.334260,194.699750,19.412388,47.778858,50.824505,32.031320,200.676568,157.412199,197.156024,118.147937,185.305986,-0.000470,-1.827621,92.221050,63.050201,187.798703,18.646980,72.896955,0.738865,891470.689222,0.899069,8.409440,1.680944,3.960936,0.074446,0.070952,32.000000,81.424828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346643,71.171635,89.279838,39.493671,55.384699,51.151899,79.678869,88.049643,63.962025,59.409708,64.674937,208.889340,119.530918,209.103048,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.190552,48.884289,198.443385,158.917395,252.965491,242.717518,104.475719,14.340253,194.843685,19.414662,47.820947,50.765362,32.031320,200.969118,157.447686,197.254263,118.121788,185.461182,-0.000470,-1.827628,92.127129,63.125784,187.870287,18.648630,73.045447,0.736077,891557.834171,0.896714,8.378428,1.675575,3.952414,0.079081,0.075482,32.000000,81.341888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358692,71.200247,89.298271,39.493671,55.455755,51.151899,79.675376,88.049643,63.962025,59.409669,64.674937,208.951439,119.613728,209.151632,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.205319,48.784727,198.541857,158.865386,252.931643,242.660840,104.328925,14.333974,194.930892,19.413894,47.383267,50.856870,32.031320,200.817033,157.423036,197.169591,118.117576,185.336390,-0.000470,-1.827626,92.171877,63.041094,187.886687,18.647109,73.018303,0.738797,891650.692401,0.895717,8.438106,1.638541,3.956780,0.079906,0.075054,32.000000,81.241269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348185,71.164889,89.278909,39.493671,55.459462,51.151899,79.674331,88.049643,63.962025,59.409604,64.674937,208.657849,119.548485,209.144315,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.178366,48.784727,198.289693,158.865386,252.946006,242.650517,104.268476,14.337542,194.895889,19.413069,47.527608,50.929149,32.031320,200.946346,157.379189,197.180330,118.157976,185.572413,-0.000469,-1.826527,92.295657,62.850596,187.994187,18.646101,73.147860,0.736584,891419.578616,0.894850,8.420473,1.724186,3.953800,0.076210,0.071765,32.000000,81.213358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339805,71.145743,89.295075,39.493671,55.393060,51.151899,79.673206,88.049643,63.962025,59.408964,64.674937,208.536953,119.452711,208.997619,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.165706,48.654448,198.446643,158.817012,252.935359,242.649342,104.491223,14.336257,195.011462,19.412259,48.082622,50.856717,32.031320,200.927936,157.373606,197.365819,118.112869,185.699109,-0.000470,-1.825324,92.314624,63.103493,188.039729,18.645013,73.079855,0.736532,890882.172540,0.895355,8.305717,1.680562,3.954598,0.077608,0.074469,32.000000,81.163057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310440,71.145414,89.297986,39.493671,55.299148,51.151899,79.673097,88.049643,63.962025,59.408066,64.674937,208.982446,119.798678,209.207532,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.166998,48.664321,198.430181,158.815893,252.995015,242.597108,104.371572,14.341680,194.995638,19.409785,48.113729,50.874972,32.031320,200.866654,157.346912,197.290731,118.100108,185.758238,-0.000468,-1.826464,92.295935,62.850650,188.008115,18.642873,72.986307,0.734873,890718.189653,0.896372,8.333451,1.730617,3.951697,0.081003,0.075474,32.000000,81.196441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307229,71.149250,89.303064,39.493671,55.277771,51.151899,79.672767,88.049643,63.962025,59.407716,64.674937,208.743145,119.802936,209.175392,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.150615,48.732066,198.606389,158.848329,253.018715,242.560267,104.513023,14.340967,194.996722,19.407340,47.753898,50.883842,32.031320,200.800866,157.354121,197.246991,118.144417,185.617464,-0.000468,-1.828099,92.306305,63.037959,187.921906,18.640293,73.067319,0.736585,890440.707591,0.895211,8.224746,1.859640,3.955393,0.076789,0.072571,32.000000,81.216423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296901,71.152607,89.299734,39.493671,55.292394,51.151899,79.672037,88.049643,63.962025,59.407430,64.674937,209.026045,119.623125,209.176179,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.138774,48.732066,198.715365,158.848329,253.001906,242.513650,104.463030,14.332404,194.819656,19.406458,48.254839,50.793574,32.031320,200.926367,157.368354,197.367181,118.123881,185.640244,-0.000468,-1.828580,92.216129,62.815891,188.108645,18.639246,73.060815,0.736585,890440.707591,0.895211,8.224746,1.859640,3.955393,0.080086,0.076831,32.000000,81.165528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308399,71.136745,89.311388,39.493671,55.265299,51.151899,79.671761,88.049643,63.962025,59.407498,64.674937,208.926059,119.780958,209.179680,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.226207,48.704639,198.606639,158.831272,253.008897,242.504607,104.382893,14.340111,194.804644,19.403191,47.794602,50.859595,32.031320,200.866389,157.366883,197.254283,118.142121,185.326692,-0.000468,-1.829768,92.233593,63.133646,188.256178,18.635781,73.184366,0.736502,890337.266478,0.894359,8.309358,1.761430,3.960198,0.077758,0.073829,32.000000,81.153418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298902,71.143003,89.315214,39.493671,55.254902,51.151899,79.671371,88.049643,63.962025,59.407099,64.674937,208.765786,119.459231,209.154464,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.190600,48.747974,198.578831,158.838542,252.983575,242.534086,104.471620,14.336400,194.927435,19.399782,47.809767,50.851824,32.031320,200.964123,157.357527,197.240305,118.188012,185.475285,-0.000468,-1.830871,92.274133,62.999415,188.001856,18.632317,73.087618,0.736874,890285.888300,0.894850,8.321552,1.790691,3.963307,0.077812,0.073690,32.000000,81.091503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297743,71.133143,89.323258,39.493671,55.212756,51.151899,79.668586,88.049643,63.962025,59.406816,64.674937,208.943240,119.466672,209.093292,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.245200,48.689006,198.638658,158.825121,253.095131,242.570782,104.428719,14.337827,194.890781,19.398938,47.856939,50.863160,32.031320,200.863453,157.384764,197.269765,118.169725,185.843841,-0.000467,-1.831469,92.345475,63.062753,188.168236,18.632101,73.090582,0.735655,890005.406684,0.893864,8.284108,1.663368,3.956494,0.079596,0.075238,32.000000,81.099877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305699,71.172170,89.334799,39.493671,55.193466,51.151899,79.668664,88.049643,63.962025,59.406810,64.674937,208.857439,119.669190,209.143252,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.228155,48.689006,198.620186,158.825121,253.034077,242.620875,104.535959,14.335829,194.983577,19.398154,47.512230,50.968046,32.031320,200.964531,157.320452,197.255218,118.192419,185.645464,-0.000467,-1.832068,92.416542,63.153215,188.174886,18.631278,73.027639,0.735045,889954.030763,0.893136,8.168979,1.822786,3.953386,0.079147,0.075052,32.000000,81.115758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298468,71.142984,89.295759,39.493671,55.168653,51.151899,79.666602,88.049643,63.962025,59.406232,64.674937,209.071918,119.586035,209.172914,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.148077,48.678583,198.621187,158.808344,252.979246,242.657243,104.405288,14.340396,194.856903,19.398466,47.609770,50.838276,32.031320,200.996171,157.337327,197.365883,118.155244,185.723000,-0.000467,-1.832072,92.495074,63.043759,187.705150,18.632020,73.043847,0.736004,890053.760471,0.892741,8.186506,1.724153,3.954360,0.076870,0.073613,32.000000,81.144575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303744,71.137895,89.307265,39.493671,55.195669,51.151899,79.666196,88.049643,63.962025,59.405870,64.674937,208.810575,119.889773,209.258988,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.062156,48.602885,198.528855,158.784017,252.885363,242.692654,104.393962,14.335972,194.839731,19.400388,48.137209,50.741750,32.031320,200.917213,157.312800,197.243626,118.169046,185.618999,-0.000467,-1.831478,92.647059,62.863401,188.125102,18.634083,72.991841,0.736987,890483.598668,0.895555,8.258489,1.791015,3.960694,0.079481,0.075297,32.000000,81.191728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303744,71.161100,89.330446,39.493671,55.070408,51.151899,79.667241,88.049643,63.962025,59.405028,64.674937,208.787924,119.744252,209.185975,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.007340,48.660481,198.330971,158.810301,252.847737,242.696601,104.379441,14.339968,194.758576,19.401167,48.793511,50.654944,32.031320,200.761051,157.303115,197.124410,118.156760,185.551495,-0.000466,-1.833216,92.744604,62.692443,187.781080,18.634635,72.976105,0.736620,890386.873718,0.896668,8.230907,1.792803,3.962638,0.076633,0.072891,32.000000,81.226014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285632,71.160411,89.324654,39.493671,55.037893,51.151899,79.668544,88.049643,63.962025,59.404609,64.674937,208.758882,119.589334,209.148366,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.128006,48.863444,198.381570,158.890551,252.840273,242.685512,104.272708,14.338683,194.700415,19.401981,48.658363,51.061540,32.031320,200.837725,157.321916,197.036421,118.118405,185.764383,-0.000466,-1.834323,92.774084,63.217817,187.924191,18.635737,73.031101,0.738820,890822.778160,0.898682,8.385458,1.723819,3.966037,0.076961,0.073517,32.000000,81.243771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279752,71.161995,89.319120,39.493671,54.992256,51.151899,79.669326,88.049643,63.962025,59.404560,64.674937,208.545417,119.676823,209.156077,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.196755,48.863444,198.355165,158.890551,252.890597,242.660640,104.583896,14.337114,194.789880,19.403540,47.800092,50.808679,32.031320,200.782171,157.355258,197.194081,118.149965,185.360588,-0.000466,-1.836558,92.763773,63.021528,187.656020,18.637632,73.081901,0.737242,891384.324637,0.897666,8.464019,1.843696,3.957500,0.079820,0.075663,32.000000,81.293460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284878,71.162558,89.350904,39.493671,54.907140,51.151899,79.665899,88.049643,63.962025,59.405431,64.674937,209.167793,119.723348,209.151317,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.191132,48.845067,198.468293,158.901736,252.916285,242.642255,104.475458,14.338113,194.780909,19.405584,47.821497,50.840379,32.031320,200.848408,157.381566,197.241040,118.105406,185.671254,-0.000465,-1.836581,92.813025,62.963229,187.982684,18.639211,73.069024,0.737242,891384.324637,0.897666,8.464019,1.843696,3.957500,0.079264,0.075821,32.000000,81.314576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273562,71.149182,89.340992,39.493671,54.928345,51.151899,79.663584,88.049643,63.962025,59.405257,64.674937,208.950916,119.268144,209.017367,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.240562,48.756751,198.348118,158.862589,252.959883,242.578248,104.510978,14.336828,194.772434,19.406523,47.743185,50.887501,32.031320,200.841415,157.389578,197.231281,118.131726,185.944867,-0.000465,-1.835264,92.847179,63.155030,187.988252,18.640054,73.059819,0.735681,890995.649037,0.893540,8.393245,1.657449,3.951554,0.080032,0.075809,32.000000,81.250286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266608,71.145964,89.338558,39.493671,54.863851,51.151899,79.663018,88.049643,63.962025,59.405160,64.674937,209.021955,119.522556,209.053166,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.252738,48.688731,198.603526,158.824561,252.916612,242.580471,104.450490,14.339825,194.840315,19.409381,47.554066,50.885625,32.031320,200.859254,157.360804,197.285127,118.125169,185.702187,-0.000465,-1.832344,92.845696,63.203767,188.034486,18.642774,73.115759,0.736091,891103.091451,0.894465,8.380654,1.821043,3.954250,0.078234,0.073743,32.000000,81.277031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254886,71.147101,89.351260,39.493671,54.904752,51.151899,79.661082,88.049643,63.962025,59.404496,64.674937,208.900979,119.797988,209.040145,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.208835,48.688731,198.549438,158.824561,252.879040,242.643897,104.275336,14.338113,194.924244,19.412031,47.552438,50.973090,32.031320,201.002042,157.362721,197.270213,118.145264,185.349344,-0.000465,-1.831564,92.908438,63.081988,188.051700,18.645135,73.083894,0.734811,890385.326609,0.892723,8.241492,1.899434,3.947968,0.077675,0.073677,32.000000,81.369634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291837,71.150034,89.352540,39.493671,54.845690,51.151899,79.660025,88.049643,63.962025,59.403876,64.674937,208.550673,119.469741,209.011545,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.132297,48.630860,198.584316,158.794363,252.854506,242.695411,104.454737,14.337827,194.956156,19.411319,47.374082,50.745555,32.031320,200.944185,157.317653,197.208974,118.187620,185.674397,-0.000466,-1.831352,92.905556,63.239504,188.088452,18.643923,73.030629,0.734622,890174.214618,0.892836,8.160954,1.813121,3.952094,0.075928,0.070791,32.000000,81.407640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281702,71.120019,89.328939,39.493671,54.809312,51.151899,79.660260,88.049643,63.962025,59.403251,64.674937,208.909475,119.594128,209.079759,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.144427,48.556260,198.544571,158.737322,252.904590,242.733765,104.515465,14.340253,194.997807,19.408498,47.717550,50.698762,32.031320,200.989341,157.300691,197.259804,118.142114,185.516847,-0.000466,-1.831143,92.956642,62.904928,188.250610,18.640960,73.075922,0.735568,890380.849171,0.895440,8.206103,1.657839,3.954472,0.077939,0.073900,32.000000,81.410979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283797,71.119625,89.337116,39.493671,54.780238,51.151899,79.661304,88.049643,63.962025,59.402870,64.674937,209.030931,119.607322,209.040971,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.000870,48.649511,198.274059,158.767240,252.984000,242.695700,104.483027,14.337399,194.807326,19.402265,48.714947,50.807828,32.031320,200.772019,157.279830,197.056161,118.114799,185.939888,-0.000466,-1.830559,93.000619,62.889985,188.127345,18.634121,72.883921,0.737227,890349.669768,0.895465,8.227017,1.740031,3.961205,0.078668,0.075484,32.000000,81.366131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293221,71.102519,89.332436,39.493671,54.690278,51.151899,79.660357,88.049643,63.962025,59.402009,64.674937,208.966053,119.262697,209.006628,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.068064,48.649511,198.242624,158.767240,253.056581,242.675199,104.393676,14.337685,194.746650,19.393334,49.126560,50.648924,32.031320,200.663357,157.261388,197.048949,118.141410,185.664297,-0.000467,-1.829975,93.016183,62.981586,187.987966,18.624690,73.038654,0.739666,891010.771452,0.897889,8.381164,1.914457,3.965412,0.078824,0.075062,32.000000,81.300511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263824,71.087655,89.310423,39.493671,54.594372,51.151899,79.663291,88.049643,63.962025,59.402086,64.674937,208.787352,119.581586,209.151986,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.213424,48.901294,198.218988,158.872097,253.107873,242.684739,104.344091,14.335687,194.916915,19.385090,48.568660,50.953446,32.031320,200.605092,157.298051,197.086718,118.121890,185.333695,-0.000467,-1.831651,93.085000,63.207796,188.150596,18.616682,72.970912,0.739666,891010.771452,0.897889,8.381164,1.914457,3.965412,0.080054,0.075443,32.000000,81.260099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295828,71.095592,89.340571,39.493671,54.547450,51.151899,79.661201,88.049643,63.962025,59.403123,64.674937,208.688183,119.380717,209.032867,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.207571,49.004150,198.294493,158.924385,253.086862,242.710357,104.469486,14.336686,194.759870,19.380110,47.786953,50.942912,32.031320,200.739828,157.389340,197.039149,118.122845,185.430843,-0.000466,-1.832157,93.100840,63.107188,188.047825,18.611818,73.083632,0.736369,891302.675273,0.895447,8.413947,1.675214,3.947530,0.077612,0.073678,32.000000,81.170181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280450,71.117110,89.309101,39.493671,54.480705,51.151899,79.657043,88.049643,63.962025,59.403101,64.674937,208.938973,119.435796,209.139082,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.112998,48.789389,198.405912,158.874054,253.080003,242.703352,104.471475,14.335116,194.836423,19.377738,47.149475,50.745118,32.031320,200.736464,157.419817,197.073435,118.102276,185.562967,-0.000465,-1.832144,93.049277,63.022960,188.014113,18.609415,73.029134,0.735831,891733.464612,0.894842,8.522822,1.711501,3.949494,0.076529,0.073381,32.000000,81.171262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250903,71.103340,89.313011,39.493671,54.450050,51.151899,79.656412,88.049643,63.962025,59.403739,64.674937,208.942950,119.579016,209.126769,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.013269,48.789389,198.370810,158.874054,252.984374,242.620900,104.578509,14.339112,194.798906,19.379327,47.733126,50.751063,32.031320,200.597590,157.399519,197.036686,118.089786,185.831576,-0.000466,-1.832133,93.041728,63.056687,187.932614,18.611289,73.000548,0.737408,891310.028933,0.896135,8.405425,1.782699,3.959171,0.077893,0.074164,32.000000,81.135306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272144,71.105083,89.298489,39.493671,54.456470,51.151899,79.657954,88.049643,63.962025,59.402570,64.674937,209.157017,119.530765,209.070239,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.167928,48.662127,197.965647,158.827637,252.958152,242.585937,104.512948,14.336971,194.624175,19.386718,48.306561,50.893979,32.031320,200.562015,157.336060,196.979133,118.122412,185.728226,-0.000466,-1.832125,93.040945,63.065164,187.808267,18.618000,72.830000,0.738675,891266.149023,0.896899,8.508248,1.898032,3.966364,0.078964,0.075465,32.000000,81.182835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270826,71.080974,89.284310,39.493671,54.403858,51.151899,79.656221,88.049643,63.962025,59.401581,64.674937,209.025895,119.449182,209.032001,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.154439,48.765802,198.204798,158.851964,252.856545,242.572047,104.496140,14.333546,194.838286,19.389974,48.165146,50.946270,32.031320,200.845472,157.327073,197.194425,118.093241,185.527443,-0.000467,-1.831608,93.092259,63.174618,188.124634,18.621293,72.996325,0.736909,890313.806954,0.895023,8.224533,1.824756,3.946228,0.079425,0.076733,32.000000,81.179453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269242,71.071104,89.274873,39.493671,54.203041,51.151899,79.655227,88.049643,63.962025,59.401815,64.674937,208.992280,119.713414,209.151356,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.181469,48.758671,198.682704,158.853642,252.760557,242.557021,104.424069,14.339825,194.787688,19.393411,47.622563,50.964407,32.031320,200.801845,157.369771,197.149040,118.125866,185.634115,-0.000468,-1.829928,93.143294,63.010517,187.977870,18.624546,73.084733,0.736197,890714.483160,0.894556,8.339157,1.778124,3.951889,0.080189,0.075514,32.000000,81.231074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279262,71.068681,89.280980,39.493671,54.215144,51.151899,79.654893,88.049643,63.962025,59.401613,64.674937,208.848139,119.713606,209.172167,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
50.116206,48.640734,198.540634,158.783458,252.702878,242.534628,104.322971,14.336686,194.701032,19.395593,47.298443,50.839277,32.031320,200.849753,157.360201,197.137751,118.102932,185.798298,-0.000468,-1.829925,93.168847,63.250941,187.748592,18.626394,73.075135,0.736197,890714.483160,0.894556,8.339157,1.778124,3.951889,0.079802,0.075512,32.000000,81.227642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251320,71.053198,89.258105,39.493671,54.342621,51.151899,79.653557,88.049643,63.962025,59.401365,64.674937,208.645941,119.381868,209.118705,0.000000,0.000000,0.000000,0.377000,0.800000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,0.200000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
