OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, March 9, 2020
1:10:40 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.989245,48.127052,199.318615,163.311301,167.223920,165.695062,74.516014,14.227230,190.357567,18.892826,48.011769,49.908050,162.023169,201.158634,160.210857,193.161958,116.557726,186.553365,-0.000482,0.038621,98.680307,66.378374,183.952891,17.646167,52.594693,0.700777,611953.573957,0.860990,7.773826,3.705396,3.982809,0.064046,0.058132,32.000000,126.947332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710775,62.942642,107.923366,100.000000,26.901771,42.088608,39.989230,40.815971,52.379747,52.126582,52.379747,149.032028,112.903532,149.323364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.085877,48.211794,200.258990,163.371464,167.109240,165.699891,74.426983,14.229514,190.612688,18.896900,47.693391,50.067898,162.062372,201.211150,160.198974,193.204008,116.548995,186.647880,-0.000482,0.038908,98.650695,66.469033,184.053722,17.655642,52.532878,0.701455,612170.599309,0.858495,7.870704,3.705894,3.987230,0.064178,0.058783,32.000000,126.872139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.716761,62.957882,107.927663,100.000000,26.942874,42.088608,39.989230,40.815971,52.379747,52.126582,52.379747,148.853966,113.126609,149.259045,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.074353,48.211794,200.262726,163.371464,167.164288,165.708288,74.217145,14.228087,190.538041,18.901716,47.381047,49.969171,162.059388,201.242994,160.211410,193.280811,116.579828,186.979301,-0.000482,0.038920,98.676782,66.329734,184.145622,17.671974,52.529416,0.702022,612218.139403,0.859359,7.861391,3.979431,3.988438,0.063239,0.058380,32.000000,126.823620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710140,62.945768,107.937340,100.000000,27.262559,42.088608,39.986774,40.815971,52.379747,52.126582,52.379747,148.434291,113.377147,149.273050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.028750,48.164623,199.449704,163.359431,167.173137,165.705166,74.474953,14.230085,190.570438,18.904260,47.591788,50.041991,162.034424,201.201772,160.209720,193.253472,116.598189,186.793735,-0.000483,0.038917,98.667866,66.588526,184.026393,17.680694,52.531908,0.703890,612235.678275,0.860597,7.867655,3.846169,3.999307,0.063628,0.057483,32.000000,126.829327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.722388,62.935519,107.949920,100.000000,26.979217,42.088608,39.986677,40.815971,52.379747,52.126582,52.379747,148.949906,113.372161,149.374191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.031961,48.156396,199.347688,163.363629,167.213299,165.686126,74.489429,14.232082,190.528472,18.906778,47.482986,49.953999,162.052788,201.146198,160.211568,193.298008,116.626539,186.738925,-0.000483,0.038887,98.602821,66.527306,184.139339,17.697695,52.598023,0.702252,612117.049081,0.858357,7.867511,3.757099,3.986702,0.066406,0.058274,32.000000,126.943784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.743936,62.927951,107.961859,100.000000,27.012797,42.088608,39.987461,40.815971,52.379747,52.126582,52.379747,148.978858,113.123233,149.174584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.078680,48.142409,199.411682,163.355514,167.170563,165.680695,74.254384,14.228087,190.728773,18.911076,47.507698,50.001496,162.057241,201.332370,160.245005,193.372079,116.647140,186.930655,-0.000482,0.038880,98.745063,66.398833,184.088027,17.697196,52.580085,0.700976,611932.267492,0.858010,7.855971,3.707854,3.984407,0.065514,0.057877,32.000000,126.872693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.744709,62.942121,107.971138,100.000000,26.986902,42.088608,39.987089,40.815971,52.379747,52.126582,52.379747,148.508768,113.354748,149.159635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.970359,48.142409,199.302939,163.355514,167.133936,165.676011,74.359038,14.231226,190.691870,18.912999,47.553192,49.913833,162.051591,201.241567,160.213003,193.282809,116.609933,187.020475,-0.000481,0.038862,98.898887,66.384657,184.101282,17.687172,52.577515,0.700733,611762.279464,0.859770,7.793810,3.760327,3.981968,0.064128,0.058848,32.000000,126.836664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.713142,62.903183,107.947078,100.000000,27.000643,42.088608,39.985762,40.815971,52.379747,52.126582,52.379747,148.718077,112.846498,149.178007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.954243,48.134731,199.370460,163.357193,166.981793,165.666732,74.471005,14.226945,190.587075,18.913060,47.903585,49.986222,162.076088,201.235818,160.219495,193.348120,116.613354,186.952530,-0.000480,0.038850,99.086301,66.350482,184.031085,17.680679,52.507465,0.701837,612006.007340,0.860608,7.905557,3.831746,3.988423,0.065409,0.059510,32.000000,126.743507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.752264,62.912077,108.004564,100.000000,26.982786,42.088608,39.988022,40.815971,52.379747,52.126582,52.379747,148.942010,112.967931,149.177023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926878,48.213165,199.277650,163.373703,166.922701,165.652274,74.375699,14.235935,190.605218,18.913420,48.061296,49.906197,162.057489,201.104222,160.203863,193.301372,116.634075,186.857373,-0.000480,0.038827,99.106912,66.136819,184.042686,17.685320,52.416172,0.703087,611962.938097,0.859555,7.914521,3.802444,3.991062,0.064782,0.059961,32.000000,126.772572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.752039,62.904317,107.968674,100.000000,26.982635,42.088608,39.988233,40.815971,52.379747,52.126582,52.379747,148.751399,112.773277,149.358809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926121,48.297909,199.383892,163.409521,166.901612,165.638595,74.383511,14.220951,190.649561,18.917106,48.106845,49.923862,162.071736,201.177471,160.214380,193.269927,116.637870,186.809578,-0.000480,0.038832,98.813486,66.464228,184.024112,17.697086,52.555039,0.704533,612045.543992,0.861297,8.021223,3.745468,3.991390,0.064918,0.057309,32.000000,126.917627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.771111,62.900948,107.993164,100.000000,26.961519,42.088608,39.988699,40.815971,52.379747,52.126582,52.379747,148.767021,113.091513,149.433120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.990954,48.307233,199.436641,163.434706,166.874348,165.621817,74.499881,14.228087,190.383756,18.921678,47.712808,49.880480,162.077723,201.195697,160.200815,193.181394,116.620164,187.003787,-0.000482,0.038786,98.683372,66.017398,183.764320,17.701797,52.555747,0.703075,612165.932752,0.861357,8.106748,3.723457,3.993579,0.065350,0.058070,32.000000,126.911788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.736639,62.885025,107.993164,100.000000,26.958929,42.088608,39.988263,40.815971,52.379747,52.126582,52.379747,148.999761,112.962255,149.366598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.953892,48.307233,199.349576,163.434706,166.929779,165.617202,74.388868,14.231512,190.550455,18.927957,47.588371,49.871884,162.126940,201.213964,160.233589,193.306890,116.637509,186.770349,-0.000481,0.038770,98.534509,66.299834,183.852587,17.718731,52.602010,0.703356,612072.203232,0.859482,8.019334,3.856991,3.985641,0.066699,0.059078,32.000000,127.010680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.777357,62.900551,108.017431,100.000000,26.999082,42.088608,39.986714,40.815971,52.379747,52.126582,52.379747,148.777736,112.800011,149.388943,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.008190,48.249092,199.393708,163.415957,167.022505,165.612625,74.291453,14.228800,190.539082,18.930806,47.600348,49.934310,162.095406,201.178796,160.230955,193.291140,116.609686,187.194676,-0.000481,0.038752,98.402872,66.381904,183.841718,17.727581,52.504816,0.701944,612071.126421,0.860673,8.087386,3.708865,3.990672,0.066437,0.059210,32.000000,126.983548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.752039,62.884231,107.998873,100.000000,26.942176,42.088608,39.987368,40.815971,52.379747,52.126582,52.379747,148.582906,112.757398,149.324663,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.993388,48.239493,199.280185,163.431628,167.103205,165.613445,74.360473,14.224947,190.582625,18.937665,47.804295,49.877015,162.083725,201.214086,160.234297,193.277997,116.635948,186.643803,-0.000481,0.038730,98.351662,66.320713,184.082277,17.752194,52.626610,0.702531,611960.486280,0.860596,7.973192,3.898312,3.987221,0.066137,0.058722,32.000000,127.063232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756971,62.878323,108.006321,100.000000,26.980274,42.088608,39.985908,40.815971,52.379747,52.126582,52.379747,148.720946,113.365756,149.360147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.976458,48.266096,199.308147,163.436944,167.104044,165.620331,74.394060,14.214672,190.509591,18.940115,47.779693,50.020569,162.123074,201.045447,160.224070,193.213776,116.617802,186.638752,-0.000482,0.038728,98.327655,66.364673,183.955507,17.757578,52.607727,0.700783,611861.130806,0.860061,7.978868,3.662172,3.986131,0.065702,0.058606,32.000000,127.109106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756481,62.882432,108.016602,100.000000,26.938490,42.088608,39.985997,40.815971,52.379747,52.126582,52.379747,148.788120,113.060330,149.337212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.980718,48.266096,199.314128,163.436944,167.115826,165.624804,74.362486,14.231226,190.533172,18.943751,47.585579,49.900188,162.114312,201.167196,160.230715,193.237827,116.610125,186.793081,-0.000482,0.038732,98.492353,66.205619,184.079256,17.772516,52.594798,0.701400,612022.801057,0.860097,8.022947,3.678390,3.988041,0.065799,0.058031,32.000000,127.112410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.752189,62.869735,108.007660,100.000000,26.945942,42.088608,39.986186,40.815971,52.379747,52.126582,52.379747,148.724973,113.277078,149.343899,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.945853,48.237573,199.277874,163.417356,167.142637,165.612241,74.477484,14.232225,190.503935,18.946428,47.624259,49.787805,162.113708,201.114537,160.254190,193.191236,116.602002,186.643735,-0.000482,0.038714,98.735198,66.115139,183.833722,17.772752,52.493119,0.701554,612063.468856,0.860404,8.018550,3.744914,3.987820,0.065758,0.058393,32.000000,127.110214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.758577,62.862785,108.012966,100.000000,26.909721,42.088608,39.985854,40.815971,52.379747,52.126582,52.379747,148.954968,113.276425,149.366205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818433,48.241961,199.986788,163.387134,167.185215,165.590307,74.406801,14.228658,190.480592,18.948759,47.901474,49.711141,162.102459,201.070196,160.219587,193.106343,116.618474,186.882906,-0.000482,0.038715,98.633359,65.964878,183.862949,17.787384,52.392595,0.703143,612021.830349,0.859608,8.026029,3.696090,3.989878,0.066520,0.058729,32.000000,126.888709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742820,62.837272,107.973978,100.000000,26.921604,42.088608,39.986528,40.815971,52.379747,52.126582,52.379747,148.813602,112.997619,149.275922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926247,48.361261,199.196333,163.408402,167.138585,165.584904,74.287116,14.229371,190.283219,18.951088,48.390023,49.950800,162.064276,201.010402,160.212923,193.067126,116.591971,186.558444,-0.000482,0.038739,98.582121,66.374144,183.872147,17.801495,52.408121,0.707819,612069.901978,0.862770,8.162156,3.770799,4.014313,0.065148,0.059249,32.000000,126.961745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.747091,62.827768,107.976220,100.000000,26.881214,42.088608,39.989430,40.815971,52.379747,52.126582,52.379747,148.574232,112.834339,149.172814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.972391,48.472884,199.218999,163.432467,167.199556,165.570445,74.464170,14.228800,190.368126,18.952517,47.901960,49.965986,162.096940,201.005917,160.209163,193.079594,116.590203,186.852033,-0.000484,0.038732,98.531624,66.474853,184.021029,17.801964,52.463851,0.704484,612241.579139,0.862347,8.169971,3.673585,3.989812,0.066387,0.058021,32.000000,127.022657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.746679,62.845766,107.936293,100.000000,27.184054,42.088608,39.986676,40.815971,52.379747,52.126582,52.379747,148.928339,113.275927,149.203892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.023293,48.472884,199.220424,163.432467,167.226778,165.550637,74.332464,14.226660,190.354545,18.951612,47.573893,50.055460,162.089350,201.150398,160.238806,193.081691,116.617759,186.629028,-0.000485,0.038720,98.557187,66.378783,183.963904,17.800576,52.525640,0.704363,612138.258923,0.859307,8.132057,3.787726,4.002984,0.063528,0.057961,32.000000,126.850634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.752399,62.872458,107.954185,100.000000,26.920136,42.088608,39.985461,40.815971,52.379747,52.126582,52.379747,148.664929,112.819304,149.173719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.962219,48.407336,199.503663,163.427990,167.240173,165.541488,74.210780,14.229086,190.514688,18.947059,47.558154,49.932159,162.106403,201.197022,160.244235,193.132195,116.595657,186.862113,-0.000485,0.038693,98.477273,66.295284,183.868925,17.794244,52.529678,0.701851,612151.205344,0.860054,8.181400,3.674725,3.982553,0.063231,0.058236,32.000000,126.761813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.759633,62.887283,107.956501,100.000000,26.938191,42.088608,39.984007,40.815971,52.379747,52.126582,52.379747,148.421561,112.894787,149.273207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906649,48.321769,199.226846,163.407002,167.252885,165.541537,74.431670,14.233081,190.423400,18.947074,47.688365,49.828946,162.094461,201.147523,160.286446,193.188181,116.595477,187.155535,-0.000486,0.038676,98.503041,66.326234,183.969837,17.801561,52.460127,0.703098,612131.692174,0.862428,8.178890,3.785693,3.993090,0.066849,0.058831,32.000000,126.828980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754315,62.901172,107.959498,100.000000,27.015520,42.088608,39.985201,40.815971,52.379747,52.126582,52.379747,148.863341,113.295373,149.149565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.968164,48.294343,199.460807,163.413718,167.229359,165.537880,74.312465,14.226802,190.599517,18.949271,47.836712,49.951318,162.094080,201.232250,160.273272,193.214335,116.612176,187.013439,-0.000486,0.038687,98.531163,66.399836,184.079400,17.797438,52.529075,0.703840,612029.606517,0.860726,8.150730,3.897624,3.991990,0.064323,0.057538,32.000000,126.987180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754309,62.905769,107.939013,100.000000,26.941780,42.088608,39.986342,40.815971,52.379747,52.126582,52.379747,148.624930,112.961488,149.202240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.965420,48.294343,199.282280,163.413718,167.147040,165.536270,74.199748,14.224091,190.520153,18.951912,48.115188,49.930738,162.075209,201.044754,160.241565,193.292624,116.606674,186.892215,-0.000487,0.038664,98.528374,66.258435,183.962151,17.790115,52.463326,0.702660,611819.417932,0.860841,8.059757,3.826822,3.991758,0.063974,0.057546,32.000000,127.021823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.731784,62.911515,107.950143,100.000000,26.996072,42.088608,39.984720,40.815971,52.379747,52.126582,52.379747,148.399495,113.152268,149.161681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.998153,48.337401,199.404685,163.430228,167.073720,165.535559,74.420322,14.229942,190.458178,18.951265,47.887653,49.945685,162.120309,201.233596,160.248014,193.240780,116.605233,186.819384,-0.000486,0.038659,98.580806,66.493801,184.071771,17.791728,52.546620,0.703116,611831.230203,0.862193,8.062591,3.786146,3.988404,0.066049,0.058284,32.000000,126.894683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.730181,62.942538,107.961005,100.000000,26.938508,42.088608,39.984568,40.815971,52.379747,52.126582,52.379747,148.840644,113.285247,149.190910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.068277,48.379911,199.398933,163.456253,167.044578,165.516542,74.365742,14.232796,190.624142,18.951256,47.454313,50.039180,162.127589,201.287335,160.257944,193.360164,116.634523,186.823218,-0.000486,0.038641,98.656426,66.586337,183.993046,17.800774,52.473607,0.701988,611881.665301,0.859112,8.071859,3.759833,3.988241,0.064937,0.059250,32.000000,127.010840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742380,62.928893,107.954823,100.000000,26.971176,42.088608,39.983552,40.815971,52.379747,52.126582,52.379747,148.731484,113.073831,149.167739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.964142,48.298457,199.404571,163.429949,167.094274,165.503518,74.334310,14.236221,190.524765,18.953994,47.354861,49.950178,162.098715,201.210681,160.282433,193.477348,116.662131,186.907284,-0.000487,0.038674,98.642922,66.294089,184.255894,17.807797,52.557321,0.702080,611719.066209,0.858407,8.042035,3.732002,3.982540,0.063902,0.058806,32.000000,127.022192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.771470,62.964915,107.976344,100.000000,26.999971,42.088608,39.981597,40.815971,52.379747,52.126582,52.379747,148.668621,113.065662,149.169037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.001828,48.245801,199.574718,163.377060,167.153073,165.498210,74.382671,14.230798,190.529802,18.955969,47.553810,49.904795,162.107853,201.334592,160.298363,193.268691,116.648280,186.722133,-0.000488,0.038717,98.523481,66.317906,183.973427,17.815404,52.589867,0.702054,611545.360960,0.860496,8.068026,3.736431,3.990954,0.066392,0.058447,32.000000,126.927536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.755424,62.949994,107.985400,100.000000,26.973104,42.088608,39.983892,40.815971,52.379747,52.126582,52.379747,148.765342,113.026846,149.207511,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.913865,48.245801,199.416157,163.377060,167.199706,165.489097,74.437230,14.226660,190.618987,18.956610,47.711976,49.870606,162.087110,201.261628,160.299020,193.348812,116.663458,187.014113,-0.000489,0.038770,98.445060,66.240748,184.034552,17.821477,52.437310,0.702847,611519.108655,0.859470,8.010904,3.932800,3.986467,0.066894,0.057167,32.000000,127.009882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.767771,62.967881,107.972121,100.000000,27.037342,42.088608,39.982544,40.815971,52.379747,52.126582,52.379747,148.874459,112.898393,149.202279,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.948989,48.260610,200.283008,163.384616,167.223674,165.472285,74.379043,14.236934,190.661785,18.957500,47.735403,49.892901,162.102635,201.293594,160.284104,193.365769,116.673427,187.105682,-0.000488,0.038764,98.315426,66.280427,184.160343,17.810896,52.561412,0.704142,611442.204939,0.860066,8.067305,3.775798,3.995206,0.066583,0.057972,32.000000,126.935676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.733883,62.963426,107.981790,100.000000,27.011249,42.088608,39.984418,40.815971,52.379747,52.126582,52.379747,148.758085,113.617790,149.375292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864101,48.277066,199.428943,163.399167,167.234111,165.461547,74.454114,14.226660,190.505888,18.955417,47.675832,49.867357,162.089325,201.317895,160.268130,193.414819,116.704622,186.847444,-0.000489,0.038776,98.246057,66.406881,184.083010,17.799014,52.584097,0.704192,611338.249910,0.860015,8.045828,3.800697,4.009751,0.065723,0.058355,32.000000,126.884020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.723317,62.962399,107.995015,100.000000,27.313006,42.088608,39.983405,40.815971,52.379747,52.126582,52.379747,148.908228,113.343893,149.368565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920449,48.279808,199.377889,163.426031,167.337926,165.456939,74.491565,14.232653,190.675319,18.954474,47.929129,49.897879,162.118753,201.359933,160.250593,193.355132,116.697300,186.948607,-0.000490,0.038772,98.315297,66.384940,184.127183,17.790034,52.530701,0.702787,611335.939763,0.860759,8.150015,3.671137,3.999449,0.066174,0.059649,32.000000,126.731187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.733441,62.990597,108.032116,100.000000,27.045501,42.088608,39.985273,40.815971,52.379747,52.126582,52.379747,148.983130,113.121162,149.346299,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.949835,48.279808,199.423828,163.426031,167.390471,165.446823,74.453041,14.233224,190.736688,18.955444,48.243076,49.975120,162.120421,201.401114,160.267314,193.412419,116.722059,186.924039,-0.000490,0.038755,98.341225,66.342222,184.290586,17.789263,52.492464,0.702649,611279.288048,0.859229,8.094508,3.717005,3.993912,0.065409,0.058366,32.000000,126.737000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698342,62.970697,108.010239,100.000000,27.008601,42.088608,39.983823,40.815971,52.379747,52.126582,52.379747,148.906083,113.643450,149.420021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.969181,48.365649,199.547608,163.465767,167.369604,165.435420,74.265879,14.226802,190.730267,18.956790,48.268610,49.794078,162.149103,201.361258,160.252417,193.367209,116.693085,186.863258,-0.000490,0.038734,98.255512,66.183553,184.057211,17.785785,52.525089,0.702869,611124.620095,0.859058,8.064151,3.682885,3.992482,0.064170,0.057780,32.000000,126.543246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.725906,62.986767,108.032231,100.000000,27.073983,42.088608,39.982964,40.815971,52.379747,52.126582,52.379747,148.531758,113.251993,149.439769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.958087,48.442990,199.506554,163.493191,167.306404,165.419464,74.485332,14.228658,190.608073,18.954206,47.841923,49.870654,162.164831,201.323481,160.283608,193.511833,116.708302,187.029497,-0.000490,0.038739,98.163529,66.345987,184.060534,17.782553,52.527161,0.702637,611332.681678,0.861001,8.130014,3.688701,3.993414,0.065808,0.058492,32.000000,126.705479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.724204,62.969570,108.025746,100.000000,27.079257,42.088608,39.982306,40.815971,52.379747,52.126582,52.379747,148.970665,113.092779,149.339730,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.953111,48.382928,199.551946,163.495710,167.213235,165.408752,74.523906,14.227944,190.634000,18.956010,47.569776,49.902104,162.155955,201.266500,160.277345,193.344718,116.713477,186.946183,-0.000490,0.038735,98.009813,66.159701,184.243701,17.792420,52.565792,0.702754,611411.004338,0.858781,8.218812,3.736813,3.993479,0.065230,0.057209,32.000000,126.668163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.711899,63.004866,108.022231,100.000000,27.339866,42.088608,39.982358,40.815971,52.379747,52.126582,52.379747,149.047813,113.064396,149.447204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893260,48.328077,199.330756,163.463809,167.194443,165.404926,74.277411,14.225233,190.667898,18.952560,47.791530,49.988083,162.161619,201.346151,160.314626,193.511016,116.699626,186.774681,-0.000491,0.038735,98.050076,66.377356,184.072610,17.790574,52.638490,0.702230,611229.368879,0.858231,8.163886,3.699904,3.994785,0.066609,0.058020,32.000000,126.682879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.730613,62.999463,108.015397,100.000000,27.049924,42.088608,39.982144,40.815971,52.379747,52.126582,52.379747,148.554821,112.908710,149.360737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.949094,48.328077,199.439284,163.463809,167.270144,165.390466,74.483425,14.224091,190.617072,18.952408,48.049725,49.832463,162.168095,201.197246,160.313216,193.435719,116.712236,187.134465,-0.000492,0.038723,98.032920,66.495628,184.192695,17.795521,52.469621,0.702849,611290.549453,0.860784,8.167668,3.795237,3.991221,0.066931,0.059864,32.000000,126.691074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704154,62.999150,107.973305,100.000000,27.041889,42.088608,39.983462,40.815971,52.379747,52.126582,52.379747,148.966850,112.919066,149.333947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864039,48.379088,199.422726,163.480319,167.378983,165.383754,74.465795,14.232368,190.597074,18.950388,47.817710,49.851461,162.134425,201.212863,160.304301,193.338712,116.704288,187.020637,-0.000493,0.038733,97.989698,66.245149,184.033081,17.784903,52.592595,0.703089,611059.366107,0.858546,8.113184,3.772844,3.992851,0.065600,0.057695,32.000000,126.764184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.716317,62.999696,107.918395,100.000000,27.079179,42.088608,39.981990,40.815971,52.379747,52.126582,52.379747,148.931591,112.811824,149.499682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884482,48.362084,199.389796,163.454574,167.397775,165.388240,74.335869,14.224519,190.635805,18.950022,47.833544,49.700830,162.156611,201.315102,160.267843,193.373563,116.686349,187.012462,-0.000492,0.038743,98.009434,66.382850,184.017238,17.784111,52.595689,0.702552,611275.602503,0.860468,8.252101,3.737452,3.999330,0.065271,0.057716,32.000000,126.830131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.700586,62.975888,107.888361,100.000000,27.074983,42.088608,39.983853,40.815971,52.379747,52.126582,52.379747,148.671738,113.195802,149.441539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877895,48.362084,199.385150,163.454574,167.347303,165.390525,74.397740,14.227373,190.519186,18.948769,48.023804,49.798710,162.146010,201.204932,160.281298,193.162427,116.655874,187.205002,-0.000491,0.038753,97.964112,66.119762,184.100856,17.771916,52.447643,0.702152,611285.964090,0.861561,8.213959,3.752278,3.997030,0.064160,0.058195,32.000000,126.912473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.678902,62.938547,107.803543,100.000000,27.039414,42.088608,39.983284,40.815971,52.379747,52.126582,52.379747,148.795481,113.798483,149.370099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875384,48.375248,199.351877,163.462969,167.281902,165.379146,74.440431,14.230370,190.483448,18.949035,48.331320,49.828834,162.161344,201.154760,160.272211,193.242838,116.664457,186.753537,-0.000490,0.038759,97.920494,66.233024,183.948688,17.772748,52.576754,0.704215,611404.709535,0.860983,8.220769,3.856054,3.997465,0.063973,0.059120,32.000000,126.981292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.700424,62.980746,107.781614,100.000000,27.061574,42.088608,39.983365,40.815971,52.379747,52.126582,52.379747,148.880863,113.471924,149.383003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.923324,48.457252,199.278251,163.507743,167.257877,165.359763,74.381485,14.230513,190.539977,18.947563,48.375900,49.898825,162.172771,201.090970,160.260714,193.178116,116.637855,186.793184,-0.000490,0.038807,97.898676,66.353396,184.134179,17.777789,52.565529,0.702414,611352.836407,0.860510,8.236529,3.675508,3.996999,0.064313,0.058324,32.000000,126.982611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.696041,62.975910,107.731300,100.000000,26.967927,42.088608,39.983329,40.815971,52.379747,52.126582,52.379747,148.762970,113.459343,149.287763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.969184,48.509087,199.353781,163.538525,167.200836,165.352604,74.367853,14.222807,190.534395,18.947195,48.114281,49.808925,162.175851,201.139042,160.284494,193.240653,116.678621,186.832164,-0.000490,0.038833,97.910107,66.328537,184.018952,17.777985,52.575128,0.701873,611482.499992,0.860371,8.268981,3.717223,3.991686,0.065622,0.059083,32.000000,127.017876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.701107,62.961349,107.676302,100.000000,27.013319,42.088608,39.982124,40.815971,52.379747,52.126582,52.379747,148.735707,112.824827,149.352436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889750,48.482209,199.343451,163.525093,167.100505,165.352895,74.363798,14.227230,190.552058,18.945011,48.051002,49.946060,162.166433,201.140367,160.290857,193.209385,116.676834,186.978934,-0.000487,0.038631,97.902300,66.063098,183.977365,17.770917,52.454226,0.701441,611380.832543,0.859738,8.273448,3.691315,3.989534,0.066841,0.059539,32.000000,127.000541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.699825,62.945412,107.654228,100.000000,26.991515,42.088608,39.980854,40.815971,52.379747,52.126582,52.379747,148.727596,112.960989,149.361563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895817,48.482209,199.359829,163.525093,166.990738,165.355658,74.357455,14.230085,190.459464,18.942568,48.197806,49.807919,162.156527,201.147625,160.298235,193.128631,116.667371,186.804998,-0.000487,0.038419,97.913465,66.184548,183.832560,17.771380,52.433665,0.703976,611435.811025,0.861244,8.328638,3.749023,3.995679,0.066183,0.058270,32.000000,126.966271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.699663,62.955291,107.608502,100.000000,27.028977,42.088608,39.982582,40.815971,52.379747,52.126582,52.379747,148.714910,113.298595,149.199486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845128,48.505796,199.229636,163.549438,166.958254,165.340895,74.287438,14.228372,190.370313,18.942667,48.313940,49.863709,162.158308,201.038760,160.290238,193.167989,116.669932,186.575565,-0.000487,0.038176,97.898088,66.011803,183.931190,17.766697,52.431829,0.704228,611463.062132,0.861216,8.322366,3.692210,3.995522,0.062851,0.057184,32.000000,126.945841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.689595,62.941377,107.521260,100.000000,26.973305,42.088608,39.982324,40.815971,52.379747,52.126582,52.379747,148.574877,113.022627,149.170178,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872140,48.550226,198.986635,163.554476,166.894108,165.324409,74.389850,14.223520,190.441132,18.939283,48.458223,49.791121,162.209659,200.847818,160.337944,193.067469,116.652267,186.766112,-0.000487,0.037862,97.827813,66.156258,183.761385,17.764236,52.421732,0.704549,611509.252105,0.862983,8.398369,3.602156,3.996973,0.065804,0.058410,32.000000,126.683123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.718982,62.928320,107.417947,100.000000,26.989551,42.088608,39.983412,40.815971,52.379747,52.126582,52.379747,148.779699,112.833917,149.157747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832846,48.584784,199.145314,163.546360,166.809971,165.328717,74.365674,14.228515,190.402326,18.936889,48.400212,49.876847,162.160204,200.859173,160.284238,193.166502,116.632140,186.603132,-0.000485,0.037624,97.795389,65.974374,183.886954,17.759413,52.392595,0.705165,611489.109750,0.861883,8.454240,3.685530,3.998502,0.065490,0.057803,32.000000,126.697469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.690447,62.887835,107.334797,100.000000,26.879549,42.088608,39.982802,40.815971,52.379747,52.126582,52.379747,148.731348,113.101371,149.201885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897981,48.611388,199.025567,163.537965,166.850678,165.328039,74.276032,14.227659,190.349333,18.934471,48.169043,49.844315,162.182409,200.991075,160.315147,193.172491,116.600882,186.846647,-0.000484,0.037388,97.811195,66.267557,183.924766,17.750293,52.460992,0.705142,611770.883318,0.862439,8.490063,3.650466,3.996266,0.064576,0.060094,32.000000,126.712481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.743640,62.894594,107.312357,100.000000,26.902731,42.088608,39.983666,40.815971,52.379747,52.126582,52.379747,148.552065,113.029722,149.153144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.941529,48.611388,199.196454,163.537965,166.824617,165.331878,74.434918,14.225803,190.415958,18.933067,47.934358,50.020654,162.165669,200.899029,160.313794,193.071056,116.612060,186.439466,-0.000483,0.037315,97.776197,66.438369,183.930090,17.742457,52.465189,0.703152,611848.288263,0.862288,8.449307,3.774573,3.988650,0.066395,0.058527,32.000000,126.788552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.718074,62.866308,107.255265,100.000000,26.864755,42.088608,39.982011,40.815971,52.379747,52.126582,52.379747,148.869836,113.200980,149.172027,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.967397,48.565585,199.257609,163.514739,166.788443,165.331916,74.350344,14.235935,190.403373,18.933007,47.671305,49.942420,162.163588,200.952381,160.322620,193.246611,116.629986,186.613328,-0.000482,0.037320,97.770427,66.112479,184.016091,17.734294,52.454934,0.702996,611757.918364,0.859633,8.404309,3.608089,3.988593,0.064100,0.058532,32.000000,126.767359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.702075,62.871939,107.227655,100.000000,26.894059,42.088608,39.980833,40.815971,52.379747,52.126582,52.379747,148.700689,113.291154,149.189730,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.934182,48.477821,199.318815,163.471924,166.771937,165.329950,74.211657,14.232225,190.316799,18.934832,47.846114,49.915969,162.152969,201.021411,160.347342,193.305647,116.607145,186.524080,-0.000482,0.037329,97.757621,66.184238,183.866843,17.740623,52.485094,0.702863,611575.167358,0.860005,8.331791,3.656509,3.987752,0.065684,0.058153,32.000000,126.678967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.726030,62.858426,107.199801,100.000000,26.924246,42.088608,39.979981,40.815971,52.379747,52.126228,52.379747,148.423315,112.958304,149.114356,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.924577,48.455880,199.294177,163.463249,166.722316,165.305474,74.390958,14.217669,190.401940,18.934378,47.968668,49.836438,162.164986,201.047302,160.316873,193.086390,116.610120,186.800255,-0.000480,0.037320,97.763039,66.245970,184.023604,17.718965,52.488739,0.702836,611491.352603,0.862026,8.278331,3.645300,3.991631,0.064450,0.059250,32.000000,126.583016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.709018,62.844622,107.151113,100.000000,26.926177,42.088608,39.981072,40.815971,52.379747,52.125222,52.379747,148.781915,112.622770,149.183868,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.928893,48.460543,199.207225,163.485076,166.725581,165.298598,74.399644,14.227230,190.487500,18.929365,47.867307,49.922020,162.143170,200.979883,160.320968,193.265286,116.578054,186.876256,-0.000481,0.037306,97.849944,66.230864,184.021091,17.712731,52.458501,0.702647,611378.402710,0.859123,8.259091,3.750320,3.991486,0.065825,0.059065,32.000000,126.569586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704403,62.849595,107.146941,100.000000,26.897604,42.088608,39.980599,40.815971,52.379747,52.124680,52.379747,148.799288,112.997657,149.145473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897505,48.460543,199.191406,163.485076,166.717164,165.296384,74.148579,14.231083,190.372371,18.927840,47.929618,49.966807,162.193744,200.933340,160.328765,193.149187,116.621818,186.681445,-0.000482,0.037320,97.990655,66.284214,184.064918,17.705545,52.482314,0.702801,611447.911151,0.859744,8.266518,3.808685,3.989819,0.065189,0.059240,32.000000,126.716843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.735835,62.885470,107.140667,100.000000,26.889427,42.088608,39.980337,40.815971,52.379747,52.124280,52.379747,148.297158,112.770285,149.081783,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.945539,48.441070,199.127162,163.448418,166.742515,165.285369,74.453866,14.227944,190.443268,18.927273,48.058779,49.962368,162.138059,201.088891,160.303053,193.326954,116.603798,186.872398,-0.000482,0.037328,97.701077,66.301167,184.046279,17.683599,52.435055,0.702830,611335.812402,0.863247,8.298956,3.690657,3.992011,0.065537,0.058335,32.000000,126.738334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.690865,62.847245,107.067973,100.000000,26.894951,42.088608,39.980935,40.815971,52.379747,52.123750,52.379747,148.907732,113.010928,149.098266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.943381,48.471239,199.280688,163.466327,166.833614,165.278583,74.342184,14.226802,190.544602,18.927092,48.042706,49.950018,162.143581,201.025284,160.314231,193.213520,116.637250,186.710138,-0.000482,0.037356,97.522048,66.531500,183.971063,17.681434,52.416880,0.702606,611253.952092,0.858683,8.229850,3.781471,3.986886,0.065913,0.057845,32.000000,126.792064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703197,62.842939,107.052072,100.000000,26.846024,42.088608,39.979639,40.815971,52.379747,52.123313,52.379747,148.684368,112.862492,149.053026,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.018787,48.471239,199.186745,163.466327,166.816842,165.264927,74.209165,14.232939,190.468202,18.924565,47.941820,49.968337,162.140660,201.033867,160.303402,193.235465,116.613882,187.104624,-0.000482,0.037315,97.670160,66.342917,183.986010,17.682117,52.405472,0.703299,611185.426027,0.860052,8.262249,3.686167,3.990132,0.065392,0.057977,32.000000,126.780623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.691250,62.863118,107.023283,100.000000,26.879008,42.088608,39.979498,40.815971,52.379747,52.123053,52.379747,148.418330,112.936403,149.170099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
