OSU 80 Ton Compressor Load Stand
49.960717,48.441345,199.287977,163.431628,166.764536,165.252718,74.430342,14.227944,190.542311,18.920063,47.756499,50.013698,162.166581,201.056435,160.310193,193.274638,116.652902,186.689242,-0.000481,0.037309,97.737359,66.375657,184.097347,17.671272,52.503767,0.702209,611124.211816,0.860078,8.184404,3.859838,3.982239,0.065510,0.059044,32.000000,126.733974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.724063,62.863139,107.001078,100.000000,26.879239,42.088608,39.977672,40.815971,52.379747,52.122521,52.379747,148.860683,112.936135,149.172224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929383,48.441345,199.240418,163.431628,166.733803,165.246558,74.368057,14.231654,190.631173,18.918241,47.642138,49.913611,162.163882,201.258631,160.301469,193.257976,116.652849,187.024821,-0.000479,0.037242,97.719724,66.494696,184.116231,17.665208,52.533534,0.701509,610970.958698,0.856872,8.195740,3.651006,3.984628,0.063824,0.059539,32.000000,126.739372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.738927,62.861386,107.005798,100.000000,26.880733,42.088608,39.978548,40.815971,52.379747,52.121914,52.379747,148.736114,112.905719,149.151177,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.981968,48.393349,200.094505,163.404484,166.739611,165.251102,74.266515,14.229656,190.469660,18.918471,47.784955,50.035553,162.119420,201.212435,160.306946,193.310576,116.668728,186.938917,-0.000479,0.037233,97.699887,66.405957,184.023517,17.672233,52.540929,0.701616,610981.601195,0.859782,8.246814,3.790484,3.990444,0.066444,0.058857,32.000000,126.764815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710934,62.876267,107.025030,100.000000,27.137840,42.088608,39.979100,40.815971,52.379747,52.121217,52.379747,148.533031,112.860191,149.164789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.034134,48.403771,199.461039,163.379019,166.791125,165.251103,74.339525,14.229371,190.584434,18.920016,47.738168,49.963633,162.126915,201.216390,160.313329,193.375319,116.685440,187.043596,-0.000479,0.037236,97.692085,66.266983,184.023721,17.690696,52.383521,0.702930,610774.037591,0.859857,8.144513,3.741885,4.003334,0.063273,0.058644,32.000000,126.814828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.719221,62.880018,107.033968,100.000000,27.192833,42.088608,39.977658,40.815971,52.379747,52.120749,52.379747,148.679050,113.085415,149.106292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.945244,48.360987,199.378557,163.389373,166.751416,165.250339,74.441018,14.230370,190.538200,18.919946,47.643100,49.892347,162.093999,201.319975,160.284102,193.424722,116.660039,187.199837,-0.000478,0.037217,97.587560,66.350803,184.054742,17.687831,52.549977,0.702804,610679.620749,0.858042,8.101104,3.765043,3.986499,0.066044,0.058537,32.000000,126.819281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707316,62.853368,107.006701,100.000000,27.001360,42.088608,39.976160,40.815971,52.379747,52.120341,52.379747,148.882035,113.244360,149.095631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.981127,48.360987,199.441124,163.389373,166.720661,165.249571,74.219149,14.224947,190.553043,18.918744,47.954690,50.043351,162.127111,201.301504,160.294337,193.319720,116.658505,187.116385,-0.000479,0.037188,97.491281,66.348647,184.020440,17.680745,52.483258,0.701385,610784.299924,0.858461,8.150073,3.849923,3.991943,0.062397,0.057749,32.000000,126.842287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.734795,62.853872,107.014298,100.000000,26.955400,42.088608,39.978006,40.815971,52.379747,52.119638,52.379747,148.438297,113.087946,149.113333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.941537,48.405142,199.306975,163.427150,166.712510,165.250281,74.289133,14.227516,190.574080,18.919034,47.812628,49.904599,162.135413,201.253514,160.280836,193.275839,116.682252,187.266033,-0.000479,0.037182,97.534189,66.232130,183.993477,17.681225,52.484832,0.701983,610737.593543,0.860336,8.113018,3.819692,3.990329,0.065828,0.058635,32.000000,126.845151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.724881,62.867312,107.054608,100.000000,26.993341,42.088608,39.976949,40.815971,52.379747,52.119388,52.379747,148.578266,113.287855,149.220178,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842530,48.390881,199.435058,163.426311,166.733634,165.267033,74.440811,14.229086,190.522696,18.921783,47.883853,49.945154,162.145026,201.293574,160.307026,193.470050,116.713048,186.859175,-0.000479,0.037165,97.845985,66.151042,184.160000,17.674410,52.498391,0.702217,610815.375031,0.860394,8.198055,3.852899,3.990806,0.063565,0.058679,32.000000,126.697717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742982,62.879284,107.049944,100.000000,26.947690,42.088608,39.977738,40.815971,52.379747,52.118696,52.379747,148.881621,112.954277,149.168211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.880197,48.370312,199.316749,163.431628,166.690728,165.269388,74.305304,14.231512,190.661919,18.922152,48.198965,49.902422,162.118003,201.280180,160.302516,193.290755,116.711334,187.107441,-0.000479,0.037153,97.781117,66.151017,183.992088,17.667884,52.536707,0.703645,610864.215741,0.860591,8.286142,3.667183,4.001303,0.062915,0.058122,32.000000,126.500562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.749629,62.867573,107.064120,100.000000,26.976451,42.088608,39.979774,40.815971,52.379747,52.118226,52.379747,148.610608,113.323181,149.145395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897478,48.450395,199.347851,163.473883,166.687211,165.260209,74.331701,14.232368,190.583182,18.925092,48.312582,49.854710,162.139980,201.336325,160.278641,193.269609,116.691882,186.809241,-0.000478,0.037155,97.707419,66.443463,184.125429,17.675358,52.512527,0.703645,610864.215741,0.860591,8.286142,3.667183,4.001303,0.065679,0.058640,32.000000,126.377722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.753175,62.854409,107.047639,100.000000,26.930668,42.088608,39.978816,40.815971,52.379747,52.117635,52.379747,148.663403,113.297176,149.280210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902946,48.450395,199.219570,163.473883,166.630608,165.270844,74.389891,14.221380,190.578894,18.925350,48.254417,49.880595,162.139553,201.196329,160.265044,193.284860,116.688935,186.937986,-0.000478,0.037163,97.460640,66.138108,184.198305,17.671901,52.517719,0.702323,610793.041014,0.861398,8.226617,3.763460,3.995909,0.066418,0.057819,32.000000,126.518112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.731950,62.848074,107.064943,100.000000,26.940795,42.088608,39.978317,40.815971,52.379747,52.117603,52.379747,148.779781,112.943000,149.354914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794664,48.515121,199.244001,163.499627,166.558451,165.269311,74.404005,14.228229,190.456138,18.928561,48.457876,49.817434,162.180038,201.206441,160.285681,193.271827,116.727484,186.746988,-0.000478,0.037148,97.369896,66.067854,183.948179,17.681175,52.446752,0.702647,610962.557988,0.860908,8.288835,3.669317,3.995149,0.066798,0.058369,32.000000,126.670345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.764677,62.856799,107.110669,100.000000,26.939930,42.088608,39.978062,40.815971,52.379747,52.117523,52.379747,148.808010,112.698253,149.348227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790661,48.560648,199.316716,163.502985,166.544108,165.257232,74.321353,14.241929,190.589147,18.930643,48.737651,49.810667,162.148938,201.147727,160.293639,193.335887,116.691522,187.123409,-0.000480,0.037136,97.344149,66.292936,183.970363,17.673761,52.456245,0.702226,611007.842299,0.860185,8.283183,3.721323,3.992140,0.066017,0.058357,32.000000,126.535469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756854,62.843052,107.111302,100.000000,26.895718,42.088608,39.980570,40.815971,52.379747,52.117135,52.379747,148.642705,112.978057,149.356291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.932472,48.669532,199.251049,163.506623,166.605877,165.234905,74.445135,14.228515,190.567888,18.932180,48.636042,49.889192,162.178218,201.175738,160.306808,193.325569,116.722876,186.740908,-0.000480,0.037133,97.283262,66.157985,183.999370,17.691958,52.537258,0.704736,611153.408625,0.862251,8.459919,3.609983,4.001312,0.063741,0.058365,32.000000,126.218337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.748553,62.833845,107.141006,100.000000,26.963640,42.088608,39.980687,40.815971,52.379747,52.117015,52.379747,148.890269,112.974682,149.356331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.942355,48.669532,199.447256,163.506623,166.667651,165.229376,74.339925,14.231940,190.643225,18.933019,48.299310,49.938912,162.186852,201.290230,160.317718,193.306992,116.703932,187.083873,-0.000481,0.037146,97.274006,66.250112,184.004753,17.697505,52.552757,0.704892,611337.271904,0.863335,8.509590,3.789350,4.003094,0.065704,0.059480,32.000000,126.381860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.734440,62.823382,107.150887,100.000000,26.892782,42.088608,39.977252,40.815971,52.379747,52.117272,52.379747,148.679851,113.250535,149.289100,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892134,48.702993,199.528215,163.558673,166.702455,165.235084,74.354234,14.232368,190.555397,18.931392,47.910610,49.970528,162.228175,201.301912,160.300444,193.406185,116.705265,187.130335,-0.000483,0.037116,97.274161,66.407361,184.096224,17.698813,52.597394,0.702147,611233.133482,0.860323,8.461601,3.761889,3.993549,0.064484,0.059719,32.000000,126.387853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.729496,62.829696,107.155018,100.000000,26.996127,42.088608,39.976848,40.815971,52.379747,52.117168,52.379747,148.708467,113.031563,149.365536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.912197,48.613582,199.609426,163.543002,166.768577,165.247221,74.368303,14.227516,190.652857,18.931449,48.047850,49.841249,162.242310,201.192027,160.335306,193.419749,116.720328,187.145235,-0.000484,0.037098,97.450965,66.261697,184.181109,17.695880,52.622361,0.702147,611233.133482,0.860323,8.461601,3.761889,3.993549,0.062783,0.058202,32.000000,126.367714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.728524,62.842527,107.200861,100.000000,26.999165,42.088608,39.977889,40.815971,52.379747,52.116905,52.379747,148.736605,113.037278,149.261838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909486,48.570248,199.448628,163.546360,166.792285,165.242389,74.361921,14.232082,190.666413,18.931156,48.156045,50.042202,162.200868,201.215676,160.361865,193.357495,116.745387,187.003701,-0.000486,0.037349,97.519190,66.211540,184.145049,17.680563,52.567260,0.701961,611166.602447,0.860530,8.436810,3.768852,3.999211,0.064137,0.058754,32.000000,126.320859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.733752,62.866211,107.232948,100.000000,27.008023,42.088608,39.977291,40.815971,52.379747,52.116118,52.379747,148.723842,113.026884,149.349722,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.933212,48.570248,199.440498,163.546360,166.831989,165.227473,74.277280,14.223092,190.663960,18.932937,48.046114,49.979445,162.221832,201.224137,160.356541,193.368062,116.732878,187.012178,-0.000485,0.037588,97.536857,66.299255,184.192838,17.671160,52.517955,0.702207,610976.108993,0.860526,8.396277,3.689903,3.996207,0.063885,0.059334,32.000000,126.442057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.730783,62.836853,107.240583,100.000000,26.987324,42.088608,39.977246,40.815971,52.379747,52.115551,52.379747,148.554560,112.666533,149.336346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.958368,48.571893,199.468730,163.531809,166.870430,165.237722,74.466728,14.228087,190.693470,18.934656,47.791871,49.976318,162.207198,201.328945,160.374981,193.430914,116.734565,187.256810,-0.000486,0.037854,97.507796,66.396219,183.985726,17.674447,52.637310,0.702479,610929.437298,0.860973,8.371761,3.705640,3.994145,0.064708,0.058245,32.000000,126.426981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.755278,62.839370,107.266145,100.000000,26.959642,42.088608,39.976532,40.815971,52.379747,52.115209,52.379747,148.933457,113.051738,149.351964,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.961332,48.523074,199.572847,163.474722,166.882304,165.242320,74.456330,14.235935,190.707693,18.938922,47.692367,49.926664,162.188677,201.301565,160.362814,193.421650,116.745561,187.269066,-0.000486,0.038101,97.416243,66.413379,184.223629,17.674250,52.581370,0.700694,610940.855551,0.858359,8.347423,3.797076,3.992699,0.065375,0.059059,32.000000,126.366987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.736459,62.826673,107.283619,100.000000,26.997812,42.088608,39.975770,40.815971,52.379747,52.114859,52.379747,148.912661,112.921866,149.343270,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.932455,48.459720,199.470370,163.418755,166.952810,165.251083,74.247671,14.231940,190.678201,18.944748,47.723717,49.924130,162.143669,201.361502,160.334259,193.374465,116.734565,187.153087,-0.000488,0.038406,97.302335,66.440585,184.177538,17.668785,52.599151,0.701576,610814.581735,0.858328,8.295544,3.790744,3.994546,0.066812,0.058375,32.000000,126.300408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.721143,62.817090,107.291193,100.000000,27.030169,42.088608,39.976182,40.815971,52.379747,52.114095,52.379747,148.495342,113.528460,149.379895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895702,48.442167,199.436441,163.424352,166.962743,165.248456,74.420332,14.231083,190.719021,18.949204,47.840040,49.882339,162.113344,201.382011,160.329074,193.417124,116.741960,187.109462,-0.000489,0.038621,97.214699,66.019251,184.106524,17.670018,52.571929,0.701370,610774.604877,0.860315,8.265702,3.756247,3.995018,0.065680,0.057976,32.000000,126.312403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.702555,62.792907,107.297871,100.000000,27.066611,42.088608,39.975957,40.815971,52.379747,52.113341,52.379747,148.840664,113.456889,149.316913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869340,48.442167,199.478248,163.424352,166.945656,165.234741,74.430100,14.230227,190.648868,18.952533,48.094497,49.855331,162.166674,201.335326,160.325712,193.414149,116.757796,187.463491,-0.000489,0.038705,97.253981,66.099909,184.106320,17.676000,52.518742,0.702032,610754.652843,0.859835,8.282443,3.733602,3.997067,0.065217,0.056905,32.000000,126.440631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727072,62.833111,107.338923,100.000000,27.006730,42.088608,39.976676,40.815971,52.379747,52.112817,52.379747,148.860200,113.109195,149.334773,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871325,48.465754,199.376611,163.458772,166.905645,165.226280,74.351721,14.234080,190.571656,18.956000,48.286474,49.839691,162.154216,201.263177,160.301939,193.452553,116.781301,187.127150,-0.000490,0.038706,97.323442,66.299299,184.032836,17.682516,52.505891,0.702032,610754.652843,0.859835,8.282443,3.733602,3.997067,0.062971,0.058841,32.000000,126.401589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.722013,62.830940,107.355918,100.000000,27.046703,42.088608,39.977200,40.815971,52.379747,52.112509,52.379747,148.703443,113.388309,149.337291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.925971,48.532948,199.412675,163.491232,166.859337,165.215314,74.340326,14.226374,190.590426,18.957444,48.236890,49.837995,162.190766,201.217144,160.309226,193.388131,116.767058,187.133809,-0.000489,0.038727,97.394516,66.203381,184.145052,17.678999,52.585015,0.703121,610698.913361,0.860156,8.309697,3.852449,4.000018,0.062402,0.057595,32.000000,126.518724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.732958,62.834024,107.397580,100.000000,26.993399,42.088608,39.977099,40.815971,52.379747,52.112088,52.379747,148.680652,112.859193,149.355898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828258,48.549129,199.433014,163.489553,166.898760,165.216008,74.419670,14.224091,190.643222,18.962130,48.255541,49.951205,162.172830,201.308803,160.301783,193.289853,116.760797,187.099205,-0.000491,0.038725,97.807377,66.294700,184.184537,17.701966,52.617037,0.701474,610709.408970,0.860228,8.341942,3.717772,3.994167,0.063921,0.060966,32.000000,126.534722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.722671,62.823653,107.376543,100.000000,27.027359,42.088608,39.975699,40.815971,52.379747,52.112062,52.379747,148.839339,113.017794,149.337094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882166,48.549129,199.455517,163.489553,166.894131,165.219818,74.377131,14.239218,190.623373,18.966438,48.398207,49.861072,162.169005,201.142569,160.285910,193.405538,116.753422,186.966598,-0.000490,0.038745,98.155016,66.095831,184.173069,17.708666,52.500594,0.702365,610891.619384,0.861228,8.459157,3.710861,4.002408,0.066884,0.059434,32.000000,126.484199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698518,62.802649,107.394137,100.000000,27.022773,42.088608,39.977995,40.815971,52.379747,52.111777,52.379747,148.754261,113.177085,149.161681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926949,48.586155,199.480544,163.538245,166.789379,165.213706,74.286944,14.229942,190.644660,18.970834,48.442003,49.915147,162.185528,201.419686,160.308867,193.346227,116.764257,186.915696,-0.000489,0.038746,98.160824,66.165456,184.077971,17.727852,52.583992,0.703315,610855.167521,0.860705,8.403398,3.667737,3.998534,0.064465,0.059282,32.000000,126.417430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.728411,62.809770,107.430528,100.000000,27.016574,42.088608,39.976545,40.815971,52.379747,52.111499,52.379747,148.573888,113.131019,149.197873,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854627,48.642928,199.373674,163.556434,166.749402,165.211826,74.445541,14.231512,190.563040,18.971852,48.221652,49.842970,162.222790,201.262239,160.311601,193.301022,116.738332,187.094709,-0.000489,0.038721,98.052624,66.202311,183.962230,17.737946,52.538884,0.701771,610824.006310,0.861181,8.395761,3.636911,3.995542,0.066677,0.058463,32.000000,126.430321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.713579,62.801093,107.420233,100.000000,27.083476,42.088608,39.975443,40.815971,52.379747,52.111467,52.379747,148.891081,113.116559,149.158337,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861629,48.627569,199.497871,163.522294,166.559637,165.219317,74.448384,14.223663,190.620403,18.972620,48.247352,49.959386,162.230188,201.283911,160.348739,193.309471,116.753575,187.029399,-0.000490,0.038706,97.981820,66.299010,184.041671,17.728662,52.640300,0.701771,610824.006310,0.861181,8.395761,3.636911,3.995542,0.065572,0.057111,32.000000,126.488245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.744174,62.827338,107.448754,100.000000,27.012248,42.088608,39.976993,40.815971,52.379747,52.111164,52.379747,148.896768,113.744977,149.378833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.928943,48.629489,199.405155,163.515858,166.542444,165.227685,74.295394,14.226232,190.603359,18.973351,48.291565,49.921995,162.211673,201.273269,160.362913,193.357674,116.754169,187.316333,-0.000491,0.038712,97.877756,66.247181,184.118803,17.727342,52.675049,0.701982,611049.826415,0.860462,8.503075,3.691502,4.001030,0.065149,0.056993,32.000000,126.620053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.740719,62.845616,107.470025,100.000000,27.070522,42.088608,39.976759,40.815971,52.379747,52.110771,52.379747,148.590789,113.292918,149.369667,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.974501,48.629489,199.615615,163.515858,166.587687,165.222355,74.401213,14.231369,190.799555,18.975739,48.303116,50.021834,162.207174,201.352124,160.335078,193.444301,116.743667,187.043308,-0.000490,0.038698,97.751622,66.331219,184.169952,17.727010,52.548456,0.700477,611005.338027,0.860990,8.435414,3.800116,3.993779,0.064856,0.057939,32.000000,126.673122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.734914,62.830974,107.469749,100.000000,27.033672,42.088608,39.974997,40.815971,52.379747,52.110469,52.379747,148.802425,112.976561,149.241225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908791,48.645122,199.533539,163.486475,166.588896,165.221392,74.458363,14.221094,190.780944,18.977237,47.984831,49.924005,162.190753,201.309231,160.331411,193.466296,116.729017,187.030911,-0.000492,0.038707,97.700381,66.392984,184.121008,17.729878,52.669358,0.702110,610951.835374,0.858866,8.388362,3.706708,3.994349,0.063079,0.058579,32.000000,126.669136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707624,62.802622,107.480388,100.000000,27.062367,42.088608,39.973729,40.815971,52.379747,52.110242,52.379747,148.916726,113.321723,149.356449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.922008,48.567505,199.631304,163.465208,166.612527,165.225049,74.334368,14.224804,190.755399,18.978944,47.878450,49.894903,162.190944,201.391879,160.361700,193.490215,116.780021,186.785190,-0.000493,0.038718,97.740996,66.108535,184.189166,17.732257,52.675390,0.701139,611112.623409,0.859496,8.471870,3.716636,3.997964,0.064316,0.058843,32.000000,126.609428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.749342,62.832967,107.521984,100.000000,27.094022,42.088608,39.975116,40.815971,52.379747,52.109940,52.379747,148.668737,113.297253,149.370729,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.997164,48.544467,199.690286,163.482557,166.612234,165.226614,74.438014,14.243213,190.804698,18.982343,48.129668,49.978287,162.187538,201.396751,160.334209,193.549532,116.801511,186.802456,-0.000493,0.038683,97.631357,66.567187,184.156180,17.719495,52.626662,0.700987,610772.877929,0.860507,8.380594,3.572011,3.998864,0.065251,0.057723,32.000000,126.642768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.726068,62.800712,107.550852,100.000000,27.119067,42.088608,39.974224,40.815971,52.379747,52.109083,52.379747,148.876027,112.812553,149.315379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870023,48.564488,199.496635,163.489274,166.550471,165.229855,74.492457,14.228943,190.784871,18.985751,48.215773,49.900341,162.186431,201.419829,160.331970,193.407975,116.769059,187.315617,-0.000493,0.038711,97.986757,66.105323,184.250900,17.727939,52.698286,0.700921,610782.839639,0.859456,8.292613,3.616515,3.994767,0.064136,0.057496,32.000000,126.572103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.733146,62.804081,107.581263,100.000000,27.171599,42.088608,39.972621,40.815971,52.379747,52.108595,52.379747,148.984914,112.882667,149.429934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821572,48.564488,199.578421,163.489274,166.503174,165.233077,74.341105,14.231797,190.660734,18.988146,48.497611,49.821164,162.171193,201.358098,160.321965,193.501282,116.755004,187.202243,-0.000493,0.038738,97.773126,66.117488,184.102016,17.731609,52.574472,0.701006,610903.153382,0.859694,8.431312,3.784954,4.000332,0.064422,0.058711,32.000000,126.565590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.709655,62.798810,107.598859,100.000000,27.116447,42.088608,39.975491,40.815971,52.379747,52.108340,52.379747,148.682210,113.084149,149.406763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847764,48.591915,199.407039,163.519776,166.425447,165.220927,74.432593,14.226517,190.737336,18.990138,48.745183,49.814747,162.193906,201.339607,160.314631,193.381591,116.763446,187.307151,-0.000493,0.038736,97.732153,66.103550,184.115826,17.737485,52.582157,0.701006,610903.153382,0.859694,8.431312,3.784954,4.000332,0.063071,0.057985,32.000000,126.491006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.721487,62.788141,107.594669,100.000000,27.131222,42.088608,39.976583,40.815971,52.379747,52.108134,52.379747,148.865186,113.716364,149.353223,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.935091,48.706559,199.603814,163.574624,166.448677,165.202625,74.403150,14.234937,190.819793,18.991677,48.539065,49.862801,162.203647,201.375753,160.316869,193.487798,116.772714,186.874004,-0.000493,0.038749,97.813488,66.226155,184.197340,17.743004,52.637310,0.703486,611017.696201,0.862393,8.481433,3.755874,4.005864,0.064163,0.057997,32.000000,126.447609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.743465,62.813649,107.613970,100.000000,27.095038,42.088608,39.975971,40.815971,52.379747,52.107797,52.379747,148.806299,113.080007,149.344175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848126,48.748522,199.457564,163.615481,166.444304,165.189064,74.386410,14.231797,190.727743,18.993366,48.242428,49.921875,162.221741,201.222567,160.309421,193.361610,116.765126,186.922775,-0.000493,0.038746,97.909658,66.322663,184.176253,17.758582,52.415569,0.702634,610974.416819,0.860833,8.481761,3.787347,4.000321,0.066456,0.058320,32.000000,126.371557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.745210,62.805364,107.634523,100.000000,27.121265,42.088608,39.973802,40.815971,52.379747,52.108107,52.379747,148.772820,112.492821,149.325607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878577,48.748522,199.556976,163.615481,166.472757,165.184621,74.421874,14.226089,190.799014,18.994349,48.233573,49.899599,162.236627,201.383867,160.328481,193.435109,116.787184,187.196698,-0.000492,0.038749,97.843366,66.344235,184.202524,17.745268,52.563353,0.701468,610998.560482,0.859682,8.506131,3.613166,3.997265,0.066726,0.058576,32.000000,126.437010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.768312,62.840794,107.656409,100.000000,27.123772,42.088608,39.975693,40.815971,52.379747,52.108084,52.379747,148.843749,113.347000,149.334065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888327,48.701622,199.515679,163.574064,166.457403,165.173982,74.454302,14.231512,190.732361,18.992651,48.126149,49.832899,162.206936,201.231741,160.327314,193.507842,116.773455,187.137641,-0.000493,0.038735,97.892148,66.155101,184.089657,17.749109,52.460651,0.703068,611059.527754,0.860556,8.606501,3.721582,4.000855,0.065920,0.058444,32.000000,126.461583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.722612,62.788020,107.625449,100.000000,27.142354,42.088608,39.974901,40.815971,52.379747,52.107596,52.379747,148.908603,112.995356,149.333239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890171,48.667887,199.480294,163.568188,166.473859,165.169434,74.371519,14.230798,190.813039,18.994629,48.270802,49.942156,162.192563,201.378627,160.364827,193.397933,116.774595,187.046002,-0.000494,0.038767,97.917675,66.150304,184.153228,17.751244,52.616985,0.704066,610948.063997,0.859826,8.549521,3.712835,3.999246,0.066914,0.058345,32.000000,126.532414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.736605,62.811336,107.630576,100.000000,27.180287,42.088608,39.974637,40.815971,52.379747,52.107062,52.379747,148.743039,113.297905,149.326040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.913539,48.667338,199.513771,163.558113,166.423679,165.166375,74.349040,14.231940,190.736712,18.994036,48.331067,49.891642,162.206979,201.395100,160.335259,193.418143,116.776742,187.390276,-0.000493,0.038768,97.844348,66.164024,184.209191,17.756240,52.567785,0.702631,610880.764322,0.860962,8.530953,3.731399,4.001320,0.065503,0.057484,32.000000,126.466005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.739264,62.824479,107.635924,100.000000,27.152434,42.088608,39.974360,40.815971,52.379747,52.106775,52.379747,148.698080,112.874958,149.332452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879993,48.696137,199.472869,163.563990,166.405010,165.172015,74.511266,14.232225,190.777203,18.992014,48.374637,50.047381,162.208048,201.247948,160.340092,193.381269,116.774775,187.019352,-0.000493,0.038762,97.750453,66.206455,184.156287,17.752739,52.532406,0.702202,610811.334452,0.860436,8.489179,3.805666,3.997187,0.065662,0.058228,32.000000,126.535708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.729654,62.822741,107.645463,100.000000,27.197783,42.088608,39.973684,40.815971,52.379747,52.106486,52.379747,149.022531,112.905795,149.351846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.974542,48.696137,199.480643,163.563990,166.392151,165.171583,74.355226,14.230655,190.848689,18.994031,48.050685,49.932754,162.228603,201.328088,160.329844,193.509268,116.782370,186.911023,-0.000493,0.038742,97.710218,66.418391,184.303355,17.758667,52.629311,0.703081,610931.436922,0.859304,8.552652,3.666475,3.999056,0.065027,0.056728,32.000000,126.311125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.746573,62.817619,107.662674,100.000000,27.164681,42.088608,39.974390,40.815971,52.379747,52.106362,52.379747,148.710452,112.833917,149.414985,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848572,48.673098,199.419773,163.543842,166.386353,165.167465,74.368007,14.228800,190.704480,18.994989,48.044990,49.904584,162.188292,201.348251,160.332707,193.427716,116.749537,187.095589,-0.000490,0.038737,97.763178,66.345149,184.210457,17.740585,52.573686,0.700618,610781.015566,0.859294,8.454966,3.617615,3.991645,0.063718,0.058178,32.000000,126.147740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.729392,62.771419,107.660902,100.000000,27.213009,42.088608,39.974724,40.815971,52.379747,52.105875,52.379747,148.736015,112.698637,149.361799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.904535,48.628392,199.673376,163.542443,166.297631,165.159885,74.493257,14.232082,190.825111,18.995989,48.275650,49.860922,162.231873,201.463089,160.344408,193.534652,116.776349,187.129560,-0.000490,0.038762,98.010137,66.342877,184.059065,17.746432,52.631121,0.702713,610992.257194,0.862914,8.560928,3.721178,4.000443,0.065681,0.058375,32.000000,126.201556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.738151,62.783180,107.671694,100.000000,27.232133,42.088608,39.974864,40.815971,52.379747,52.105350,52.379747,148.986515,112.882245,149.449446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868380,48.659110,199.512377,163.557834,166.215432,165.146463,74.394037,14.228087,190.736945,19.000088,48.258943,49.726489,162.216674,201.449308,160.338956,193.485838,116.764747,187.095691,-0.000490,0.038761,97.954415,66.261124,184.130774,17.759386,52.530046,0.701757,610708.002924,0.858815,8.459537,3.706865,4.001107,0.066153,0.059019,32.000000,126.202923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.745418,62.767907,107.677857,100.000000,27.260076,42.088608,39.973487,40.815971,52.379747,52.105037,52.379747,148.788075,113.507211,149.345276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896484,48.681874,199.480338,163.593093,166.230418,165.139907,74.390793,14.230227,190.782886,19.005862,48.302366,49.845422,162.255156,201.377730,160.342538,193.544043,116.790572,187.189247,-0.000490,0.038728,97.686580,66.172113,184.154289,17.781668,52.569909,0.703165,610806.466547,0.860658,8.527634,3.705572,4.000779,0.063624,0.057836,32.000000,126.266274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.748955,62.768962,107.689241,100.000000,27.245851,42.088608,39.973408,40.815971,52.379747,52.104808,52.379747,148.781586,113.293225,149.373482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.933320,48.687908,199.572775,163.587217,166.223327,165.148273,74.435610,14.230085,190.545759,19.004363,48.162989,49.907818,162.222372,201.359321,160.354449,193.463063,116.794332,187.260767,-0.000489,0.038710,97.659631,66.368650,184.076972,17.786162,52.486038,0.702200,610801.989257,0.861005,8.518833,3.743268,3.997738,0.065879,0.060265,32.000000,126.264934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754625,62.765890,107.713706,100.000000,27.222009,42.088608,39.973417,40.815971,52.379747,52.104649,52.379747,148.871220,112.874382,149.304246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.948956,48.687908,199.486070,163.587217,166.227892,165.157032,74.347184,14.227230,190.714024,19.005251,48.070302,49.825694,162.218600,201.301504,160.346529,193.382468,116.775823,186.998196,-0.000490,0.038707,97.471372,66.393730,184.056334,17.803220,52.596083,0.703166,610702.927898,0.859013,8.489310,3.738813,3.996786,0.065071,0.058393,32.000000,126.145720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.747963,62.756242,107.691828,100.000000,27.250361,42.088608,39.972425,40.815971,52.379747,52.104406,52.379747,148.694369,112.998271,149.330091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919380,48.660207,199.600750,163.548319,166.144057,165.152185,74.339758,14.233224,190.742409,19.004216,48.287180,49.814307,162.214680,201.264604,160.370065,193.417798,116.761500,186.981826,-0.000492,0.038730,97.375676,66.267079,184.165933,17.802479,52.493722,0.701318,610766.046213,0.859781,8.473160,3.657371,3.993799,0.066750,0.057664,32.000000,126.124526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756080,62.760243,107.705575,100.000000,27.254593,42.088608,39.971878,40.815971,52.379747,52.103983,52.379747,148.679517,113.562443,149.184616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812208,48.649785,199.464772,163.555315,166.063441,165.153464,74.447876,14.236792,190.692859,19.000619,48.520817,49.781813,162.211658,201.121061,160.336562,193.381436,116.752591,186.931361,-0.000492,0.038739,97.201114,66.287472,184.087269,17.799431,52.543368,0.703265,610771.461713,0.860341,8.476012,3.665459,3.998462,0.064933,0.057266,32.000000,126.186213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.746098,62.756455,107.671141,100.000000,27.274083,42.088608,39.972424,40.815971,52.379747,52.103691,52.379747,148.895753,113.221040,149.192287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876192,48.719724,199.429101,163.563151,166.056496,165.160340,74.424971,14.227801,190.647749,18.998517,48.423116,49.835037,162.223357,201.197206,160.321576,193.326159,116.750624,186.937389,-0.000492,0.038739,97.388611,66.325854,184.031941,17.801934,52.528734,0.703584,610917.695676,0.861128,8.576421,3.655143,4.004335,0.064884,0.059827,32.000000,126.255546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.750733,62.765314,107.694589,100.000000,27.205472,42.088608,39.974877,40.815971,52.379747,52.103339,52.379747,148.849941,112.798553,149.141815,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890487,48.746603,199.297361,163.566229,166.070249,165.159902,74.334166,14.228229,190.461859,18.995365,48.619014,49.856744,162.225424,201.121795,160.317628,193.320068,116.735754,186.987932,-0.000493,0.038734,97.277558,65.977682,184.021111,17.800920,52.506311,0.703066,611018.372765,0.860370,8.580169,3.659407,3.998483,0.064493,0.058276,32.000000,126.105656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.769206,62.760922,107.710567,100.000000,27.203067,42.088608,39.973308,40.815971,52.379747,52.103351,52.379747,148.668331,112.747540,149.349840,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864608,48.746603,199.418139,163.566229,166.094001,165.161457,74.364655,14.227659,190.482371,18.993364,48.565666,49.736294,162.164799,201.178470,160.312546,193.129953,116.699892,186.775801,-0.000493,0.038739,96.971208,66.114983,183.885119,17.791290,52.410953,0.702931,611054.783926,0.862684,8.574403,3.717858,3.997127,0.067869,0.059646,32.000000,126.025732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.744507,62.764058,107.691033,100.000000,27.172115,42.088608,39.972851,40.815971,52.379747,52.103251,52.379747,148.729310,113.184295,149.153420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845382,48.809686,199.290127,163.586937,166.108871,165.162268,74.417107,14.236364,190.532262,18.991014,48.330716,49.892005,162.238282,201.130582,160.315090,193.205643,116.700879,187.019573,-0.000494,0.038734,96.919419,66.282633,184.001019,17.786760,52.480321,0.704831,611250.095572,0.861361,8.619027,3.648559,3.999192,0.065083,0.058473,32.000000,126.150204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.757690,62.775259,107.694414,100.000000,27.186975,42.088608,39.973369,40.815971,52.379747,52.103359,52.379747,148.834215,113.012692,149.190989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842808,48.777595,199.361395,163.562871,166.239107,165.170336,74.270895,14.232511,190.365462,18.990587,48.355796,49.835847,162.225049,201.071929,160.319509,193.262906,116.699419,186.728416,-0.000494,0.038745,96.911135,66.068705,183.897476,17.791470,52.571588,0.703960,611418.281909,0.861280,8.701996,3.740456,3.998166,0.063676,0.058064,32.000000,126.227442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756339,62.789382,107.702080,100.000000,27.165549,42.088608,39.973752,40.815971,52.379747,52.103167,52.379747,148.541790,113.126570,149.189258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853589,48.767722,199.262795,163.541883,166.201309,165.177872,74.468152,14.231654,190.427529,18.989195,48.528773,49.790646,162.208106,201.057373,160.333378,193.178931,116.682488,186.747149,-0.000493,0.038761,96.922721,66.149690,183.975752,17.786025,52.428262,0.702914,611377.681402,0.862990,8.672568,3.630968,3.999803,0.064924,0.059058,32.000000,126.226261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.753377,62.775514,107.725911,100.000000,27.137645,42.088608,39.973773,40.815971,52.379747,52.102787,52.379747,148.936303,113.114411,149.281232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
