OSU 80 Ton Compressor Load Stand
49.816589,48.767722,199.253872,163.541883,166.217982,165.182414,74.446163,14.229371,190.319993,18.987152,48.611467,49.793398,162.197016,201.092601,160.335431,193.118302,116.685062,186.931123,-0.000492,0.038758,96.906540,66.257508,183.858115,17.797094,52.516932,0.704456,611424.846991,0.860512,8.651541,3.655041,3.996960,0.065403,0.058659,32.000000,126.268928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.758547,62.774449,107.728511,100.000000,27.147369,42.088608,39.973473,40.815971,52.379747,52.102518,52.379747,148.892326,113.166920,149.336071,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847065,48.814623,199.236829,163.557554,166.212275,165.183185,74.268435,14.224376,190.476474,18.985323,48.405272,49.929074,162.237670,201.121693,160.304318,193.183551,116.670291,186.829653,-0.000492,0.038771,96.877926,66.249410,183.963579,17.803555,52.552364,0.703732,611486.879183,0.861501,8.689824,3.722583,3.999749,0.064850,0.057404,32.000000,126.325971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.774861,62.792573,107.735846,100.000000,27.117819,42.088608,39.974309,40.815971,52.379747,52.102552,52.379747,148.536870,112.625224,149.386110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859056,48.810783,199.231329,163.575743,166.175851,165.179373,74.325189,14.229942,190.508843,18.985555,48.248460,49.893381,162.229341,201.053377,160.317416,193.193843,116.660968,186.802734,-0.000491,0.038762,96.913644,66.307739,183.717391,17.802321,52.481790,0.702936,611595.206430,0.863093,8.705191,3.698688,3.996962,0.064704,0.059327,32.000000,126.272731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.775198,62.771150,107.760606,100.000000,27.128686,42.088608,39.973575,40.815971,52.379747,52.102363,52.379747,148.650378,112.529335,149.332098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866022,48.771287,199.301703,163.582739,166.090000,165.183152,74.486296,14.228515,190.409517,18.983611,48.294400,49.820968,162.241804,200.935338,160.333294,193.201379,116.649791,186.755926,-0.000491,0.038777,96.955475,65.959345,183.999860,17.800160,52.513549,0.703687,611585.782551,0.862174,8.688949,3.697750,3.995890,0.066214,0.057442,32.000000,126.325153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.778602,62.776675,107.757265,100.000000,27.097245,42.088608,39.973226,40.815971,52.379747,52.102153,52.379747,148.972593,113.044950,149.332767,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908716,48.755654,199.165464,163.569027,165.998540,165.177656,74.353473,14.231083,190.401136,18.980355,48.306582,49.829060,162.233547,200.946551,160.342323,193.192540,116.634366,186.797346,-0.000490,0.038820,96.995786,66.350863,183.941733,17.802204,52.484727,0.703285,611540.107552,0.860100,8.642250,3.691084,3.996744,0.063621,0.059441,32.000000,126.403354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.791054,62.779187,107.759171,100.000000,27.099871,42.088608,39.972952,40.815971,52.379747,52.101666,52.379747,148.706947,112.941198,149.367346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851783,48.755654,199.231628,163.569027,165.924729,165.161595,74.382281,14.235650,190.357652,18.976198,48.111117,49.939373,162.200373,201.052399,160.324499,193.217152,116.632005,186.785915,-0.000489,0.038837,97.017381,66.337134,183.969305,17.814696,52.490208,0.705082,611651.297946,0.862568,8.694736,3.744752,3.998899,0.065108,0.059558,32.000000,126.422047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.762674,62.772751,107.747646,100.000000,27.072031,42.088608,39.971875,40.815971,52.379747,52.101360,52.379747,148.764563,113.300359,149.285992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900683,48.711496,199.161159,163.546360,166.010799,165.143884,74.442125,14.235507,190.408828,18.970172,48.138850,49.828123,162.200311,200.982615,160.339109,193.181317,116.638121,186.844049,-0.000488,0.038861,97.004401,66.106170,184.001631,17.808893,52.406468,0.703471,611501.702686,0.861426,8.641344,3.720302,3.996480,0.066219,0.058246,32.000000,126.463537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.762605,62.770589,107.777666,100.000000,27.032560,42.088608,39.973126,40.815971,52.379747,52.101132,52.379747,148.884250,113.304540,149.180210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872358,48.690651,199.292197,163.536006,166.073503,165.124624,74.374918,14.228229,190.356278,18.965310,48.081590,49.930166,162.193712,201.054437,160.327604,193.141444,116.625009,186.500658,-0.000489,0.038878,96.921086,66.270578,183.780126,17.793798,52.395899,0.703627,611260.524452,0.859597,8.546624,3.736344,3.991151,0.066541,0.059239,32.000000,126.513644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.767345,62.781228,107.794227,100.000000,27.049290,42.088608,39.971838,40.815971,52.379747,52.100645,52.379747,148.749837,113.047634,149.162035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829785,48.670355,199.177515,163.496549,166.169784,165.127633,74.360355,14.218668,190.352764,18.958992,47.987508,49.895752,162.151052,200.945226,160.304035,193.143128,116.602847,186.707717,-0.000488,0.038882,96.871762,66.308063,184.048261,17.763625,52.418296,0.704332,611211.525498,0.860766,8.555062,3.618497,3.996045,0.064284,0.058501,32.000000,126.523643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.762927,62.796443,107.771051,100.000000,27.029236,42.088608,39.972671,40.815971,52.379747,52.100175,52.379747,148.720710,113.198870,149.165025,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830266,48.630312,199.085858,163.461850,166.142757,165.132990,74.406526,14.230655,190.394824,18.954813,47.823584,49.821160,162.181890,200.978252,160.318766,193.095465,116.628303,186.854868,-0.000489,0.038897,96.882439,66.219914,183.835742,17.755251,52.533953,0.704148,611178.385790,0.861703,8.569205,3.686857,3.996600,0.063987,0.059342,32.000000,126.440190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.779177,62.824547,107.816627,100.000000,27.030486,42.088608,39.973329,40.815971,52.379747,52.099785,52.379747,148.813053,113.258130,149.339612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772996,48.592463,199.048919,163.436665,166.147208,165.139879,74.291209,14.221380,190.340766,18.950986,48.158685,49.793528,162.148615,200.889060,160.299335,193.090916,116.616825,186.760870,-0.000489,0.038900,96.855973,66.049896,183.762344,17.745806,52.483442,0.702381,611161.892691,0.864491,8.537966,3.750394,3.995263,0.065577,0.058060,32.000000,126.297194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.773099,62.822603,107.800267,100.000000,27.010562,42.088608,39.973249,40.815971,52.379747,52.099265,52.379747,148.582418,112.886809,149.321004,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792276,48.592463,199.068520,163.436665,166.160880,165.147880,74.416496,14.227088,190.319997,18.945006,48.312704,49.806871,162.127389,200.830510,160.295744,193.087171,116.600712,186.644638,-0.000489,0.038927,96.895590,66.106571,183.980485,17.746544,52.415988,0.703642,611218.852882,0.863489,8.559697,3.725935,3.999135,0.065098,0.058592,32.000000,126.296825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.772873,62.845394,107.802274,100.000000,26.967217,42.088608,39.974617,40.815971,52.379747,52.098740,52.379747,148.832991,112.799282,149.170021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865810,48.648414,199.093832,163.448418,166.176392,165.141762,74.323948,14.242072,190.352142,18.940247,48.194934,49.833551,162.141800,200.937968,160.298901,193.069397,116.610009,186.831024,-0.000488,0.038779,96.924637,66.362668,183.880279,17.746197,52.379351,0.704389,611270.916862,0.861706,8.539733,3.697724,3.997980,0.063867,0.056904,32.000000,126.333679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.784657,62.850161,107.823583,100.000000,27.003313,42.088608,39.974191,40.815971,52.379747,52.098707,52.379747,148.647896,112.953778,149.357432,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828542,48.661304,199.001562,163.475002,166.112961,165.131816,74.351664,14.233652,190.376737,18.935903,48.224823,49.741638,162.164490,200.931179,160.288909,193.157134,116.592949,186.288644,-0.000488,0.038757,96.891698,66.010712,183.901554,17.740964,52.297630,0.704118,611250.410393,0.861469,8.519596,3.759492,3.992592,0.065177,0.058354,32.000000,126.169949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.759522,62.833606,107.808739,100.000000,26.951455,42.088608,39.972384,40.815971,52.379747,52.098408,52.379747,148.703328,112.864755,149.349053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761760,48.679955,198.970280,163.495150,166.136506,165.134801,74.385982,14.227944,190.271005,18.933252,48.449523,49.626772,162.150410,200.877032,160.281946,193.039134,116.593022,186.571383,-0.000487,0.038742,96.888173,65.956977,183.815083,17.741899,52.497473,0.705436,611325.892134,0.861843,8.571037,3.569611,3.993726,0.065755,0.057838,32.000000,125.997051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.746860,62.819583,107.810800,100.000000,26.941402,42.088608,39.973207,40.815971,52.379747,52.098185,52.379747,148.771963,112.478744,149.349918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819378,48.747700,199.032044,163.493471,166.127217,165.143991,74.463980,14.227373,190.466232,18.932001,48.622681,49.811867,162.130889,200.866023,160.290223,193.007271,116.595950,186.921779,-0.000487,0.038763,96.900748,66.127766,183.848775,17.735369,52.439644,0.703562,611472.420030,0.862792,8.658825,3.677471,3.998457,0.066253,0.057722,32.000000,126.200966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.760972,62.815398,107.795080,100.000000,26.902215,42.088608,39.974835,40.815971,52.379747,52.097906,52.379747,148.927961,112.777803,149.349092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827217,48.747700,198.915608,163.493471,166.118020,165.145861,74.284653,14.228229,190.378015,18.926945,48.542432,49.849597,162.139276,200.808492,160.284331,193.009268,116.581877,186.338723,-0.000487,0.038770,96.919640,66.253916,183.873779,17.732408,52.311871,0.703960,611579.257636,0.860992,8.666916,3.808134,3.995073,0.065201,0.057547,32.000000,126.258316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.759868,62.839813,107.802724,100.000000,26.880713,42.088608,39.973531,40.815971,52.379747,52.098010,52.379747,148.569305,113.084801,149.363176,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845612,48.776224,199.131041,163.521455,166.138489,165.140517,74.377656,14.226660,190.366312,18.925254,48.263808,49.833732,162.163861,200.858134,160.290536,193.028397,116.602058,186.268429,-0.000488,0.038784,96.764161,66.245159,183.885915,17.730252,52.480400,0.705288,611602.103243,0.862929,8.658804,3.599810,3.992108,0.063805,0.057985,32.000000,126.029764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761732,62.819094,107.825488,100.000000,26.909315,42.088608,39.973326,40.815971,52.379747,52.097932,52.379747,148.755311,112.996621,149.323089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825580,48.715061,199.086778,163.499627,166.101950,165.130480,74.485817,14.231083,190.392310,18.925547,47.783749,49.914989,162.171363,200.901374,160.312729,193.155054,116.585765,186.852521,-0.000488,0.038781,96.723195,66.121675,183.815285,17.728321,52.466946,0.703380,611553.856208,0.861538,8.668297,3.552780,3.994956,0.065490,0.058271,32.000000,125.848036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756330,62.859264,107.809829,100.000000,26.883152,42.088608,39.972837,40.815971,52.379747,52.097718,52.379747,148.971634,113.133781,149.184930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.911086,48.583687,199.162720,163.467167,166.127819,165.114280,74.182147,14.230798,190.354434,18.924285,48.035275,49.838196,162.134945,201.052603,160.305575,193.222568,116.581943,186.664182,-0.000488,0.038778,96.747712,66.178074,183.952869,17.734846,52.452128,0.703522,611481.764167,0.860471,8.627859,3.791929,3.995674,0.064867,0.057478,32.000000,126.118151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.720628,62.830800,107.817493,100.000000,26.883322,42.088608,39.972683,40.815971,52.379747,52.097059,52.379747,148.364293,112.675739,149.160933,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853985,48.583687,199.213429,163.467167,166.091111,165.100254,74.400452,14.232082,190.408672,18.919699,48.291463,49.805531,162.130154,201.061389,160.332754,193.082876,116.588039,186.831319,-0.000488,0.038783,96.988692,66.235226,183.942243,17.729113,52.446856,0.702555,611045.642276,0.860660,8.413962,3.720117,3.990692,0.063287,0.059247,32.000000,125.945362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.753933,62.903298,107.863781,100.000000,26.885069,42.088608,39.971147,40.815971,52.379747,52.096034,52.379747,148.800903,112.794909,149.153420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818203,48.603708,199.172022,163.458492,166.082026,165.082072,74.364829,14.218954,190.384266,18.915771,48.267880,49.805884,162.156902,201.000963,160.338869,193.157593,116.615289,186.533172,-0.000487,0.038793,97.079570,66.200861,183.918345,17.725664,52.393827,0.703343,611042.453045,0.860437,8.467098,3.781575,3.995938,0.064968,0.058862,32.000000,126.037799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.764000,62.872018,107.869048,100.000000,26.878175,42.088608,39.972444,40.815971,52.379747,52.095800,52.379747,148.729659,113.121891,149.169116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.928397,48.668710,199.274973,163.462689,166.138803,165.064530,74.302775,14.226374,190.544501,18.913573,48.060959,49.881691,162.155167,201.088789,160.344654,193.084502,116.651861,186.913761,-0.000488,0.038779,96.911986,66.304661,184.023661,17.712349,52.478092,0.704367,610968.552364,0.861490,8.524140,3.640625,3.997977,0.066437,0.059544,32.000000,125.766585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.748799,62.903980,107.911542,100.000000,26.903942,42.088608,39.973245,40.815971,52.379747,52.095824,52.379747,148.605549,113.012654,149.338825,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914669,48.646219,199.321283,163.448697,166.153180,165.047044,74.404464,14.230513,190.468555,18.909560,47.989994,49.798601,162.147583,201.151967,160.325014,193.301653,116.640964,187.021394,-0.000484,0.038769,96.667303,66.159656,183.998758,17.702300,52.515805,0.702180,610797.807465,0.860160,8.475198,3.749168,3.991215,0.066023,0.058993,32.000000,125.950626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.739583,62.905150,107.913650,100.000000,26.864541,42.088608,39.970542,40.815971,52.379747,52.095321,52.379747,148.808927,113.327400,149.244844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.904489,48.617147,199.404411,163.419035,166.180264,165.054722,74.478520,14.231512,190.601284,18.913212,48.042046,49.826727,162.131136,201.142692,160.302134,193.273642,116.648047,187.026801,-0.000484,0.038751,96.637698,66.263732,183.995678,17.705252,52.576256,0.701842,610740.174281,0.859102,8.466892,3.801064,3.993241,0.066088,0.058616,32.000000,125.960367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.737586,62.894767,107.928748,100.000000,26.895056,42.088608,39.970621,40.815971,52.379747,52.095020,52.379747,148.957039,113.120088,149.318172,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.939643,48.604805,199.463397,163.445619,166.204306,165.048935,74.329120,14.217098,190.756356,18.915951,47.891024,49.925857,162.167606,201.246358,160.330033,193.385863,116.661484,186.957049,-0.000485,0.038762,96.309236,66.466745,184.081933,17.694155,52.581344,0.701338,610697.865774,0.858412,8.448340,3.796040,3.995721,0.065842,0.058405,32.000000,126.066008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.762138,62.914080,107.918876,100.000000,26.901339,42.088608,39.970726,40.815971,52.379747,52.094549,52.379747,148.658241,113.137847,149.343545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.963831,48.604805,199.506512,163.445619,166.285724,165.042036,74.383802,14.232796,190.817162,18.919882,47.435630,49.940093,162.161918,201.326478,160.304391,193.484843,116.667920,186.857172,-0.000487,0.038756,96.114447,66.403706,184.128142,17.708057,52.466526,0.700933,610559.834053,0.859404,8.399674,3.756037,3.994089,0.066194,0.057446,32.000000,125.975760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.730530,62.884724,107.907892,100.000000,26.948777,42.088608,39.969737,40.815971,52.379747,52.094159,52.379747,148.767605,113.301548,149.356842,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892741,48.517040,199.475521,163.430788,166.320345,165.049386,74.452396,14.226517,190.751719,18.923633,47.444099,49.926829,162.169986,201.348577,160.321507,193.444012,116.704510,187.082042,-0.000487,0.038755,95.973525,66.402001,184.213395,17.709196,52.610900,0.702239,610479.597018,0.858274,8.374694,3.711546,3.993019,0.065383,0.058783,32.000000,125.860426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.755638,62.901669,107.898754,100.000000,26.912456,42.088608,39.968971,40.815971,52.379747,52.093355,52.379747,148.904793,112.995164,149.272814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845176,48.425712,199.563389,163.392451,166.350191,165.057626,74.432141,14.234223,190.764001,18.924265,47.579646,49.795001,162.130551,201.285664,160.303805,193.435746,116.688812,187.190304,-0.000487,0.038741,95.810597,66.260236,184.157795,17.702455,52.509091,0.700963,610300.711464,0.858668,8.360376,3.760612,3.998087,0.064307,0.058363,32.000000,125.930213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.759768,62.894952,107.864226,100.000000,26.957849,42.088608,39.970494,40.815971,52.379747,52.092969,52.379747,148.864282,113.475990,149.371555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907193,48.421598,199.455917,163.391052,166.361831,165.059107,74.319852,14.225233,190.742916,18.926011,47.824177,49.876976,162.121912,201.202302,160.301918,193.456744,116.716593,186.954409,-0.000485,0.038760,95.928967,66.280650,184.215537,17.707272,52.617247,0.702980,610249.119286,0.859634,8.318235,3.817521,4.003665,0.063892,0.058218,32.000000,126.052010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.753951,62.903315,107.888309,100.000000,26.919139,42.088608,39.971533,40.815971,52.379747,52.092047,52.379747,148.639703,113.635050,149.377062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889062,48.421598,199.476693,163.391052,166.367593,165.065013,74.486716,14.229656,190.759107,18.929240,47.897898,49.910801,162.123324,201.226950,160.276244,193.480725,116.708005,187.106892,-0.000485,0.038749,95.922629,66.092804,184.089760,17.711991,52.525272,0.700478,610070.200223,0.859741,8.249997,3.699922,3.996537,0.066801,0.058449,32.000000,125.812061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.722721,62.894009,107.885993,100.000000,26.957199,42.088608,39.969972,40.815971,52.379747,52.091576,52.379747,148.973432,112.812591,149.348069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852787,48.444087,199.532617,163.403085,166.391129,165.055168,74.370040,14.233081,190.665777,18.931236,47.933320,49.993170,162.110108,201.320729,160.263375,193.425804,116.748801,187.184918,-0.000486,0.038747,96.018197,66.237205,183.985826,17.710005,52.456534,0.702013,610147.272359,0.858192,8.268737,3.766580,3.998405,0.064636,0.057835,32.000000,125.695809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.740070,62.912337,107.920042,100.000000,26.935662,42.088608,39.970499,40.815971,52.379747,52.091103,52.379747,148.740079,113.124231,149.354206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864786,48.471513,199.446250,163.417916,166.390222,165.045294,74.279054,14.228229,190.835150,18.936174,47.854087,49.876399,162.127567,201.368393,160.268457,193.460882,116.783734,187.143500,-0.000486,0.038763,96.086975,66.106733,184.099101,17.715012,52.566054,0.703562,610089.322154,0.860236,8.329770,3.755104,4.002497,0.065467,0.058146,32.000000,125.733533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.769335,62.935564,107.923139,100.000000,26.965984,42.088608,39.971021,40.815971,52.379747,52.090669,52.379747,148.558108,113.043032,149.327534,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898925,48.462737,199.492903,163.426031,166.463657,165.039205,74.460076,14.221522,190.721554,18.938926,47.936641,49.852311,162.134847,201.355325,160.272743,193.366981,116.762117,187.027095,-0.000487,0.038734,96.214289,66.109337,184.081299,17.709844,52.553806,0.701722,609975.575823,0.861076,8.343753,3.704786,3.999741,0.066281,0.058246,32.000000,125.546469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.767007,62.924011,107.906869,100.000000,26.965428,42.088608,39.970696,40.815971,52.379747,52.090394,52.379747,148.920153,113.560679,149.347440,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891938,48.512104,199.547173,163.448138,166.551055,165.043520,74.413884,14.239646,190.813879,18.942099,48.170573,49.783368,162.132015,201.319954,160.272162,193.479795,116.774633,187.149366,-0.000487,0.038741,96.235429,66.109491,184.225055,17.723398,52.492621,0.701722,609975.575823,0.861076,8.343753,3.704786,3.999741,0.066395,0.058433,32.000000,125.668005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.777573,62.917925,107.928251,100.000000,26.976010,42.088608,39.969789,40.815971,52.379747,52.089926,52.379747,148.827768,113.220196,149.369155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901215,48.512104,199.493855,163.448138,166.624075,165.044981,74.276183,14.227516,190.713983,18.945735,48.230630,49.926528,162.154965,201.398178,160.266570,193.506617,116.771466,187.328065,-0.000486,0.038721,96.129734,66.469649,184.204115,17.730310,52.528577,0.701532,609954.025974,0.858276,8.299681,3.682084,3.997940,0.064011,0.059231,32.000000,125.749439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.780950,62.941834,107.929025,100.000000,27.007680,42.088608,39.969876,40.815971,52.379747,52.089782,52.379747,148.552365,113.281987,149.272696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.967162,48.562568,199.623815,163.470525,166.680225,165.045714,74.414659,14.234651,190.837159,18.948281,48.203259,49.884120,162.155080,201.508878,160.255397,193.533962,116.764111,187.201343,-0.000485,0.038704,96.140264,66.428104,184.102097,17.731036,52.564428,0.701971,610058.532264,0.860507,8.346681,3.787283,3.997776,0.064732,0.058740,32.000000,125.621334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.765305,62.911415,107.906897,100.000000,26.988892,42.088608,39.969543,40.815971,52.379747,52.089666,52.379747,148.829319,112.763151,149.229187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.932752,48.574362,199.581943,163.468566,166.650765,165.060209,74.482126,14.232368,190.817061,18.953161,47.797123,49.939827,162.166806,201.434018,160.278815,193.494682,116.785475,187.191714,-0.000485,0.038692,96.135183,66.121326,184.190530,17.730331,52.557294,0.701106,610105.049560,0.857771,8.329017,3.746423,3.995100,0.065475,0.057608,32.000000,125.776177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781591,62.929927,107.934036,100.000000,27.047474,42.088608,39.967860,40.815971,52.379747,52.089310,52.379747,148.964251,113.109962,149.193428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861906,48.574362,199.624031,163.468566,166.571188,165.071447,74.320099,14.224662,190.810989,18.958047,47.936061,49.831735,162.176852,201.440664,160.265180,193.430260,116.795804,187.191680,-0.000484,0.038686,96.129680,66.459443,184.194897,17.732407,52.619424,0.701106,610105.049560,0.857771,8.329017,3.746423,3.995100,0.064666,0.057207,32.000000,125.879151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.788963,62.931082,107.935726,100.000000,27.042044,42.088608,39.968488,40.815971,52.379747,52.089023,52.379747,148.640199,113.309565,149.191933,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909564,48.512104,199.480404,163.469125,166.457020,165.072026,74.308457,14.225375,190.762344,18.961613,48.152323,49.869484,162.175478,201.370758,160.273209,193.441730,116.773400,187.149788,-0.000483,0.038661,96.091671,66.319345,184.162326,17.750682,52.541506,0.701829,610260.551891,0.861042,8.449579,3.711053,4.003538,0.064075,0.058417,32.000000,125.834749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.778313,62.916997,107.905947,100.000000,27.072181,42.088608,39.970051,40.815971,52.379747,52.088337,52.379747,148.616913,113.007591,149.210776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.961398,48.566408,199.595379,163.473603,166.416151,165.070521,74.397048,14.233509,190.891095,18.966742,48.423558,49.935933,162.154546,201.338445,160.245080,193.631422,116.794310,187.068303,-0.000483,0.038681,96.181800,66.622825,184.241598,17.776788,52.609222,0.701773,610135.939038,0.860114,8.338052,3.717513,3.996837,0.064030,0.058783,32.000000,125.890530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.785468,62.923374,107.914352,100.000000,27.047244,42.088608,39.968821,40.815971,52.379747,52.088242,52.379747,148.794096,113.012347,149.283553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.997235,48.650334,199.494068,163.480319,166.407437,165.073512,74.329326,14.229942,190.907957,18.970943,47.901571,49.921970,162.181498,201.564187,160.297679,193.536260,116.802692,187.416519,-0.000482,0.038666,96.293194,66.289443,184.180109,17.774341,52.610297,0.700630,610111.985757,0.858222,8.338810,3.665581,3.994992,0.065248,0.057530,32.000000,125.722304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.812361,62.909480,107.908116,100.000000,27.057448,42.088608,39.967437,40.815971,52.379747,52.088225,52.379747,148.658653,113.292688,149.199800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.912079,48.616324,199.702208,163.504105,166.377253,165.077300,74.295978,14.228087,190.869656,18.976747,47.895395,49.976968,162.161113,201.442784,160.290039,193.646045,116.808753,187.266768,-0.000482,0.038676,96.325775,66.235804,184.331297,17.785080,52.566001,0.701103,610241.361249,0.857711,8.388474,3.629606,3.991290,0.066676,0.058005,32.000000,125.722853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.779861,62.898472,107.893179,100.000000,27.047560,42.088608,39.966353,40.815971,52.379747,52.087928,52.379747,148.591957,113.033136,149.349328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.910249,48.616324,199.621732,163.504105,166.345961,165.081182,74.377601,14.229371,190.982895,18.986329,48.071454,49.944790,162.132692,201.496748,160.295792,193.623372,116.800498,187.490386,-0.000482,0.038729,96.467848,66.366793,184.343676,17.790440,52.639802,0.702232,610268.894700,0.860491,8.439673,3.726677,4.001080,0.067290,0.059171,32.000000,125.855746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.777906,62.873485,107.880075,100.000000,27.096140,42.088608,39.968162,40.815971,52.379747,52.087430,52.379747,148.755201,112.944036,149.378911,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.955468,48.562568,199.672988,163.483677,166.361782,165.094210,74.435912,14.231940,190.909138,18.994567,48.213773,49.892617,162.137172,201.522476,160.307431,193.664078,116.845091,187.321715,-0.000481,0.038806,96.514407,66.053759,184.350160,17.801180,52.616880,0.701084,610318.683002,0.859602,8.441565,3.819971,3.999614,0.067629,0.059038,32.000000,125.886668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.767503,62.884757,107.858760,100.000000,27.116231,42.088608,39.968075,40.815971,52.379747,52.086818,52.379747,148.871823,112.844081,149.350312,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867196,48.583961,199.619492,163.486195,166.410162,165.101917,74.406434,14.234508,190.960575,19.002210,48.387024,49.831023,162.166324,201.496829,160.306926,193.697286,116.807539,187.343546,-0.000481,0.038820,96.438196,66.143559,184.491903,17.811441,52.633691,0.700885,610046.459120,0.858001,8.341093,3.711242,3.997020,0.066028,0.058661,32.000000,125.859603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.791850,62.898424,107.876855,100.000000,27.136899,42.088608,39.970389,40.815971,52.379747,52.086464,52.379747,148.812867,113.021016,149.336897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811911,48.642105,199.535047,163.510541,166.432040,165.090496,74.429412,14.226660,190.824101,19.004910,48.441990,49.791336,162.148415,201.472834,160.271292,193.549439,116.806733,187.151888,-0.000480,0.038802,96.396957,66.160704,184.216800,17.818067,52.595243,0.701751,610360.529862,0.861111,8.456808,3.755958,4.003203,0.066395,0.058804,32.000000,125.961280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.786159,62.889339,107.837895,100.000000,27.132745,42.088608,39.968860,40.815971,52.379747,52.086437,52.379747,148.858825,113.323871,149.364316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869456,48.697234,199.565459,163.534887,166.465416,165.080842,74.451702,14.234080,190.847865,19.008599,48.672967,49.945438,162.152696,201.417627,160.278594,193.623192,116.813094,187.369563,-0.000480,0.038812,96.401427,66.173025,184.187510,17.829411,52.629888,0.702787,610504.424749,0.861000,8.569050,3.684981,4.005770,0.065327,0.057732,32.000000,125.922773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814550,62.897041,107.816903,100.000000,27.124918,42.088608,39.970098,40.815971,52.379747,52.086134,52.379747,148.903405,113.116022,149.420768,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895370,48.767173,199.616687,163.580501,166.474211,165.078586,74.347293,14.230227,190.898600,19.012141,48.525740,49.809198,162.188352,201.509510,160.272568,193.571749,116.819328,187.173902,-0.000481,0.038804,96.395364,66.222753,184.250389,17.830051,52.686799,0.701757,610500.240120,0.859722,8.564645,3.761437,4.001757,0.065486,0.060073,32.000000,125.884528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.813299,62.895779,107.794987,100.000000,27.149259,42.088608,39.968695,40.815971,52.379747,52.086154,52.379747,148.694586,112.826898,149.450233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864809,48.767173,199.720946,163.580501,166.444518,165.083890,74.491422,14.238219,190.891065,19.013775,48.450457,49.889475,162.201999,201.495973,160.259533,193.575503,116.808313,187.429530,-0.000481,0.038780,96.458191,66.160501,184.286281,17.846370,52.505000,0.700946,610583.012720,0.860590,8.607791,3.680762,4.000706,0.064342,0.059288,32.000000,125.852965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.788544,62.856591,107.770350,100.000000,27.169625,42.088608,39.967946,40.815971,52.379747,52.086282,52.379747,148.982844,113.193040,149.325253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873882,48.784178,199.613319,163.595892,166.500019,165.099908,74.372768,14.231654,190.866196,19.015786,48.274293,49.950972,162.208635,201.523332,160.300800,193.673734,116.837244,187.236055,-0.000482,0.038786,96.550039,66.066215,184.233869,17.848450,52.595217,0.704045,610685.643515,0.859537,8.639390,3.789021,4.005248,0.062985,0.059040,32.000000,125.937341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.824935,62.861479,107.744338,100.000000,27.193344,42.088608,39.968574,40.815971,52.379747,52.086154,52.379747,148.745536,113.396440,149.350154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907532,48.746054,199.657661,163.584418,166.543590,165.120391,74.343498,14.227801,190.902058,19.019421,48.234525,49.873859,162.212917,201.291474,160.309230,193.716167,116.808920,187.022274,-0.000481,0.038773,96.578046,66.337126,184.444733,17.856493,52.645204,0.702555,610671.732463,0.860859,8.647012,3.686501,4.002362,0.063761,0.059390,32.000000,126.013316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.825518,62.845747,107.732813,100.000000,27.193690,42.088608,39.968279,40.815971,52.379747,52.085944,52.379747,148.686995,113.125189,149.337015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832277,48.723289,199.640018,163.584698,166.621677,165.145928,74.474300,14.247780,190.885427,19.023458,48.280911,49.801086,162.232055,201.477156,160.351362,193.646507,116.820188,187.362694,-0.000481,0.038775,96.580705,66.321167,184.302205,17.860129,52.632747,0.701588,610704.921405,0.860567,8.574103,3.633445,4.000552,0.065319,0.056729,32.000000,126.144854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.845018,62.856203,107.720352,100.000000,27.221910,42.088608,39.967376,40.815971,52.379747,52.085512,52.379747,148.948599,113.187939,149.410501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833553,48.723289,199.678894,163.584698,166.565858,165.162531,74.457247,14.223092,191.017148,19.026435,48.440004,49.805474,162.208858,201.493078,160.303281,193.546523,116.794658,187.095920,-0.000481,0.038782,96.593949,66.007013,184.202138,17.861433,52.621155,0.702710,610822.393318,0.860576,8.629157,3.751732,4.006239,0.065994,0.058196,32.000000,125.985945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.811900,62.819460,107.708073,100.000000,27.223333,42.088608,39.969016,40.815971,52.379747,52.085149,52.379747,148.914494,113.554580,149.354324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829803,48.749894,199.702592,163.610723,166.496695,165.180816,74.297065,14.237077,190.888452,19.030406,48.622173,49.951359,162.245040,201.421276,160.328636,193.596201,116.829569,187.185323,-0.000481,0.038808,96.607850,66.121461,184.079722,17.871315,52.633271,0.703016,610954.261036,0.860835,8.627838,3.675749,4.006917,0.067012,0.058818,32.000000,125.916492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.824929,62.822972,107.704395,100.000000,27.188686,42.088608,39.969369,40.815971,52.379747,52.084966,52.379747,148.594130,113.203550,149.363176,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853142,48.803103,199.459195,163.612123,166.524034,165.177008,74.466545,14.229371,190.981097,19.032678,48.689127,49.921561,162.235180,201.329577,160.327783,193.608541,116.816327,187.142030,-0.000481,0.038827,96.746406,66.163415,184.176275,17.881601,52.618585,0.703145,610968.360685,0.862640,8.665410,3.672262,4.008107,0.064400,0.058509,32.000000,125.916234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.834363,62.825370,107.697773,100.000000,27.228832,42.088608,39.969026,40.815971,52.379747,52.085023,52.379747,148.933091,112.817424,149.352515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824195,48.844244,199.520357,163.626115,166.563856,165.174719,74.439584,14.234223,190.791949,19.034152,48.586293,49.919428,162.252841,201.437341,160.336831,193.548201,116.829236,187.248907,-0.000480,0.038831,96.771933,66.357596,184.202174,17.883415,52.632406,0.702483,611086.976584,0.860620,8.687385,3.671633,4.000935,0.062841,0.058319,32.000000,125.979671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.812803,62.826647,107.677431,100.000000,27.198209,42.088608,39.968442,40.815971,52.379747,52.084827,52.379747,148.879169,113.192657,149.334419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906390,48.851650,199.573989,163.618559,166.571927,165.176765,74.292590,14.229086,190.811163,19.032344,48.506113,49.893012,162.241186,201.243341,160.332297,193.655030,116.816414,187.242627,-0.000479,0.038803,96.740494,66.394931,184.148742,17.896543,52.603505,0.702896,611167.626925,0.861576,8.758475,3.699399,4.004487,0.064260,0.059764,32.000000,125.955673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.799500,62.829137,107.652555,100.000000,27.234235,42.088608,39.969085,40.815971,52.379747,52.084871,52.379747,148.585180,112.940776,149.455976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882502,48.851650,199.575826,163.618559,166.522194,165.185109,74.446918,14.226374,190.811721,19.033718,48.401255,49.829549,162.234870,201.342237,160.338758,193.622983,116.832969,187.195678,-0.000477,0.038792,96.682521,66.324917,184.311963,17.896750,52.640431,0.702414,611125.614923,0.861729,8.680878,3.709830,3.998967,0.063804,0.057909,32.000000,126.056614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.807873,62.836742,107.646229,100.000000,27.251626,42.088608,39.967030,40.815971,52.379747,52.084744,52.379747,148.893835,113.141989,149.362074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840120,48.830256,199.494982,163.630872,166.536631,165.192587,74.437005,14.227659,190.714779,19.031825,48.359716,49.900681,162.260750,201.401093,160.333472,193.458518,116.819121,187.215898,-0.000477,0.038786,96.620029,66.204012,184.056109,17.888210,52.582786,0.702263,611132.819444,0.860444,8.705572,3.675410,4.000919,0.064111,0.056588,32.000000,125.925625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.808267,62.849276,107.661648,100.000000,27.229041,42.088608,39.967477,40.815971,52.379747,52.084464,52.379747,148.874011,113.097113,149.377141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822965,48.806669,199.481128,163.624436,166.479184,165.191210,74.351656,14.227944,190.577941,19.033383,48.537409,49.813575,162.250482,201.336957,160.341616,193.400783,116.798318,187.180597,-0.000476,0.038775,96.636480,66.071326,184.235053,17.902849,52.470329,0.703348,611213.889863,0.861359,8.728010,3.696954,4.002699,0.064196,0.058236,32.000000,125.977103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.824306,62.838246,107.676401,100.000000,27.240203,42.088608,39.968371,40.815971,52.379747,52.084285,52.379747,148.703312,113.029876,149.262625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
