OSU 80 Ton Compressor Load Stand
49.795512,48.855216,199.361790,163.648502,166.390166,165.185256,74.324224,14.227373,190.620517,19.032349,48.669627,49.892761,162.218724,201.282728,160.338000,193.300143,116.785203,186.947245,-0.000477,0.038750,96.607139,66.232477,184.064634,17.898253,52.463431,0.704976,611245.127924,0.862613,8.722174,3.704321,4.003799,0.064219,0.057735,32.000000,126.022165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.792095,62.839247,107.677459,100.000000,27.198058,42.088608,39.968741,40.815971,52.379747,52.083969,52.379747,148.648447,113.141299,149.370532,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869593,48.855216,199.397945,163.648502,166.305637,165.174462,74.465115,14.225661,190.570754,19.030323,48.803507,49.845566,162.254135,201.246766,160.361454,193.422947,116.788997,186.858688,-0.000478,0.038750,96.508968,66.227007,184.177949,17.886649,52.493014,0.705191,611395.973320,0.863547,8.799136,3.628583,4.003610,0.065433,0.059035,32.000000,126.021637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.832910,62.868265,107.674932,100.000000,27.196243,42.088608,39.969381,40.815971,52.379747,52.084048,52.379747,148.930230,113.120395,149.270296,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870993,48.917203,199.372535,163.669770,166.336321,165.192750,74.407977,14.225946,190.632492,19.025214,48.470271,49.871192,162.256610,201.253249,160.347381,193.379391,116.732719,187.080981,-0.000478,0.038756,96.359685,66.085827,184.137281,17.888898,52.430596,0.703910,611246.559660,0.860434,8.722484,3.591048,3.998387,0.066661,0.059123,32.000000,126.020838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.794143,62.853449,107.593436,100.000000,27.173419,42.088608,39.967388,40.815971,52.379747,52.084182,52.379747,148.815954,112.788120,149.173443,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793298,48.911443,199.463450,163.654379,166.348467,165.208800,74.296419,14.230798,190.699287,19.020624,48.371209,49.740896,162.279819,201.094681,160.351081,193.358981,116.734606,186.878844,-0.000478,0.038729,96.394421,66.038405,184.200218,17.876310,52.442608,0.704838,611555.550138,0.861196,8.781991,3.716109,3.997705,0.065954,0.057465,32.000000,126.056991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.793659,62.849194,107.579047,100.000000,27.167819,42.088608,39.967449,40.815971,52.379747,52.084031,52.379747,148.592839,112.806876,149.241343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820685,48.866461,199.496791,163.609884,166.217424,165.209441,74.492009,14.226517,190.644340,19.015707,48.485554,49.781772,162.261859,201.148135,160.365811,193.264899,116.737100,186.961407,-0.000476,0.038748,96.397357,66.227537,184.221879,17.878044,52.413812,0.705980,611765.367028,0.864173,8.857654,3.653120,4.005829,0.063713,0.059392,32.000000,126.106598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.817794,62.876040,107.599849,100.000000,27.226303,42.088608,39.969246,40.815971,52.379747,52.083906,52.379747,148.984017,113.104132,149.160855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854193,48.854941,199.191474,163.588896,166.117270,165.192902,74.342614,14.229799,190.521449,19.012760,48.687995,49.805684,162.232894,201.176534,160.356719,193.252698,116.709447,186.837361,-0.000477,0.038739,96.350820,66.112060,183.992007,17.865529,52.439435,0.706016,611630.995515,0.861272,8.784324,3.682081,4.004296,0.065159,0.058885,32.000000,126.129860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.800294,62.856302,107.563963,100.000000,27.142841,42.088608,39.968601,40.815971,52.379747,52.083518,52.379747,148.685228,112.582918,149.125174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841971,48.854941,199.260626,163.588896,166.115901,165.185238,74.300497,14.231083,190.525021,19.009424,48.626044,49.739394,162.227697,201.193312,160.351885,193.341339,116.679345,187.009722,-0.000478,0.038739,96.167302,65.898858,183.921012,17.855727,52.536156,0.704375,611584.648201,0.862244,8.738136,3.662470,3.995481,0.064867,0.058134,32.000000,125.859272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.790811,62.849670,107.569723,100.000000,27.124749,42.088608,39.967790,40.815971,52.379747,52.083298,52.379747,148.600995,112.864678,149.351689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822077,48.908426,199.188486,163.591135,166.139096,165.188281,74.460450,14.225090,190.465583,19.006401,48.457130,49.785056,162.257891,201.120939,160.361833,193.199258,116.667775,186.692428,-0.000478,0.038727,96.187954,66.129730,183.986645,17.855847,52.522807,0.703375,611672.472689,0.862927,8.750780,3.758239,3.997848,0.064528,0.057590,32.000000,125.916003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.793900,62.857388,107.558829,100.000000,27.136298,42.088608,39.968024,40.815971,52.379747,52.083426,52.379747,148.920899,113.019175,149.337802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847638,48.895809,199.313408,163.593653,166.225375,165.186762,74.493015,14.227801,190.559983,19.001382,48.329610,49.770224,162.247623,201.212210,160.369224,193.162040,116.660112,187.033864,-0.000479,0.038699,96.125718,66.243523,183.970920,17.856771,52.467260,0.703751,611851.583012,0.861601,8.824849,3.648889,3.997996,0.063111,0.057458,32.000000,125.944651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.822805,62.855983,107.529226,100.000000,27.110544,42.088608,39.968505,40.815971,52.379747,52.083300,52.379747,148.986031,113.026846,149.344214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823223,48.846439,199.232196,163.579381,166.279238,165.191723,74.276104,14.224662,190.417922,18.996938,48.365802,49.897035,162.213166,201.096047,160.365914,193.282112,116.645774,187.074963,-0.000479,0.038691,96.120338,66.323042,184.084112,17.854196,52.469752,0.704457,611821.425939,0.860695,8.785785,3.786666,3.998452,0.063916,0.059556,32.000000,125.850574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.815003,62.835562,107.464656,100.000000,27.093391,42.088608,39.967863,40.815971,52.379747,52.083102,52.379747,148.552208,113.226295,149.354167,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808940,48.829159,199.167175,163.571266,166.419670,165.214409,74.383301,14.229228,190.427555,18.991116,48.292447,49.776849,162.248132,201.105343,160.388920,193.188240,116.657811,186.794348,-0.000479,0.038690,96.047315,66.241193,184.064205,17.837295,52.570171,0.704433,611811.053692,0.863585,8.761676,3.816653,3.998782,0.065565,0.058005,32.000000,125.756110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.848683,62.863246,107.458531,100.000000,27.096065,42.088608,39.968277,40.815971,52.379747,52.082632,52.379747,148.766602,113.110422,149.337133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897178,48.829159,199.250177,163.571266,166.482579,165.215219,74.449620,14.226660,190.529423,18.985641,48.235987,49.863783,162.247941,201.116637,160.366909,193.266182,116.674156,186.830957,-0.000480,0.038653,96.078358,66.288284,183.928662,17.825845,52.419870,0.704085,611829.320335,0.862014,8.754443,3.746885,3.997549,0.065881,0.057745,32.000000,125.664346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.829797,62.866800,107.419789,100.000000,27.076177,42.088608,39.968708,40.815971,52.379747,52.082367,52.379747,148.899240,113.120050,149.323483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906707,48.795698,199.262018,163.526212,166.547861,165.214569,74.295077,14.231369,190.481832,18.982375,48.128513,49.930219,162.217048,201.131295,160.357389,193.150288,116.681624,186.907982,-0.000479,0.038668,96.109576,66.144667,184.063898,17.829315,52.505865,0.704280,611668.849708,0.860234,8.667909,3.695319,3.993215,0.064357,0.056219,32.000000,125.604316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.819295,62.851189,107.393544,100.000000,27.077644,42.088608,39.966569,40.815971,52.379747,52.082188,52.379747,148.590154,113.019980,149.353498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798166,48.747151,199.316576,163.516138,166.609670,165.207824,74.396784,14.229371,190.457607,18.978171,48.006062,49.848952,162.205615,201.095863,160.371514,193.240535,116.648427,186.542610,-0.000480,0.038641,96.135847,65.977843,184.087190,17.819126,52.524092,0.702961,611560.876983,0.861755,8.624599,3.717204,3.992690,0.064498,0.056903,32.000000,125.723822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.823671,62.853509,107.376698,100.000000,27.096375,42.088608,39.966302,40.815971,52.379747,52.081812,52.379747,148.793568,112.736686,149.326472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789214,48.699702,199.252830,163.499068,166.599641,165.200950,74.447527,14.228943,190.466168,18.970793,48.164829,49.911387,162.192254,201.122019,160.332915,193.126348,116.658344,186.865888,-0.000482,0.038635,96.005820,66.293835,183.944977,17.811255,52.498076,0.704087,611664.420371,0.862510,8.688322,3.611088,4.002488,0.064241,0.058092,32.000000,125.753130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.823424,62.854097,107.366840,100.000000,27.079113,42.088608,39.968797,40.815971,52.379747,52.081326,52.379747,148.895054,113.344545,149.348935,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793325,48.699702,199.307464,163.499068,166.628035,165.192316,74.388882,14.231940,190.579812,18.967005,48.213563,49.833165,162.189009,201.093865,160.318000,193.102617,116.645039,186.766043,-0.000482,0.038628,95.974265,66.248315,184.053211,17.801233,52.487087,0.704252,611527.104634,0.861943,8.650142,3.724444,4.001928,0.065586,0.056804,32.000000,125.490892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.806970,62.842528,107.380828,100.000000,27.081155,42.088608,39.969066,40.815971,52.379747,52.080825,52.379747,148.777764,113.391262,149.387133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847513,48.706285,199.208711,163.497669,166.675045,165.183897,74.353597,14.229086,190.494258,18.959891,48.114254,49.718066,162.214477,201.143690,160.334497,193.162346,116.664038,186.748498,-0.000482,0.038637,96.030831,66.147611,184.142542,17.782833,52.368624,0.704456,611528.864345,0.862498,8.645885,3.699693,4.002694,0.065030,0.056424,32.000000,125.632887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.816868,62.860878,107.407976,100.000000,27.038550,42.088608,39.968992,40.815971,52.379747,52.080595,52.379747,148.707193,113.380331,149.338589,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793129,48.687634,199.226967,163.466047,166.699311,165.186165,74.402559,14.229514,190.524759,18.954844,48.141076,49.798089,162.181121,201.044142,160.315361,193.156418,116.636256,186.592868,-0.000483,0.038644,96.037793,66.099033,183.892358,17.783409,52.501328,0.705088,611380.674932,0.861837,8.596390,3.674004,3.996362,0.065012,0.057040,32.000000,125.770614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.797418,62.872234,107.403360,100.000000,27.050947,42.088608,39.967681,40.815971,52.379747,52.080334,52.379747,148.805118,112.961986,149.359871,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879941,48.679680,199.255945,163.458772,166.694485,165.198105,74.308453,14.232796,190.445178,18.948392,48.020535,49.908417,162.167836,200.948916,160.301293,193.155137,116.639850,186.769348,-0.000483,0.038650,96.006219,66.166350,183.929088,17.773555,52.484806,0.704004,611502.838455,0.862282,8.634020,3.642433,4.001094,0.063935,0.058860,32.000000,125.675184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.786880,62.852820,107.401028,100.000000,27.034656,42.088608,39.968107,40.815971,52.379747,52.079873,52.379747,148.616906,112.862377,149.237369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854777,48.651156,199.264852,163.428549,166.715134,165.217287,74.340971,14.226089,190.438961,18.945129,47.978280,50.014280,162.164362,201.031584,160.295177,193.072482,116.606072,186.704201,-0.000482,0.038675,95.979055,66.350279,183.946855,17.774845,52.483494,0.703284,611408.445124,0.861123,8.541857,3.704074,3.995037,0.065884,0.059493,32.000000,125.607036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.788435,62.839741,107.408643,100.000000,27.006849,42.088608,39.966833,40.815971,52.379747,52.079553,52.379747,148.681943,113.079508,149.241343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855392,48.651156,199.222501,163.428549,166.770302,165.227378,74.403930,14.229228,190.425757,18.940011,47.874114,49.776524,162.156702,201.036517,160.291262,193.208612,116.624911,186.982891,-0.000481,0.038687,96.035858,66.176178,183.899415,17.763630,52.463405,0.703619,611558.336344,0.861884,8.533749,3.715081,3.996906,0.066011,0.058750,32.000000,125.619462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.793662,62.837479,107.408992,100.000000,27.044861,42.088608,39.967348,40.815971,52.379747,52.079114,52.379747,148.807859,112.840783,149.153420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794178,48.609468,199.080782,163.396369,166.717850,165.218316,74.321449,14.229514,190.406594,18.933960,48.099953,49.956628,162.152045,200.961453,160.289604,193.086989,116.602737,186.695383,-0.000481,0.038714,96.103773,66.157350,183.820079,17.752161,52.421916,0.703818,611544.047997,0.861196,8.533111,3.802452,3.996007,0.063857,0.059222,32.000000,125.635693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.784362,62.845260,107.416007,100.000000,26.953936,42.088608,39.967266,40.815971,52.379747,52.078590,52.379747,148.642898,112.794104,149.186504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872997,48.641557,199.093373,163.413718,166.660596,165.210776,74.255016,14.231654,190.263929,18.926389,48.235726,49.863905,162.155442,201.109563,160.280970,193.148291,116.624338,186.805099,-0.000481,0.038714,96.075709,66.026683,183.856320,17.723071,52.390995,0.704651,611561.047296,0.863181,8.554768,3.715054,3.998073,0.065283,0.057703,32.000000,125.506245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.769442,62.835656,107.413183,100.000000,26.955395,42.088608,39.968680,40.815971,52.379747,52.078265,52.379747,148.510032,113.219506,149.170532,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868735,48.642928,199.234640,163.421554,166.622067,165.203700,74.398256,14.231654,190.417233,18.921116,47.873641,49.879337,162.133836,201.058841,160.256680,193.135742,116.613454,186.707481,-0.000481,0.038704,96.086653,66.276454,183.928599,17.702362,52.490156,0.704145,611435.736277,0.862474,8.505307,3.735283,3.992007,0.064766,0.057519,32.000000,125.593301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.776681,62.818682,107.416101,100.000000,26.948601,42.088608,39.966789,40.815971,52.379747,52.078121,52.379747,148.796513,113.158137,149.043428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828995,48.642928,199.255427,163.421554,166.635612,165.195287,74.380180,14.229942,190.322525,18.915849,47.892773,49.788771,162.169002,201.064141,160.262203,193.179174,116.608025,186.572727,-0.000482,0.038678,96.133972,65.997200,183.875328,17.688891,52.479718,0.703204,611449.907150,0.860862,8.511084,3.708950,3.995181,0.064905,0.057591,32.000000,125.653794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.791075,62.834452,107.418964,100.000000,26.982309,42.088608,39.966753,40.815971,52.379747,52.077825,52.379747,148.760359,113.183720,149.156724,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812218,48.593834,199.188960,163.415957,166.554996,165.189964,74.229264,14.236506,190.357691,18.908693,48.049970,49.920412,162.128384,201.054560,160.261375,193.021946,116.591279,186.664340,-0.000483,0.038661,96.043274,66.132652,183.889724,17.678281,52.520788,0.703857,611482.904632,0.861791,8.552193,3.662981,3.998785,0.063960,0.056434,32.000000,125.738927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.784350,62.827252,107.433848,100.000000,26.931638,42.088608,39.967638,40.815971,52.379747,52.077523,52.379747,148.458529,113.084532,149.179580,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842318,48.611662,199.076158,163.424912,166.526172,165.190724,74.461527,14.228087,190.402225,18.904014,48.159641,49.875119,162.160700,200.976825,160.245228,192.979137,116.603550,186.681386,-0.000483,0.038668,95.986898,66.195455,183.782920,17.664451,52.469594,0.703220,611434.702443,0.863719,8.520460,3.714673,3.998797,0.065228,0.058597,32.000000,125.821615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.785216,62.805108,107.433922,100.000000,26.946033,42.088608,39.968041,40.815971,52.379747,52.076932,52.379747,148.923054,112.875686,149.163963,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840881,48.618518,199.054910,163.432747,166.515278,165.181535,74.380092,14.231797,190.399888,18.896977,47.941839,49.807682,162.151909,200.886430,160.253724,193.029460,116.573765,186.569196,-0.000483,0.038655,96.117132,66.361541,183.815346,17.647517,52.405629,0.703284,611398.129260,0.860494,8.507142,3.708904,3.994119,0.065818,0.057588,32.000000,125.846674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.773420,62.815813,107.417744,100.000000,26.880867,42.088608,39.967356,40.815971,52.379747,52.076589,52.379747,148.760185,112.706538,149.158967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789122,48.585881,198.976465,163.395249,166.462147,165.179599,74.153899,14.232653,190.265418,18.898192,47.965281,49.828680,162.110775,200.901149,160.242597,193.080513,116.571164,186.720070,-0.000485,0.038660,96.137303,66.218645,183.800213,17.644210,52.389815,0.704120,611436.805850,0.861244,8.517847,3.678576,3.993945,0.065928,0.057602,32.000000,125.837473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.793520,62.812225,107.405575,100.000000,26.869351,42.088608,39.967289,40.815971,52.379747,52.076306,52.379747,148.307798,112.716472,149.155387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773311,48.585881,199.089559,163.395249,166.393647,165.174782,74.439890,14.228087,190.322958,18.894668,48.038744,49.740783,162.114154,200.770022,160.248241,193.103816,116.587136,186.663267,-0.000486,0.038662,96.189578,66.139098,183.915731,17.640727,52.395165,0.704667,611473.960212,0.864969,8.536416,3.756041,3.996384,0.064806,0.058250,32.000000,125.901609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.809706,62.835243,107.425688,100.000000,26.818176,42.088608,39.968534,40.815971,52.379747,52.075802,52.379747,148.879779,112.899659,149.068329,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821481,48.574910,199.030174,163.379579,166.340342,165.159035,74.392418,14.216528,190.228536,18.892849,48.220875,49.851865,162.083085,200.867247,160.241558,193.024132,116.579440,186.858860,-0.000487,0.038595,96.210969,66.336470,183.596128,17.656176,52.400331,0.705057,611424.478049,0.861925,8.552789,3.718407,3.999926,0.063890,0.057070,32.000000,125.886194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.787808,62.813999,107.406781,100.000000,26.810068,42.088608,39.968948,40.815971,52.379747,52.075402,52.379747,148.784835,113.100297,149.045945,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907253,48.604805,199.283022,163.387694,166.363049,165.140262,74.209157,14.231226,190.233591,18.891160,48.085858,49.822380,162.091962,200.942942,160.208313,193.006887,116.577432,186.782307,-0.000487,0.038381,96.191315,66.153509,183.784265,17.655327,52.383599,0.704139,611311.308277,0.861439,8.491949,3.800670,3.994867,0.064788,0.059765,32.000000,125.828484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.791812,62.841890,107.430593,100.000000,26.813005,42.088608,39.967868,40.815971,52.379747,52.075054,52.379747,148.418315,113.077590,149.064986,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881125,48.616599,198.985456,163.389373,166.371060,165.135546,74.277166,14.233652,190.304825,18.889676,47.866365,49.901639,162.087603,200.984674,160.219748,192.994645,116.559078,186.904552,-0.000486,0.038150,96.184653,66.167533,183.944792,17.661787,52.417457,0.703911,611199.373381,0.861891,8.433142,3.773499,3.993067,0.064565,0.057406,32.000000,125.634543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.787408,62.812759,107.409665,100.000000,26.828267,42.088608,39.965767,40.815971,52.379747,52.074881,52.379747,148.554331,112.755940,149.114513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851293,48.616599,199.134657,163.389373,166.394512,165.130845,74.409813,14.228800,190.463247,18.888827,47.665032,49.898899,162.102315,201.015050,160.222076,193.117405,116.575365,186.578932,-0.000486,0.037929,96.116358,66.382394,183.881692,17.665559,52.386825,0.703037,611302.349889,0.861607,8.471944,3.838443,3.989193,0.065952,0.058895,32.000000,125.743431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.786656,62.804467,107.438045,100.000000,26.767284,42.088608,39.966229,40.815971,52.379747,52.074620,52.379747,148.819625,112.935521,149.152318,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.928117,48.541724,199.151090,163.374262,166.460486,165.114067,74.325813,14.224947,190.375550,18.891367,47.835588,49.857360,162.103740,200.973522,160.234041,193.187055,116.580047,186.553694,-0.000484,0.037687,96.187570,66.271217,183.989766,17.659770,52.457137,0.704180,611261.854512,0.860619,8.502794,3.698009,3.994574,0.064606,0.058476,32.000000,125.844711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.809399,62.815682,107.431246,100.000000,26.815317,42.088608,39.966853,40.815971,52.379747,52.073893,52.379747,148.651625,112.772510,149.176354,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888030,48.512104,199.028255,163.353555,166.549135,165.104104,74.269862,14.231083,190.438072,18.892265,47.857591,49.854563,162.079110,201.009668,160.240584,193.092797,116.602468,187.050532,-0.000484,0.037439,96.111106,66.281600,183.898007,17.674219,52.503138,0.702080,610924.490595,0.859849,8.348500,3.683697,3.988756,0.065250,0.058886,32.000000,125.835742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.788810,62.802035,107.424879,100.000000,26.810000,42.088608,39.964877,40.815971,52.379747,52.073239,52.379747,148.539725,113.171907,149.210737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827925,48.507167,199.245578,163.347119,166.642753,165.118691,74.431231,14.232511,190.488367,18.894981,48.048799,49.832923,162.075299,201.142060,160.226229,193.143443,116.568942,186.722703,-0.000484,0.037430,96.150654,66.062497,183.908571,17.675584,52.439828,0.701548,610819.906915,0.861142,8.360311,3.850657,3.989499,0.064428,0.058776,32.000000,125.957623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.791237,62.812016,107.470116,100.000000,26.743555,42.088608,39.965793,40.815971,52.379747,52.072850,52.379747,148.862462,112.773123,149.195395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884071,48.540353,199.039098,163.345440,166.758290,165.132485,74.300349,14.230370,190.494235,18.895686,47.989891,49.864732,162.055568,200.937519,160.234673,193.155808,116.596012,186.837279,-0.000483,0.037414,96.096531,66.373346,183.896478,17.683761,52.468178,0.703754,611036.312104,0.860492,8.417539,3.759267,3.998673,0.065728,0.057463,32.000000,125.988324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.784780,62.792112,107.438233,100.000000,26.780795,42.088608,39.967144,40.815971,52.379747,52.072431,52.379747,148.600697,112.998923,149.155465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865337,48.540353,199.231586,163.345440,166.699122,165.137095,74.286940,14.231797,190.577871,18.896367,47.920813,49.801022,162.057630,201.041206,160.234106,193.207921,116.612845,186.854377,-0.000483,0.037418,96.131270,66.220729,183.889420,17.681573,52.359157,0.702275,611004.971002,0.861081,8.392651,3.775873,3.990033,0.063836,0.058026,32.000000,126.061092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.793285,62.790644,107.465176,100.000000,26.724419,42.088608,39.965772,40.815971,52.379747,52.072225,52.379747,148.573880,112.930650,149.063569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869219,48.531576,199.167798,163.330889,166.694886,165.131738,74.065572,14.227516,190.457059,18.897941,47.838399,49.774812,162.061735,201.045895,160.235586,193.180823,116.611384,186.927472,-0.000484,0.037444,96.090953,66.211710,183.939308,17.676712,52.425141,0.704484,610992.948323,0.861620,8.412023,3.765557,3.995392,0.064182,0.058743,32.000000,125.994194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796993,62.801917,107.457340,100.000000,26.769087,42.088608,39.966124,40.815971,52.379747,52.071807,52.379747,148.131144,113.093086,149.158927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898854,48.504424,199.203756,163.332847,166.626208,165.121829,74.338999,14.232368,190.512250,18.898029,47.796658,49.834730,162.062684,201.196064,160.204931,193.243206,116.609963,187.137844,-0.000484,0.037451,96.107122,66.440196,184.004529,17.660305,52.519476,0.703344,610956.338989,0.864071,8.399232,3.794869,3.993802,0.065794,0.057489,32.000000,125.986163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.770235,62.799208,107.459880,100.000000,26.813372,42.088608,39.965927,40.815971,52.379747,52.071283,52.379747,148.677998,112.828355,149.390831,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870285,48.476176,199.247666,163.318856,166.612860,165.112014,74.362605,14.228943,190.505229,18.897683,47.651826,49.830655,162.040719,201.117453,160.217534,193.280852,116.619359,186.858869,-0.000484,0.037432,96.100268,66.264431,183.920177,17.661058,52.493250,0.701695,610833.755395,0.860207,8.341441,3.876404,3.992151,0.063479,0.058841,32.000000,125.989623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.787041,62.795229,107.476528,100.000000,26.760605,42.088608,39.965178,40.815971,52.379747,52.070888,52.379747,148.725209,113.001876,149.336150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905407,48.448475,199.192695,163.333687,166.565187,165.085424,74.399065,14.231512,190.685618,18.899695,47.761910,50.043093,162.081335,201.256694,160.212337,193.318135,116.650063,186.749455,-0.000484,0.037419,96.067855,66.455839,184.086231,17.668500,52.491257,0.702419,610735.606613,0.860362,8.342728,3.760754,3.995318,0.065000,0.056887,32.000000,126.057426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.804966,62.801167,107.495622,100.000000,26.783162,42.088608,39.965748,40.815971,52.379747,52.070327,52.379747,148.798131,113.307417,149.338589,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.885377,48.448475,199.390854,163.333687,166.518084,165.075777,74.377332,14.233938,190.535393,18.901420,47.642332,49.952605,162.067885,201.248519,160.212778,193.394553,116.658932,186.909081,-0.000484,0.037431,96.129321,66.319086,184.165178,17.666446,52.389579,0.701686,610432.026941,0.859062,8.278720,3.688345,3.991405,0.066259,0.058337,32.000000,126.126591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.804208,62.791196,107.502197,100.000000,26.742150,42.088608,39.964769,40.815971,52.379747,52.069757,52.379747,148.754664,113.203818,149.346535,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.899390,48.414467,199.276594,163.348238,166.382812,165.078509,74.380308,14.230085,190.589724,18.906882,47.697613,49.908630,162.059297,201.200794,160.216963,193.372773,116.680405,186.946528,-0.000485,0.037465,96.221217,66.002897,184.055435,17.667813,52.537205,0.703765,610398.502583,0.859646,8.299423,3.740314,3.996980,0.063622,0.057467,32.000000,126.086300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.788902,62.815939,107.503618,100.000000,26.852507,42.088608,39.964790,40.815971,52.379747,52.068989,52.379747,148.760616,113.068461,149.343821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926702,48.394995,199.327367,163.333687,166.360257,165.070450,74.440137,14.230941,190.584860,18.908258,47.738950,49.863841,162.042212,201.183057,160.217525,193.391068,116.659412,187.423884,-0.000484,0.037477,96.227078,66.290115,184.070486,17.670811,52.592411,0.701210,610274.105243,0.859103,8.246209,3.743931,3.993294,0.066156,0.058564,32.000000,126.021101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.799898,62.801498,107.523749,100.000000,26.853496,42.088608,39.964635,40.815971,52.379747,52.068429,52.379747,148.880274,112.777918,149.345748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887851,48.399109,199.285692,163.307943,166.393771,165.075575,74.391874,14.230085,190.639572,18.910220,47.799699,49.881828,162.035221,201.197206,160.215409,193.341807,116.740660,186.749170,-0.000483,0.037486,96.326942,66.388253,183.976956,17.671483,52.577541,0.700230,610225.911681,0.857973,8.203235,3.935777,3.992400,0.062936,0.058920,32.000000,125.975715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.827447,62.817559,107.534286,100.000000,26.791322,42.088608,39.963926,40.815971,52.379747,52.067962,52.379747,148.783748,112.849106,149.318250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838988,48.403771,199.300338,163.332568,166.309611,165.079799,74.347338,14.231083,190.639918,18.912886,48.055137,49.962259,162.044212,201.241914,160.208241,193.352095,116.668874,186.986705,-0.000483,0.037482,96.283934,66.191918,184.161835,17.677034,52.469699,0.700841,610024.887427,0.859310,8.247501,3.597639,3.994674,0.064818,0.058374,32.000000,125.973589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.816635,62.797449,107.534899,100.000000,26.840482,42.088608,39.964710,40.815971,52.379747,52.067518,52.379747,148.694675,112.792531,149.366755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892959,48.403771,199.387773,163.332568,166.227416,165.083607,74.494670,14.231226,190.537095,18.919190,47.886169,49.948919,162.023054,201.253799,160.194185,193.366254,116.700643,187.010844,-0.000483,0.037445,96.204982,66.384003,184.124614,17.682476,52.490969,0.702966,610348.576739,0.860796,8.302697,3.759942,3.998884,0.065684,0.058397,32.000000,125.827761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.794075,62.776793,107.522873,100.000000,26.780420,42.088608,39.965819,40.815971,52.379747,52.067080,52.379747,148.989340,113.210722,149.189179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870704,48.464657,199.330262,163.352995,166.272845,165.083597,74.357204,14.229656,190.579163,18.924709,47.778655,49.947349,162.073623,201.169378,160.221915,193.488711,116.717561,187.038984,-0.000483,0.037460,96.200979,66.293732,184.005080,17.688156,52.475390,0.702240,610192.713871,0.858080,8.246882,3.737367,3.996311,0.063656,0.059195,32.000000,125.480493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.802250,62.792988,107.583687,100.000000,26.805478,42.088608,39.964470,40.815971,52.379747,52.066618,52.379747,148.714408,113.042802,149.346260,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832755,48.437505,199.388037,163.345999,166.262710,165.081293,74.250856,14.227801,190.758233,18.931038,47.875121,49.799138,162.040561,201.170621,160.204958,193.383691,116.719095,187.040067,-0.000483,0.037459,96.160510,66.250221,184.037325,17.695186,52.539802,0.702713,610300.344485,0.860241,8.330777,3.731167,3.996941,0.065735,0.058463,32.000000,125.659755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.784376,62.772871,107.565761,100.000000,26.788236,42.088608,39.964901,40.815971,52.379747,52.066514,52.379747,148.501711,112.946759,149.347637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.916632,48.439425,199.420752,163.326132,166.268554,165.078984,74.433774,14.229656,190.661208,18.933010,47.968871,49.968953,162.057588,201.336712,160.218637,193.515766,116.710246,186.937122,-0.000483,0.037459,96.127088,66.278050,183.977670,17.687600,52.578301,0.702404,610277.568863,0.862124,8.342878,3.730045,4.001144,0.064853,0.056546,32.000000,125.720362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.798220,62.764231,107.560796,100.000000,26.803127,42.088608,39.965735,40.815971,52.379747,52.065933,52.379747,148.867549,112.946951,149.342326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906354,48.461365,199.404538,163.339563,166.227601,165.071883,74.418786,14.230655,190.690482,18.937669,47.823683,49.929181,162.055806,201.374407,160.202177,193.471782,116.731085,186.923103,-0.000483,0.037462,96.180715,66.402872,184.163201,17.698689,52.576964,0.700914,610189.961668,0.858391,8.258068,3.699683,3.995076,0.063189,0.057689,32.000000,125.555482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.795835,62.766848,107.581849,100.000000,26.835055,42.088608,39.963620,40.815971,52.379747,52.065359,52.379747,148.837572,113.304809,149.336110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828220,48.461365,199.542284,163.339563,166.261869,165.079490,74.295917,14.230085,190.644966,18.942327,47.781146,49.893523,162.114855,201.310719,160.247814,193.471375,116.759218,187.087242,-0.000483,0.037437,96.212140,66.384985,183.906961,17.700447,52.585671,0.700840,610062.701315,0.857729,8.222336,3.688274,3.993138,0.066755,0.059351,32.000000,125.617655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.822517,62.766551,107.610271,100.000000,26.817432,42.088608,39.963702,40.815971,52.379747,52.065044,52.379747,148.591834,113.127798,149.202161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835102,48.431745,199.374590,163.352995,166.268597,165.084804,74.442263,14.224804,190.675805,18.948977,47.877654,49.843410,162.077524,201.325826,160.211526,193.543672,116.744661,186.780619,-0.000482,0.037447,95.921496,66.218964,184.059781,17.721537,52.604921,0.700840,610062.701315,0.857729,8.222336,3.688274,3.993138,0.064488,0.059432,32.000000,125.669492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.817768,62.768040,107.598347,100.000000,26.861432,42.088608,39.965465,40.815971,52.379747,52.064460,52.379747,148.884526,113.210339,149.159399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.910782,48.436134,199.500095,163.351036,166.246215,165.090807,74.399659,14.233509,190.660975,18.956743,48.052111,49.802897,162.067559,201.331269,160.203796,193.489631,116.726651,187.189917,-0.000481,0.037484,95.942806,66.274552,184.149087,17.736573,52.524407,0.702288,610202.839709,0.861737,8.371433,3.707884,4.004604,0.067045,0.059130,32.000000,125.707773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.798866,62.728469,107.599627,100.000000,26.815456,42.088608,39.965274,40.815971,52.379747,52.064017,52.379747,148.799318,112.935905,149.152712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809566,48.480015,199.334805,163.356633,166.270667,165.096862,74.271703,14.234937,190.667469,18.961653,48.157523,49.803674,162.058834,201.256694,160.201449,193.485516,116.749123,187.222197,-0.000481,0.037504,96.120210,66.258336,184.042666,17.744918,52.481658,0.701476,610186.525595,0.859867,8.334690,3.605628,4.000686,0.063861,0.060317,32.000000,125.723798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.785071,62.730881,107.598880,100.000000,26.813199,42.088608,39.963406,40.815971,52.379747,52.063600,52.379747,148.543407,112.820608,149.190595,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819299,48.480015,199.424873,163.356633,166.349921,165.096087,74.339079,14.229228,190.734654,18.970160,48.272329,49.882596,162.071000,201.218367,160.197462,193.470192,116.767753,187.002806,-0.000481,0.037513,96.242839,66.348681,184.132406,17.764214,52.469699,0.703503,610366.655142,0.862513,8.409386,3.769347,4.001938,0.065297,0.057626,32.000000,125.764467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.799766,62.741096,107.645523,100.000000,26.802174,42.088608,39.965747,40.815971,52.379747,52.063407,52.379747,148.678159,112.778570,149.184655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847974,48.535690,199.378192,163.363349,166.404738,165.094466,74.413385,14.229514,190.545025,18.973626,48.145956,49.718982,162.046018,201.273615,160.167155,193.422725,116.742302,187.265583,-0.000481,0.037514,96.108866,66.182834,183.977364,17.774985,52.520211,0.703763,610286.268872,0.861540,8.399313,3.667195,4.002964,0.063687,0.057902,32.000000,125.441855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.755960,62.716592,107.625375,100.000000,26.844205,42.088608,39.965511,40.815971,52.379747,52.063298,52.379747,148.826770,113.038276,149.187369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832476,48.558729,199.375847,163.365028,166.398433,165.098987,74.328818,14.231226,190.696773,18.978216,48.230267,49.709324,162.069428,201.259508,160.236524,193.480339,116.782143,187.001050,-0.000480,0.037537,96.124587,66.172621,184.156267,17.781005,52.455564,0.702726,610451.721064,0.860256,8.425319,3.792676,3.999725,0.066660,0.059429,32.000000,125.447029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.799272,62.753155,107.649727,100.000000,26.822104,42.088608,39.964797,40.815971,52.379747,52.062924,52.379747,148.657636,113.239451,149.175725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763624,48.558729,199.360119,163.365028,166.418151,165.097627,74.343042,14.229514,190.592259,18.978138,48.296652,49.822779,162.057795,201.281117,160.201912,193.403168,116.743556,187.240933,-0.000479,0.037545,96.050893,66.240008,184.076891,17.778345,52.544811,0.703849,610403.256525,0.861612,8.464391,3.652137,4.000922,0.065566,0.057466,32.000000,125.478183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.780601,62.719677,107.626642,100.000000,26.832122,42.088608,39.965117,40.815971,52.379747,52.062685,52.379747,148.686084,113.041344,149.387841,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
