OSU 80 Ton Compressor Load Stand
49.827645,48.582041,199.424917,163.375381,166.432917,165.100208,74.408273,14.228658,190.655960,18.978598,48.286420,49.637881,162.106172,201.347293,160.206000,193.372812,116.745844,186.995706,-0.000478,0.037565,96.094455,66.114185,184.106219,17.778766,52.443683,0.703469,610616.860978,0.862765,8.535668,3.782044,4.006141,0.063635,0.058842,32.000000,125.247696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781790,62.761892,107.622196,100.000000,26.820282,42.088608,39.966738,40.815971,52.379747,52.062453,52.379747,148.816545,113.191314,149.350115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783990,48.616050,199.365061,163.382377,166.454041,165.102858,74.421507,14.228800,190.616551,18.980797,48.439110,49.814431,162.085524,201.109482,160.208634,193.351442,116.742290,187.159905,-0.000477,0.037585,96.108053,66.046045,184.011077,17.769733,52.547381,0.704250,610578.743571,0.860848,8.492702,3.686401,4.002295,0.063413,0.057083,32.000000,125.430538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.762282,62.734269,107.638876,100.000000,26.839190,42.088608,39.965240,40.815971,52.379747,52.062294,52.379747,148.843014,112.921368,149.345512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843089,48.664047,199.402872,163.413439,166.458318,165.119357,74.378177,14.231940,190.653359,18.981656,48.577580,49.863541,162.043915,201.251740,160.184991,193.375117,116.731041,187.083383,-0.000478,0.037900,96.056573,66.138704,184.015032,17.764107,52.424538,0.703345,610734.440493,0.861630,8.571899,3.752475,4.004602,0.066429,0.058762,32.000000,125.262659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727071,62.727642,107.582599,100.000000,26.845056,42.088608,39.966205,40.815971,52.379747,52.062127,52.379747,148.756353,112.678193,149.342955,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807420,48.744134,199.329905,163.462689,166.535974,165.130786,74.385044,14.231512,190.727131,18.983612,48.630892,49.800574,162.106031,201.180203,160.183657,193.372896,116.722019,186.962810,-0.000479,0.038152,96.022571,66.157878,184.200768,17.759673,52.463772,0.704743,610864.711456,0.862801,8.587692,3.607833,4.003626,0.064280,0.060161,32.000000,125.335987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.736807,62.758387,107.618000,100.000000,26.834631,42.088608,39.964899,40.815971,52.379747,52.061838,52.379747,148.770088,112.952244,149.255072,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906441,48.760316,199.481385,163.457652,166.638407,165.147597,74.374358,14.237791,190.639107,18.986293,48.323060,49.841127,162.127695,201.280424,160.183548,193.455775,116.746478,187.100171,-0.000478,0.038373,96.011029,66.158440,184.177026,17.768505,52.398627,0.704479,611141.011884,0.862058,8.675726,3.697696,4.002012,0.065678,0.057102,32.000000,125.475231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.741252,62.776262,107.631184,100.000000,26.864930,42.088608,39.965718,40.815971,52.379747,52.062019,52.379747,148.748716,113.152230,149.211917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830127,48.760316,199.500905,163.457652,166.614544,165.160552,74.343399,14.231369,190.778471,18.989785,48.122056,49.814239,162.120231,201.201589,160.230627,193.428818,116.716538,187.034820,-0.000480,0.038605,96.067037,66.318151,184.170931,17.777275,52.578170,0.704479,611141.011884,0.862058,8.675726,3.697696,4.002012,0.065987,0.058413,32.000000,125.579659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.765789,62.783844,107.631143,100.000000,26.864309,42.088608,39.963269,40.815971,52.379747,52.061875,52.379747,148.686798,113.041651,149.341815,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807034,48.689554,199.303954,163.448697,166.541958,165.161327,74.445931,14.233224,190.697790,18.993010,48.260666,49.832338,162.134781,201.169031,160.253865,193.373467,116.746285,187.286433,-0.000480,0.038863,95.999222,66.156324,184.219286,17.776947,52.471588,0.703259,611276.864066,0.862299,8.668409,3.730604,4.003620,0.064878,0.059682,32.000000,125.631736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.762785,62.769514,107.634963,100.000000,26.899690,42.088608,39.964994,40.815971,52.379747,52.061266,52.379747,148.891863,113.335992,149.178715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834855,48.693394,199.471266,163.446739,166.542962,165.150861,74.390849,14.233081,190.722980,18.991795,48.283496,49.905292,162.104075,201.200692,160.243030,193.389949,116.753354,186.841949,-0.000480,0.038890,95.974786,66.132984,184.051253,17.768811,52.503295,0.703259,611276.864066,0.862299,8.668409,3.730604,4.003620,0.065325,0.058227,32.000000,125.725261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.772000,62.795966,107.641309,100.000000,26.809872,42.088608,39.965550,40.815971,52.379747,52.060994,52.379747,148.781698,113.119168,149.108888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878417,48.709576,199.389115,163.454014,166.501598,165.137868,74.302459,14.229371,190.558611,18.991972,48.384792,49.839043,162.102184,201.284400,160.238877,193.375482,116.706323,187.335144,-0.000482,0.038913,95.888884,66.214872,184.012137,17.772108,52.482235,0.704323,611070.921096,0.861387,8.621545,3.796626,4.001522,0.066709,0.058650,32.000000,125.767139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.760779,62.748657,107.615657,100.000000,26.869921,42.088608,39.964878,40.815971,52.379747,52.060745,52.379747,148.604917,112.885160,149.327849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870827,48.709576,199.495447,163.454014,166.589401,165.131729,74.454515,14.232796,190.623489,18.994125,48.347403,49.767097,162.098939,201.196818,160.235248,193.459092,116.738824,187.334651,-0.000483,0.038915,95.848285,66.148218,184.042483,17.767684,52.596056,0.703938,610968.016849,0.861445,8.596594,3.620312,4.002646,0.065716,0.058372,32.000000,125.780627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.783754,62.764292,107.631003,100.000000,26.846990,42.088608,39.963793,40.815971,52.379747,52.060567,52.379747,148.909029,113.559106,149.361720,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891469,48.727952,199.563441,163.440862,166.661603,165.123314,74.420875,14.239931,190.786707,18.995343,48.084656,49.927736,162.115138,201.359382,160.211224,193.517728,116.732123,186.957028,-0.000482,0.038904,95.816637,66.182470,184.111293,17.768560,52.558894,0.703441,611063.004046,0.861604,8.567720,3.855117,3.997503,0.063450,0.058419,32.000000,125.742033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.769290,62.739243,107.645298,100.000000,26.831407,42.088608,39.963885,40.815971,52.379747,52.060408,52.379747,148.841750,113.619363,149.374269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799165,48.654996,199.498152,163.440302,166.708909,165.121483,74.271980,14.232796,190.868318,18.996468,47.935092,49.795361,162.110862,201.324358,160.231019,193.472945,116.752808,187.206507,-0.000481,0.038897,95.825678,66.310266,184.093389,17.776937,52.592647,0.702670,610938.540310,0.859951,8.572604,3.685389,3.999951,0.063672,0.058654,32.000000,125.695101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781579,62.747032,107.669771,100.000000,26.911060,42.088608,39.963326,40.815971,52.379747,52.060161,52.379747,148.543960,113.042341,149.331862,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805121,48.652528,199.487003,163.434706,166.742545,165.126818,74.480808,14.233081,190.698301,19.004308,48.279590,49.766570,162.126411,201.294634,160.253753,193.381148,116.763884,186.901859,-0.000480,0.038937,95.822937,66.111585,184.270212,17.792649,52.529888,0.703048,610835.670458,0.863264,8.595134,3.759692,4.006054,0.064804,0.057805,32.000000,125.789082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.773038,62.758927,107.664267,100.000000,26.867078,42.088608,39.965454,40.815971,52.379747,52.059487,52.379747,148.961617,112.710489,149.352161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799018,48.652528,199.375837,163.434706,166.752984,165.127600,74.408069,14.229371,190.787587,19.008312,48.261557,49.701133,162.109162,201.272494,160.231949,193.425190,116.765998,186.962628,-0.000480,0.038943,95.809872,66.018846,184.112643,17.794997,52.488503,0.703802,610797.525503,0.860751,8.586499,3.632610,4.005351,0.064842,0.057114,32.000000,125.726875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.770154,62.726302,107.677134,100.000000,26.893365,42.088608,39.965323,40.815971,52.379747,52.059178,52.379747,148.816138,113.296447,149.273286,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794003,48.675566,199.362057,163.453455,166.758114,165.124401,74.386970,14.239075,190.651341,19.012631,48.417127,49.768828,162.128536,201.279425,160.231426,193.411588,116.753709,187.044322,-0.000480,0.038978,95.798965,66.088664,184.070299,17.809440,52.591572,0.703802,610797.525503,0.860751,8.586499,3.632610,4.005351,0.065605,0.057100,32.000000,125.779004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.768331,62.705628,107.678630,100.000000,26.840852,42.088608,39.965479,40.815971,52.379747,52.059007,52.379747,148.773941,112.763650,149.353341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812972,48.738923,199.346678,163.468566,166.832494,165.111410,74.469360,14.229228,190.703274,19.014939,48.558970,49.792605,162.142953,201.259467,160.234965,193.393430,116.749922,187.212407,-0.000479,0.038993,95.705002,66.020010,184.249390,17.822392,52.525403,0.702841,610889.086156,0.862094,8.621049,3.697051,4.003736,0.062433,0.058832,32.000000,125.739399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.788007,62.714588,107.717327,100.000000,26.836286,42.088608,39.965839,40.815971,52.379747,52.058632,52.379747,148.938720,112.780104,149.305347,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855331,48.806120,199.458670,163.485636,166.822734,165.109853,74.453240,14.239789,190.717593,19.016366,48.398073,49.812100,162.134790,201.357935,160.236942,193.418006,116.761952,187.001776,-0.000478,0.039024,95.667185,66.164848,184.260603,17.822683,52.473266,0.703226,610965.092463,0.863885,8.722006,3.676970,4.005986,0.064707,0.058806,32.000000,125.517461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.780641,62.718043,107.750144,100.000000,26.840652,42.088608,39.965205,40.815971,52.379747,52.058722,52.379747,148.906480,113.296639,149.321948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.880655,48.783355,199.493021,163.484796,166.844331,165.111473,74.350771,14.238361,190.648667,19.014361,48.311687,49.826429,162.152344,201.359769,160.233465,193.308035,116.760686,187.145634,-0.000478,0.039042,95.614228,66.199849,184.143823,17.824695,52.513208,0.704122,611010.000790,0.860390,8.688138,3.672606,4.000749,0.065582,0.058342,32.000000,125.471377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.775146,62.729244,107.758005,100.000000,26.892095,42.088608,39.964179,40.815971,52.379747,52.058877,52.379747,148.701542,112.991367,149.348109,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919249,48.783355,199.572382,163.484796,166.920019,165.105262,74.304188,14.230798,190.687193,19.013948,48.069154,49.807820,162.146713,201.361992,160.247011,193.318888,116.747217,186.788572,-0.000478,0.039064,95.622945,66.066666,184.175091,17.829725,52.537127,0.703317,610942.737074,0.861042,8.639187,3.728646,3.999407,0.066469,0.057467,32.000000,125.555873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.775146,62.720036,107.769832,100.000000,26.898123,42.088608,39.963485,40.815971,52.379747,52.058554,52.379747,148.608377,113.190471,149.370257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896463,48.754282,199.506389,163.473883,166.964945,165.102994,74.486569,14.232796,190.750479,19.009854,47.923374,49.808031,162.132391,201.377852,160.266143,193.452084,116.767881,187.205854,-0.000477,0.039114,95.718078,65.945167,184.263400,17.824406,52.588871,0.702686,610902.055318,0.860809,8.599295,3.606104,3.997904,0.063210,0.057902,32.000000,125.510472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.780479,62.744248,107.776400,100.000000,26.906507,42.088608,39.962459,40.815971,52.379747,52.058187,52.379747,148.973137,113.510586,149.274348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846616,48.681052,199.381646,163.449537,166.923909,165.106835,74.239439,14.231369,190.661940,19.008093,48.059867,49.849650,162.129616,201.381481,160.266372,193.501995,116.758647,187.217323,-0.000478,0.039111,95.897692,66.047144,184.118230,17.818400,52.527843,0.702037,610808.411333,0.859055,8.593772,3.744370,3.998407,0.066262,0.059744,32.000000,125.600329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.764544,62.734876,107.771046,100.000000,26.914954,42.088608,39.962862,40.815971,52.379747,52.057485,52.379747,148.478879,113.067196,149.171594,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889128,48.653625,199.498857,163.434706,166.938003,165.108399,74.304807,14.227230,190.639333,19.006719,48.261633,49.821146,162.108447,201.289272,160.259076,193.420116,116.745611,186.826794,-0.000479,0.039113,95.985724,66.366776,183.930375,17.806400,52.549059,0.703678,610756.177021,0.861998,8.580355,3.682721,4.002589,0.063949,0.059531,32.000000,125.653285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.764797,62.736386,107.786490,100.000000,26.876846,42.088608,39.963967,40.815971,52.379747,52.057207,52.379747,148.609615,113.079048,149.166126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871059,48.696411,199.374772,163.426031,166.906867,165.101287,74.482595,14.233224,190.621138,19.010718,48.382920,49.841434,162.147208,201.340443,160.237724,193.383083,116.747072,186.808464,-0.000479,0.039139,95.959184,66.200429,184.197912,17.817884,52.532406,0.702441,610679.188978,0.861081,8.500696,3.622278,3.998844,0.063763,0.058432,32.000000,125.691367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.787315,62.736074,107.805052,100.000000,26.923078,42.088608,39.962886,40.815971,52.379747,52.056769,52.379747,148.965190,113.132861,149.205387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883044,48.696411,199.508124,163.426031,166.876196,165.093161,74.430399,14.230227,190.793510,19.010911,48.205186,49.981545,162.132364,201.383112,160.234886,193.534590,116.764329,187.126889,-0.000479,0.039133,95.934707,66.174400,183.923419,17.810442,52.486091,0.702640,610763.443543,0.859439,8.562164,3.613830,3.997805,0.066232,0.058873,32.000000,125.722883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.772563,62.743799,107.818509,100.000000,26.883468,42.088608,39.963212,40.815971,52.379747,52.056714,52.379747,148.860799,112.867670,149.225882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.944865,48.719724,199.503004,163.431907,166.899496,165.080454,74.296368,14.221665,190.823682,19.010961,47.840139,49.865449,162.125212,201.463436,160.232609,193.477786,116.772738,187.268834,-0.000480,0.039135,95.953274,66.153259,184.109832,17.813451,52.590969,0.703417,610673.067452,0.859769,8.549773,3.717868,3.999518,0.064026,0.059478,32.000000,125.708609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.787069,62.737500,107.847268,100.000000,26.927109,42.088608,39.962836,40.815971,52.379747,52.056573,52.379747,148.592736,113.305614,149.275056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.911782,48.623181,199.662526,163.395529,166.983487,165.067277,74.454435,14.230085,190.899928,19.009884,47.751167,49.855838,162.101020,201.378077,160.230562,193.532492,116.756928,187.214406,-0.000481,0.039147,95.840284,66.207255,184.085456,17.813703,52.496424,0.701220,610574.285189,0.860125,8.509200,3.763479,3.994465,0.065730,0.059251,32.000000,125.539769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761567,62.718898,107.831697,100.000000,26.941836,42.088608,39.961233,40.815971,52.379747,52.056322,52.379747,148.908869,113.251916,149.174820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810907,48.568876,199.514067,163.410081,167.018141,165.067505,74.437668,14.234080,190.853258,19.005393,47.936289,49.815650,162.114051,201.291066,160.266198,193.490364,116.768477,187.419678,-0.000483,0.039145,95.823608,66.292928,184.117842,17.809167,52.590969,0.703039,610408.837280,0.858630,8.446838,3.758577,4.000308,0.064870,0.060678,32.000000,125.523536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.794651,62.736775,107.843759,100.000000,26.960747,42.088608,39.961846,40.815971,52.379747,52.055503,52.379747,148.875335,113.279877,149.175686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848103,48.568876,199.587693,163.410081,167.051992,165.073471,74.293749,14.233938,190.933037,19.005389,48.270957,49.823467,162.122195,201.483211,160.242379,193.602025,116.786541,187.359626,-0.000482,0.039147,95.854809,66.176150,184.182473,17.811111,52.588818,0.702545,610393.158242,0.860627,8.496859,3.825111,4.005429,0.063830,0.057655,32.000000,125.636930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.760905,62.748785,107.845713,100.000000,26.958558,42.088608,39.964138,40.815971,52.379747,52.054881,52.379747,148.587498,113.099645,149.332570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877870,48.626198,199.457311,163.462130,167.084149,165.074860,74.344564,14.229086,190.855618,19.002353,48.272420,49.854352,162.119249,201.327497,160.220613,193.552843,116.752101,187.333552,-0.000481,0.039159,95.852990,66.276825,184.134384,17.795034,52.536628,0.702320,610308.262265,0.861610,8.458372,3.784210,4.003917,0.063774,0.058811,32.000000,125.676473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.755573,62.724155,107.822053,100.000000,26.971811,42.088608,39.962139,40.815971,52.379747,52.054722,52.379747,148.689129,113.138767,149.179423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857743,48.665693,199.470526,163.491512,167.064120,165.084398,74.408216,14.229514,190.790835,19.004333,48.200018,49.690393,162.141659,201.212129,160.222003,193.471782,116.775260,186.880498,-0.000481,0.039164,95.931417,66.304860,184.112786,17.795633,52.555799,0.702389,610495.589328,0.859924,8.480041,3.810525,3.998631,0.064723,0.058231,32.000000,125.715004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.751711,62.726957,107.782660,100.000000,26.973857,42.088608,39.962399,40.815971,52.379747,52.054623,52.379747,148.816432,113.472499,149.353420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774880,48.661853,199.439194,163.464928,166.980315,165.085272,74.306539,14.229656,190.775615,19.002880,48.331903,49.693297,162.164965,201.223036,160.250256,193.491482,116.815679,187.206143,-0.000482,0.039160,95.815593,66.039387,184.081928,17.793394,52.453911,0.702603,610564.587723,0.860391,8.545218,3.613096,4.000793,0.066935,0.059269,32.000000,125.734002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.770840,62.752525,107.778188,100.000000,26.965081,42.088608,39.962737,40.815971,52.379747,52.054335,52.379747,148.613079,113.036473,149.364828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775493,48.724661,199.321270,163.467726,166.981013,165.087807,74.413515,14.225090,190.656315,19.005161,48.538168,49.717319,162.114606,201.073805,160.240039,193.344635,116.767945,187.241407,-0.000482,0.039168,95.565141,66.218759,184.084704,17.806406,52.532878,0.704924,610549.254331,0.863158,8.627135,3.696682,4.006824,0.065356,0.057557,32.000000,125.569005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.744213,62.734882,107.756992,100.000000,26.977611,42.088608,39.964679,40.815971,52.379747,52.054025,52.379747,148.827031,113.218163,149.354167,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815434,48.724661,199.340682,163.467726,167.055151,165.087766,74.340646,14.227659,190.666402,19.003083,48.757185,49.813615,162.123107,201.195432,160.241787,193.421033,116.773433,187.138359,-0.000482,0.039190,95.680075,66.119394,183.998025,17.804767,52.561255,0.703706,610845.286272,0.862071,8.689308,3.757835,4.004406,0.064277,0.061595,32.000000,125.629400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742820,62.739756,107.765317,100.000000,26.920190,42.088608,39.964663,40.815971,52.379747,52.054089,52.379747,148.681292,112.908787,149.291342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833399,48.821754,199.304101,163.490393,167.119144,165.086072,74.321870,14.232511,190.764577,19.003138,48.650934,49.733999,162.143843,201.196370,160.235480,193.358086,116.763878,186.703114,-0.000482,0.039188,95.707194,66.101376,184.177946,17.819368,52.503374,0.702873,610772.481726,0.862147,8.647958,3.713129,4.001585,0.065501,0.058670,32.000000,125.646827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.730052,62.745716,107.776727,100.000000,26.948842,42.088608,39.963734,40.815971,52.379747,52.054367,52.379747,148.643739,113.349608,149.182334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828869,48.846713,199.464895,163.502985,167.144986,165.090606,74.357977,14.228800,190.676042,18.998479,48.574451,49.754979,162.181985,201.241914,160.233828,193.283317,116.763144,187.088896,-0.000481,0.039181,95.682817,66.217895,184.128225,17.811247,52.536261,0.703538,610968.451615,0.862246,8.726461,3.556861,3.999408,0.064943,0.057986,32.000000,125.596210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.757699,62.748063,107.792676,100.000000,26.908471,42.088608,39.963276,40.815971,52.379747,52.054183,52.379747,148.715955,112.882935,149.164041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825659,48.786098,199.388046,163.471924,167.122804,165.080131,74.471931,14.234080,190.608756,18.997285,48.049736,49.840503,162.144091,201.208214,160.225569,193.311577,116.725230,186.993946,-0.000481,0.039175,95.789598,65.950698,183.931351,17.807697,52.446620,0.703634,611058.906987,0.861998,8.756107,3.704588,4.002999,0.064795,0.058236,32.000000,125.388292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.758965,62.729250,107.785773,100.000000,26.956244,42.088608,39.963350,40.815971,52.379747,52.054139,52.379747,148.943862,112.957652,149.194490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825985,48.741117,199.368069,163.457652,167.036679,165.061384,74.339772,14.233652,190.594436,18.996974,48.515876,49.854370,162.123158,201.156901,160.266296,193.365584,116.741307,187.118724,-0.000481,0.039184,95.868832,66.023290,183.859296,17.778857,52.503452,0.704501,611010.878057,0.860540,8.698815,3.706346,4.001714,0.064179,0.059094,32.000000,125.560543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761140,62.746092,107.797641,100.000000,26.934531,42.088608,39.963424,40.815971,52.379747,52.053561,52.379747,148.679543,112.938168,149.126748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825728,48.741117,199.239250,163.457652,166.981998,165.048916,74.454145,14.227659,190.456058,18.993108,48.636193,49.717614,162.096301,201.138838,160.240129,193.199382,116.726951,186.875215,-0.000481,0.039054,95.815778,66.270498,184.010751,17.780585,52.434635,0.704194,610933.426844,0.863175,8.747989,3.651194,4.004926,0.063884,0.058299,32.000000,125.506949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.748877,62.723263,107.788306,100.000000,26.932322,42.088608,39.963360,40.815971,52.379747,52.053099,52.379747,148.908291,112.538656,149.356291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867329,48.821754,199.334715,163.482557,166.922191,165.033852,74.461212,14.232511,190.661284,18.995136,48.493282,49.868660,162.148048,201.027568,160.245340,193.393778,116.709274,186.952056,-0.000482,0.038817,95.804593,66.167208,183.939734,17.787862,52.456927,0.704056,610789.088273,0.860472,8.653762,3.659391,3.998722,0.066620,0.058417,32.000000,125.570902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.760851,62.735756,107.787936,100.000000,26.908659,42.088608,39.963343,40.815971,52.379747,52.053298,52.379747,148.922423,112.772049,149.185166,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893802,48.850827,199.266407,163.468286,166.855971,165.022793,74.286012,14.226660,190.446233,18.996611,48.091652,49.804169,162.126790,201.140449,160.268054,193.285577,116.713448,187.039742,-0.000482,0.038574,95.782011,66.404757,184.068326,17.782635,52.544155,0.703590,610912.304437,0.859709,8.691364,3.706345,3.997301,0.064012,0.058786,32.000000,125.476808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.747308,62.708704,107.749632,100.000000,26.914492,42.088608,39.962371,40.815971,52.379747,52.053114,52.379747,148.572024,113.158214,149.171398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860597,48.850827,199.329105,163.468286,166.851257,165.018975,74.373113,14.227516,190.613305,18.998018,48.020460,49.750609,162.151998,201.150928,160.255319,193.230205,116.726338,187.252811,-0.000481,0.038330,95.751881,66.360854,183.917118,17.791089,52.442241,0.701927,610889.252203,0.861241,8.693067,3.735567,3.993811,0.064910,0.058193,32.000000,125.559355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.763973,62.720488,107.770997,100.000000,26.959461,42.088608,39.961648,40.815971,52.379747,52.053101,52.379747,148.746225,112.951055,149.082570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870127,48.770190,199.303662,163.452055,166.696593,165.006032,74.445663,14.230227,190.706561,18.998475,48.411057,49.726355,162.130982,201.173537,160.262097,193.274313,116.721704,187.019150,-0.000481,0.038101,95.727540,66.031954,183.986072,17.787704,52.469542,0.703855,610883.505008,0.860850,8.727400,3.803782,3.997728,0.064827,0.058428,32.000000,125.625703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.767715,62.697891,107.755985,100.000000,26.910149,42.088608,39.962315,40.815971,52.379747,52.052499,52.379747,148.891327,113.272858,149.145119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893052,48.727403,199.336482,163.426311,166.529974,165.009053,74.390438,14.227516,190.501024,18.998732,48.431532,49.927503,162.110716,201.170499,160.253449,193.266550,116.698652,186.881928,-0.000482,0.038104,95.736113,66.177242,184.094798,17.789345,52.539172,0.703069,610657.088119,0.859565,8.636906,3.719470,3.996454,0.066014,0.058445,32.000000,125.602865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.752779,62.676132,107.762505,100.000000,26.948170,42.088608,39.962015,40.815971,52.379747,52.052048,52.379747,148.780876,112.999460,149.130406,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.945724,48.791858,199.405250,163.455413,166.476681,165.005658,74.215090,14.227801,190.647095,18.999660,47.983522,49.917068,162.123860,201.180244,160.262484,193.252004,116.726620,186.884172,-0.000484,0.038116,95.792214,66.177528,184.004041,17.795198,52.501643,0.701854,610615.325554,0.859676,8.570419,3.690247,3.995275,0.065833,0.057307,32.000000,125.597053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761086,62.672371,107.747438,100.000000,26.912876,42.088608,39.961463,40.815971,52.379747,52.051802,52.379747,148.430181,112.964019,149.144765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869381,48.728775,199.398077,163.448138,166.434423,165.004920,74.521462,14.231940,190.618710,18.995335,48.022234,49.777611,162.160864,201.211130,160.252541,193.246527,116.701234,186.890923,-0.000484,0.038096,95.819636,66.123512,184.161712,17.793260,52.519712,0.702000,610586.307244,0.860836,8.580447,3.663136,3.992439,0.063833,0.059511,32.000000,125.560599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761739,62.664239,107.741667,100.000000,26.953552,42.088608,39.960066,40.815971,52.379747,52.051933,52.379747,149.042924,113.124537,149.360422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859163,48.691474,199.409070,163.432747,166.401246,165.014200,74.464793,14.234080,190.642097,18.988818,48.073116,49.698695,162.138365,201.246052,160.283794,193.329505,116.716672,186.973378,-0.000485,0.038120,95.897415,66.100005,184.070852,17.779240,52.627501,0.702555,610626.302407,0.858600,8.596263,3.691094,3.998407,0.065110,0.058807,32.000000,125.315093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.741428,62.656732,107.700432,100.000000,26.926067,42.088608,39.961519,40.815971,52.379747,52.051291,52.379747,148.929586,113.518257,149.349210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782172,48.691474,199.400791,163.432747,166.429023,165.016447,74.276940,14.230227,190.694630,18.984868,48.214100,49.772975,162.142576,201.239916,160.298174,193.361996,116.681737,187.256502,-0.000485,0.038119,96.057247,66.246439,184.168647,17.775278,52.389684,0.702960,610676.622873,0.860588,8.640097,3.774985,4.001201,0.066207,0.057745,32.000000,125.348702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.748989,62.674822,107.686206,100.000000,26.936398,42.088608,39.961905,40.815971,52.379747,52.050834,52.379747,148.553881,113.310293,149.329895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846958,48.684617,199.395864,163.409801,166.408987,165.025944,74.459305,14.231940,190.575399,18.978923,48.049822,49.813185,162.134285,201.139368,160.278953,193.313185,116.730030,187.049919,-0.000485,0.038122,96.032325,66.033503,184.032490,17.758177,52.537625,0.705374,610774.090068,0.863074,8.649205,3.849787,4.005466,0.066292,0.059527,32.000000,125.394999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.778008,62.681064,107.686106,100.000000,26.945903,42.088608,39.963706,40.815971,52.379747,52.050527,52.379747,148.918611,112.771551,149.350705,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805287,48.666515,199.302428,163.403365,166.330666,165.030571,74.473752,14.231083,190.658059,18.976710,48.066147,49.816552,162.135085,201.238652,160.252288,193.324715,116.697209,186.916511,-0.000487,0.038101,95.972902,66.165945,184.062471,17.760437,52.502115,0.702579,610551.771277,0.859749,8.575297,3.722861,4.000161,0.065271,0.057367,32.000000,125.302433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761045,62.671073,107.665670,100.000000,26.937223,42.088608,39.962143,40.815971,52.379747,52.050252,52.379747,148.947504,113.175895,149.430367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798075,48.677760,199.334427,163.402805,166.272862,165.033321,74.331263,14.228658,190.568684,18.977219,48.494264,49.866918,162.109397,201.104609,160.254761,193.330438,116.729858,186.726359,-0.000487,0.038110,95.900825,66.083148,183.921686,17.756500,52.573738,0.703327,610682.755664,0.860362,8.600316,3.704868,4.001632,0.065496,0.057027,32.000000,125.442000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.768338,62.665034,107.685535,100.000000,26.896711,42.088608,39.963103,40.815971,52.379747,52.049870,52.379747,148.662526,113.445113,149.428754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748419,48.677760,199.255701,163.402805,166.176501,165.034559,74.468958,14.228372,190.537346,18.976897,48.601755,49.814328,162.128230,201.072357,160.255576,193.258442,116.700025,186.753334,-0.000488,0.038100,95.672229,66.267454,184.056659,17.757807,52.553229,0.702574,610617.734066,0.862191,8.619027,3.599743,4.002854,0.063792,0.059098,32.000000,125.493914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.777124,62.698172,107.712627,100.000000,26.909588,42.088608,39.963357,40.815971,52.379747,52.049646,52.379747,148.937916,113.458499,149.413923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834951,48.766624,199.423446,163.453175,166.189898,165.044374,74.484169,14.227801,190.702337,18.977361,48.236700,49.799625,162.136271,201.154801,160.223752,193.313447,116.710228,186.761579,-0.000488,0.038124,95.623339,65.988689,184.143542,17.760494,52.494981,0.703280,610780.671352,0.861559,8.670451,3.639862,4.005267,0.064128,0.058735,32.000000,125.481804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.757376,62.664862,107.701473,100.000000,26.887430,42.088608,39.964572,40.815971,52.379747,52.049849,52.379747,148.968339,113.001991,149.316952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775476,48.746603,199.254459,163.479479,166.193442,165.055154,74.371174,14.230941,190.526186,18.974870,48.152606,49.854257,162.156771,201.166422,160.223605,193.280242,116.693012,187.148823,-0.000487,0.038141,95.566957,66.356274,184.006528,17.745877,52.575495,0.703635,610864.871990,0.859986,8.669726,3.632801,4.001678,0.063762,0.058758,32.000000,125.555181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.750157,62.668884,107.714286,100.000000,26.931293,42.088608,39.962455,40.815971,52.379747,52.049628,52.379747,148.742347,112.796060,149.338943,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
