OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, March 9, 2020
1:13:23 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.832688,48.709302,199.239916,163.457932,166.118406,165.048531,74.400839,14.229799,190.571787,18.969352,48.389115,49.848730,162.154791,201.111622,160.246830,193.339729,116.722147,186.964526,-0.000487,0.038140,95.542544,66.242744,183.992986,17.739084,52.355275,0.706242,610895.486245,0.862840,8.734200,3.611314,4.005075,0.066388,0.057291,32.000000,125.242927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.780757,62.673373,107.690463,100.000000,26.851219,42.088608,39.964427,40.815971,52.379747,52.048767,52.379747,148.801678,113.188054,149.321988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803067,48.719724,199.184179,163.415397,166.106051,165.032882,74.481557,14.225946,190.614677,18.966451,48.175652,49.737018,162.103487,201.140714,160.244698,193.244608,116.677458,187.013236,-0.000486,0.038162,95.732562,65.954489,183.870843,17.739164,52.496555,0.703598,610797.139259,0.862336,8.674575,3.617078,4.002325,0.065798,0.057361,32.000000,125.425944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.767199,62.658025,107.680294,100.000000,26.874376,42.088608,39.962224,40.815971,52.379747,52.048402,52.379747,148.963115,113.029185,149.200037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794903,48.717804,199.271829,163.398328,166.067474,165.036347,74.377267,14.240074,190.611644,18.965237,48.262019,49.815634,162.107303,201.116515,160.253415,193.316593,116.688135,186.710187,-0.000486,0.038173,95.739025,66.133279,183.899003,17.738036,52.513812,0.703598,610797.139259,0.862336,8.674575,3.617078,4.002325,0.065592,0.059112,32.000000,125.461863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.795077,62.666048,107.696644,100.000000,26.825587,42.088608,39.963170,40.815971,52.379747,52.048139,52.379747,148.754534,112.916343,149.323207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839329,48.715336,199.202035,163.411760,166.049955,165.042187,74.294439,14.224376,190.498538,18.964293,48.146008,49.784017,162.133231,201.040309,160.231992,193.163504,116.679008,187.236286,-0.000484,0.038098,95.739746,65.988694,183.966516,17.746319,52.431672,0.703362,610850.188300,0.861832,8.662354,3.635300,4.001852,0.064182,0.057890,32.000000,125.557678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.790539,62.669424,107.737100,100.000000,26.867857,42.088608,39.963374,40.815971,52.379747,52.047886,52.379747,148.588877,112.895516,149.361130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837605,48.692571,199.349036,163.414558,166.032838,165.045489,74.506915,14.224947,190.648327,18.963382,48.069465,49.776791,162.138511,201.078229,160.230512,193.285657,116.677869,186.839202,-0.000485,0.038017,95.624842,66.296210,184.116866,17.743148,52.527816,0.703745,610854.265979,0.861963,8.613908,3.844825,3.996884,0.064494,0.059089,32.000000,125.588123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.772719,62.640988,107.723630,100.000000,26.820171,42.088608,39.962305,40.815971,52.379747,52.047619,52.379747,149.013831,112.872656,149.344608,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.934288,48.692571,199.362027,163.414558,166.065415,165.051092,74.359885,14.229086,190.499815,18.959535,48.234344,49.898372,162.133693,201.147442,160.238476,193.180600,116.687579,186.887252,-0.000486,0.038028,95.556620,66.313744,183.994557,17.748688,52.508986,0.702817,610811.485885,0.859500,8.592927,3.694749,3.999972,0.066555,0.059268,32.000000,125.292889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.794371,62.633941,107.737014,100.000000,26.836114,42.088608,39.962300,40.815971,52.379747,52.047235,52.379747,148.719770,113.227023,149.326905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824768,48.676115,199.268273,163.396928,166.123656,165.054006,74.297380,14.230370,190.625148,18.956845,48.101046,49.756224,162.098939,201.236960,160.230733,193.309333,116.683626,186.950895,-0.000488,0.038026,95.782892,66.074569,184.065510,17.744524,52.480295,0.701907,610678.423511,0.859374,8.492972,3.703351,3.992488,0.063630,0.059968,32.000000,125.361881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.773793,62.638722,107.728253,100.000000,26.900000,42.088608,39.960024,40.815971,52.379747,52.046744,52.379747,148.594760,113.261774,149.343585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836938,48.676115,199.409318,163.396928,166.155140,165.063156,74.475146,14.229656,190.439424,18.954083,48.003733,49.789135,162.117535,201.220100,160.218895,193.228435,116.673804,186.725888,-0.000488,0.038010,95.931867,66.194575,183.863459,17.747320,52.555904,0.703403,610808.769391,0.862175,8.589753,3.731550,3.999382,0.064787,0.058047,32.000000,125.375930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.774016,62.633505,107.737010,100.000000,26.832613,42.088608,39.962410,40.815971,52.379747,52.046497,52.379747,148.950293,112.948447,149.158140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767205,48.639911,199.217368,163.400007,166.230048,165.064355,74.321007,14.231226,190.547882,18.953834,48.003368,49.681709,162.099954,201.086139,160.234008,193.289654,116.688809,186.809078,-0.000488,0.037996,95.963553,66.071178,184.110582,17.748131,52.431121,0.702642,610851.787365,0.859931,8.577161,3.655618,4.001235,0.065220,0.058643,32.000000,125.426276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.785291,62.631901,107.738257,100.000000,26.851585,42.088608,39.962093,40.815971,52.379747,52.046020,52.379747,148.642015,112.853862,149.151177,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741893,48.625101,199.236339,163.416797,166.186062,165.059115,74.257090,14.227944,190.545580,18.952006,48.124300,49.919972,162.081328,201.073071,160.200665,193.207002,116.675740,186.895579,-0.000487,0.037972,95.985487,66.090929,184.011036,17.745445,52.477121,0.704626,610823.189392,0.862975,8.613143,3.672327,4.002985,0.065359,0.058053,32.000000,125.481937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.812844,62.617829,107.717506,100.000000,26.808495,42.088608,39.963772,40.815971,52.379747,52.045715,52.379747,148.514180,112.998156,149.155977,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804755,48.668435,199.144941,163.405603,166.134273,165.062685,74.441446,14.229371,190.498793,18.952502,48.434072,49.789824,162.126796,201.023939,160.233068,193.166543,116.696687,186.964424,-0.000486,0.037962,96.146518,66.004797,183.970695,17.738473,52.462802,0.704325,610848.232518,0.864143,8.624553,3.718361,4.005403,0.065427,0.057236,32.000000,125.571685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.810402,62.632110,107.758136,100.000000,26.788063,42.088608,39.964441,40.815971,52.379747,52.045324,52.379747,148.882893,112.910858,149.211209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846296,48.668435,199.298000,163.405603,166.158855,165.057466,74.446629,14.235507,190.557720,18.953142,48.366855,49.720427,162.096584,200.953584,160.220471,193.229559,116.690820,186.746594,-0.000484,0.037957,96.119732,65.985777,183.957578,17.732227,52.470329,0.703598,610809.953216,0.860918,8.602786,3.723644,3.998513,0.064414,0.059322,32.000000,125.493369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.821409,62.633585,107.763336,100.000000,26.767280,42.088608,39.963056,40.815971,52.379747,52.045253,52.379747,148.893258,112.864793,149.155544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838982,48.719724,199.169155,163.401686,166.145982,165.058798,74.264214,14.234651,190.489200,18.954268,48.206723,49.824506,162.103818,201.028730,160.202511,193.200345,116.690614,186.662975,-0.000482,0.037957,95.796412,66.320943,184.000612,17.735418,52.515910,0.703343,610749.024201,0.860033,8.559799,3.646497,3.998251,0.065439,0.058172,32.000000,125.345413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.798279,62.623651,107.758757,100.000000,26.778057,42.088608,39.962056,40.815971,52.379747,52.045246,52.379747,148.528427,112.883204,149.355111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810110,48.694217,199.283121,163.389093,166.157453,165.070689,74.373495,14.231940,190.502669,18.951517,48.038204,49.769814,162.120404,201.032705,160.204461,193.268203,116.669655,187.099544,-0.000482,0.037963,95.648122,66.243251,184.036569,17.749207,52.488346,0.702613,610871.285491,0.862417,8.618655,3.614818,3.996252,0.065245,0.056547,32.000000,125.428738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.793789,62.598610,107.769380,100.000000,26.757010,42.088608,39.962247,40.815971,52.379747,52.044994,52.379747,148.746989,113.313554,149.157314,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804890,48.642380,199.287957,163.368945,166.190588,165.070211,74.421598,14.227801,190.495752,18.950410,47.882964,49.783869,162.126791,201.008017,160.239836,193.310513,116.655565,186.654166,-0.000482,0.037949,95.626570,66.189126,184.069468,17.753690,52.486746,0.703631,610977.898930,0.861705,8.623024,3.802130,4.000857,0.063628,0.058181,32.000000,125.346551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.800021,62.618291,107.784158,100.000000,26.778153,42.088608,39.962909,40.815971,52.379747,52.044592,52.379747,148.843196,112.778033,149.362231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755784,48.553243,199.158823,163.342362,166.293995,165.082956,74.314509,14.235507,190.467993,18.947798,47.911768,49.923637,162.107758,201.121897,160.228284,193.224670,116.647324,187.101480,-0.000480,0.038233,95.536867,66.140148,184.061837,17.727690,52.448456,0.703612,610902.086627,0.861121,8.576591,3.646507,4.001373,0.065915,0.057236,32.000000,125.484190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.791014,62.610044,107.776232,100.000000,26.776110,42.088608,39.962912,40.815971,52.379747,52.043930,52.379747,148.629019,113.159249,149.236661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809649,48.553243,199.192170,163.342362,166.328501,165.095665,74.367792,14.233938,190.487670,18.946841,48.143147,49.822817,162.078577,201.153435,160.206561,193.210062,116.663757,186.378875,-0.000478,0.038485,95.490304,66.278410,184.045746,17.728109,52.553360,0.704384,610827.639331,0.859933,8.507701,3.762842,3.995325,0.063168,0.059290,32.000000,125.569465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.789050,62.594668,107.778920,100.000000,26.734081,42.088608,39.964111,40.815971,52.379747,52.043123,52.379747,148.735584,113.026961,149.239415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864026,48.576556,199.176628,163.326411,166.377114,165.105304,74.422575,14.231797,190.459542,18.943210,48.020549,49.817103,162.088191,200.992767,160.215821,193.349386,116.669372,186.701094,-0.000478,0.038710,95.557311,66.264181,183.981442,17.718496,52.451630,0.702336,610763.006068,0.861569,8.482527,3.533261,3.999068,0.065521,0.058734,32.000000,125.582824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.795943,62.599109,107.792142,100.000000,26.767985,42.088608,39.962879,40.815971,52.379747,52.042888,52.379747,148.845150,113.219391,149.146889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794392,48.606999,199.269155,163.363629,166.397437,165.119788,74.436770,14.226089,190.382739,18.939544,48.112891,49.796613,162.108321,201.154230,160.208530,193.198464,116.660017,186.635313,-0.000478,0.038912,95.495310,66.015890,183.920097,17.721917,52.441874,0.703066,610771.744012,0.859997,8.449583,3.650596,3.994395,0.062335,0.057996,32.000000,125.511967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.811559,62.616114,107.818456,100.000000,26.724992,42.088608,39.961516,40.815971,52.379747,52.042541,52.379747,148.873540,112.859577,149.155780,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737109,48.613033,199.152647,163.332847,166.477582,165.124219,74.333052,14.221094,190.343586,18.938795,48.277374,49.678887,162.079573,201.023001,160.184231,193.252468,116.658744,187.007731,-0.000477,0.038972,95.566919,66.011059,183.857017,17.721639,52.400017,0.704433,611007.607100,0.861320,8.552078,3.634865,4.001839,0.066857,0.059057,32.000000,125.465097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.827504,62.630942,107.835051,100.000000,26.751738,42.088608,39.963125,40.815971,52.379747,52.042372,52.379747,148.666105,112.970156,149.150391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757027,48.613033,199.154436,163.332847,166.509389,165.120766,74.389950,14.227801,190.426782,18.935174,48.287069,49.698427,162.046109,200.939680,160.188318,193.187302,116.650055,186.943102,-0.000476,0.038952,95.568087,65.985422,183.989194,17.711887,52.401092,0.705456,611126.091878,0.863664,8.617442,3.778082,4.004106,0.063000,0.058403,32.000000,125.452980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.821222,62.607442,107.809984,100.000000,26.704828,42.088608,39.964502,40.815971,52.379747,52.042080,52.379747,148.779901,112.801967,149.154443,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837867,48.660756,199.235670,163.336765,166.509841,165.130538,74.355420,14.234651,190.495411,18.932982,48.151419,49.775125,162.051561,201.016987,160.179107,193.202626,116.630135,186.716191,-0.000475,0.038951,95.543001,66.158567,183.901901,17.692023,52.536025,0.705183,611113.661309,0.862601,8.596807,3.762153,4.002539,0.066747,0.058453,32.000000,125.405955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.806498,62.578357,107.817683,100.000000,26.675190,42.088608,39.964110,40.815971,52.379747,52.042016,52.379747,148.710840,113.142680,149.197243,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772485,48.653899,199.284925,163.315218,166.511543,165.122833,74.345667,14.231654,190.368202,18.931281,48.177544,49.774402,162.039667,201.059004,160.190516,193.204356,116.626494,187.055184,-0.000475,0.038936,95.548507,65.871659,183.989783,17.678151,52.498076,0.702704,611203.992915,0.861612,8.560840,3.695589,3.997676,0.063290,0.058419,32.000000,125.449128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.821986,62.577235,107.831490,100.000000,26.709037,42.088608,39.962166,40.815971,52.379747,52.041725,52.379747,148.691334,112.880903,149.356095,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817635,48.651705,199.307203,163.347399,166.512437,165.124906,74.448083,14.230941,190.400176,18.929493,48.069891,49.831029,162.081339,201.081450,160.199923,193.191256,116.644821,186.800468,-0.000473,0.038911,95.628048,66.174786,183.855932,17.672251,52.483284,0.704114,611267.286829,0.862927,8.621662,3.828402,4.003918,0.065276,0.058444,32.000000,125.508217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.825307,62.599004,107.850792,100.000000,26.666010,42.088608,39.963705,40.815971,52.379747,52.041393,52.379747,148.896165,113.113721,149.192955,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883049,48.613856,199.232989,163.350197,166.447052,165.135692,74.407514,14.233938,190.591126,18.930976,48.063637,49.840523,162.065202,201.106954,160.199929,193.252925,116.626809,186.733924,-0.000473,0.038869,95.640153,66.172392,183.835597,17.675869,52.449610,0.703804,611145.984299,0.860877,8.572725,3.713034,4.000736,0.064847,0.058334,32.000000,125.548453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.805391,62.581009,107.858430,100.000000,26.716561,42.088608,39.962660,40.815971,52.379747,52.040986,52.379747,148.815028,113.100949,149.333789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857078,48.613856,199.261923,163.350197,166.543233,165.134942,74.275476,14.229799,190.419300,18.933391,48.001754,49.808770,162.105077,201.086995,160.215062,193.201849,116.643635,186.694362,-0.000472,0.038850,95.573568,66.161556,183.976997,17.679524,52.511241,0.702844,611245.580144,0.861116,8.574489,3.844419,4.000669,0.063736,0.059456,32.000000,125.578375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.808387,62.597845,107.862707,100.000000,26.687252,42.088608,39.961092,40.815971,52.379747,52.040476,52.379747,148.550951,113.043377,149.371397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798283,48.596029,199.170156,163.391332,166.593548,165.115889,74.410007,14.231226,190.528106,18.934486,48.086568,49.818157,162.101272,201.015519,160.187918,193.199038,116.641048,186.860989,-0.000471,0.038859,95.580548,66.163964,183.984624,17.673166,52.467968,0.702775,611052.128202,0.862079,8.494069,3.673766,3.996663,0.064686,0.058421,32.000000,125.572304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.785918,62.581043,107.875194,100.000000,26.672872,42.088608,39.961623,40.815971,52.379747,52.040057,52.379747,148.820014,112.907483,149.380642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776193,48.595206,199.218268,163.374542,166.635727,165.108128,74.423140,14.215529,190.473510,18.934176,47.949944,49.784104,162.094068,200.958069,160.176935,193.185459,116.629304,186.676990,-0.000471,0.038845,95.723597,66.109387,183.904152,17.677454,52.385461,0.703740,611031.927155,0.861508,8.537079,3.739873,3.999539,0.066605,0.058645,32.000000,125.530656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.797876,62.570917,107.876844,100.000000,26.650287,42.088608,39.963030,40.815971,52.379747,52.039723,52.379747,148.846281,112.765491,149.332963,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781694,48.568876,199.118516,163.336205,166.630066,165.096359,74.238290,14.235650,190.513571,18.932541,48.056259,49.704651,162.069691,200.896318,160.220232,193.181623,116.634113,186.824439,-0.000472,0.038804,95.626361,66.063840,183.860642,17.668649,52.449846,0.705219,611060.584448,0.861738,8.559127,3.681471,4.002280,0.063697,0.060035,32.000000,125.522557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.805374,62.588527,107.885673,100.000000,26.621484,42.088608,39.963574,40.815971,52.379747,52.039384,52.379747,148.476580,112.865100,149.135875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721878,48.568876,199.088277,163.336205,166.566271,165.064395,74.479702,14.214387,190.410752,18.932814,48.262422,49.690210,162.041235,200.839826,160.191711,193.168835,116.627131,186.805462,-0.000472,0.038771,95.542747,65.864193,183.877068,17.671458,52.439828,0.703921,610942.690221,0.863652,8.527103,3.732878,3.999834,0.064871,0.059051,32.000000,125.558127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796742,62.566006,107.886967,100.000000,26.608110,42.088608,39.963491,40.815971,52.379747,52.038901,52.379747,148.959404,112.986189,149.371594,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777100,48.598497,199.061202,163.292832,166.605004,165.042545,74.378147,14.227516,190.366024,18.933058,48.269492,49.616110,161.987871,200.898948,160.157794,193.081080,116.618755,186.709219,-0.000472,0.038739,95.447691,66.052602,183.915487,17.661811,52.502823,0.704601,610923.841047,0.861837,8.589070,3.732626,4.004038,0.064706,0.056395,32.000000,125.535797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.810382,62.568460,107.911487,100.000000,26.581186,42.088608,39.964969,40.815971,52.379747,52.038709,52.379747,148.756294,112.771628,149.275174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761883,48.635249,198.980305,163.317737,166.702961,165.029636,74.264734,14.231083,190.307322,18.925776,48.312413,49.673120,162.016837,200.904962,160.164248,193.001366,116.633887,186.563095,-0.000471,0.038746,95.452681,66.056333,183.798643,17.656733,52.451892,0.702960,610859.202646,0.861907,8.561481,3.704311,3.999052,0.065297,0.058837,32.000000,125.612373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.829121,62.584013,107.918423,100.000000,26.558084,42.088608,39.963785,40.815971,52.379747,52.038466,52.379747,148.529468,112.530716,149.156764,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795071,48.674195,199.139329,163.321654,166.714237,165.040208,74.476526,14.228800,190.408168,18.927830,48.379278,49.858452,162.033063,200.808084,160.152665,193.121968,116.626045,186.547589,-0.000470,0.038755,95.405435,66.117268,183.833886,17.661721,52.455013,0.704036,610836.343362,0.863046,8.584232,3.662627,3.997970,0.065488,0.057431,32.000000,125.470514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.818006,62.570708,107.930370,100.000000,26.510646,42.088608,39.964148,40.815971,52.379747,52.038158,52.379747,148.953052,112.997350,149.167031,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773746,48.659933,199.044767,163.343761,166.643411,165.067254,74.366809,14.227801,190.213986,18.925051,48.019008,49.798651,162.052553,200.883087,160.175210,193.040458,116.623872,186.661675,-0.000470,0.038736,95.491759,66.335166,183.792914,17.662986,52.539907,0.703727,610961.834522,0.860595,8.618570,3.635369,3.999178,0.065605,0.058514,32.000000,125.454327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.848267,62.592441,107.947247,100.000000,26.522966,42.088608,39.963407,40.815971,52.379747,52.038078,52.379747,148.733619,113.215594,149.190910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815828,48.659933,199.258553,163.343761,166.575342,165.068621,74.313539,14.227659,190.417977,18.923690,47.899497,49.727523,162.042759,200.905125,160.197002,193.036730,116.613095,186.588564,-0.000469,0.038734,95.534466,66.129848,183.763076,17.665147,52.431960,0.702703,611069.351309,0.862382,8.626389,3.681064,3.998991,0.066540,0.058576,32.000000,125.428056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.869396,62.558914,107.932392,100.000000,26.504923,42.088608,39.963908,40.815971,52.379747,52.037716,52.379747,148.627079,112.680686,149.321201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813163,48.592189,199.154726,163.310181,166.540738,165.048877,74.401041,14.235222,190.479311,18.921960,48.059160,49.789828,162.043274,200.907632,160.190744,193.116982,116.611629,186.761817,-0.000469,0.038793,95.506935,66.128264,183.852871,17.654720,52.534347,0.704166,611051.004344,0.862197,8.582824,3.663952,3.999904,0.063355,0.057478,32.000000,125.455451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.848384,62.545254,107.918197,100.000000,26.524956,42.088608,39.962931,40.815971,52.379747,52.037057,52.379747,148.802082,112.736801,149.301177,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799041,48.593012,199.157209,163.300108,166.587672,165.029797,74.441113,14.234508,190.425644,18.918791,48.001888,49.783916,162.038850,200.932362,160.179914,193.108282,116.615824,186.950626,-0.000469,0.038873,95.465137,66.279471,183.959679,17.659062,52.420106,0.702336,610846.308305,0.860966,8.517837,3.731491,3.998034,0.065851,0.059528,32.000000,125.490404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.871301,62.534460,107.910911,100.000000,26.521537,42.088608,39.963001,40.815971,52.379747,52.036720,52.379747,148.882226,112.855204,149.338471,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797863,48.558729,199.119098,163.304305,166.543585,165.021394,74.310870,14.230085,190.459628,18.918703,47.845537,49.785990,162.006403,200.998394,160.158305,193.123416,116.592049,187.031087,-0.000468,0.038869,95.474984,65.959118,183.840718,17.643141,52.450790,0.703967,610788.535808,0.860677,8.533278,3.799249,3.999218,0.065096,0.058845,32.000000,125.445799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.871123,62.548516,107.915908,100.000000,26.495063,42.088608,39.963340,40.815971,52.379747,52.036388,52.379747,148.621740,113.226065,149.341578,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729042,48.516766,199.038378,163.298708,166.420812,165.004642,74.450225,14.210962,190.456195,18.917836,48.002178,49.642440,162.042290,200.875544,160.193897,193.129229,116.650325,186.777387,-0.000466,0.038871,95.528705,65.822216,183.696126,17.627310,52.491965,0.703369,610763.193006,0.862081,8.500213,3.853670,3.998547,0.064162,0.059506,32.000000,125.271957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.892118,62.560484,107.931446,100.000000,26.481593,42.088608,39.963313,40.815971,52.379747,52.035739,52.379747,148.900450,112.770362,149.336740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711600,48.516766,199.186117,163.298708,166.371135,164.981028,74.514845,14.227516,190.348373,18.917355,48.077152,49.715360,161.993927,200.911180,160.178162,193.159799,116.583895,186.705465,-0.000466,0.038877,95.668565,65.752681,183.756733,17.625779,52.485986,0.703605,610716.731309,0.861465,8.516179,3.762493,3.999776,0.063793,0.057831,32.000000,125.289960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.855258,62.519951,107.905291,100.000000,26.445178,42.088608,39.965095,40.815971,52.379747,52.035144,52.379747,149.029690,112.620660,149.413176,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780359,48.535416,198.990521,163.318017,166.294099,164.973463,74.288011,14.232939,190.429468,18.914140,48.106766,49.793879,162.003038,200.941230,160.152675,193.093348,116.626385,186.744352,-0.000465,0.038900,95.642926,66.129084,183.806046,17.628564,52.579350,0.703885,610649.929679,0.861067,8.547614,3.737740,4.006834,0.065420,0.060058,32.000000,125.320366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.865330,62.518389,107.904491,100.000000,26.428506,42.088608,39.965617,40.815971,52.379747,52.034858,52.379747,148.576021,112.485955,149.327377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775847,48.551323,199.159135,163.306544,166.288778,164.965890,74.427512,14.230655,190.515767,18.915548,48.120594,49.810601,162.031692,200.977763,160.182522,193.181192,116.617210,186.667468,-0.000466,0.038740,95.647605,66.134479,183.933637,17.628959,52.551682,0.701284,610440.149165,0.862376,8.495025,3.710076,3.997370,0.064263,0.058522,32.000000,125.342465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.882892,62.524803,107.923435,100.000000,26.393832,42.088608,39.964077,40.815971,52.379747,52.034484,52.379747,148.855025,112.451052,149.359792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790307,48.551323,199.208744,163.306544,166.272132,164.953685,74.457718,14.226660,190.504090,18.911249,47.855242,49.821387,162.021942,200.874606,160.178771,193.282154,116.644747,186.511821,-0.000467,0.038502,95.521424,65.818801,183.862746,17.621416,52.372715,0.702139,610479.268310,0.860845,8.515605,3.689935,4.001120,0.065353,0.060334,32.000000,125.241865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.879170,62.522304,107.928595,100.000000,26.405582,42.088608,39.964223,40.815971,52.379747,52.034203,52.379747,148.915436,113.048977,149.438313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759147,48.569973,199.208448,163.314379,166.206756,164.942226,74.423256,14.232511,190.469082,18.912265,47.611734,49.811319,162.037873,200.929222,160.188342,193.177343,116.646235,186.978990,-0.000467,0.038288,95.460446,66.032603,183.917871,17.623949,52.558763,0.704429,610323.433071,0.860155,8.500631,3.603020,4.000954,0.065008,0.059693,32.000000,125.219944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.883086,62.513276,107.947579,100.000000,26.445300,42.088608,39.963864,40.815971,52.379747,52.033940,52.379747,148.846513,113.390227,149.354049,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808785,48.512927,199.105382,163.295630,166.201277,164.932384,74.273030,14.231369,190.548842,18.914044,47.783881,49.836817,161.993558,200.933789,160.157097,193.174734,116.636646,186.581664,-0.000468,0.038044,95.406614,65.983762,183.871045,17.619373,52.452469,0.702320,610370.624357,0.861138,8.551551,3.779643,4.003454,0.064043,0.059850,32.000000,125.306750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.885561,62.503631,107.955775,100.000000,26.416312,42.088608,39.964644,40.815971,52.379747,52.033280,52.379747,148.546059,112.970156,149.332609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752714,48.451766,199.241062,163.285277,166.172884,164.924760,74.470908,14.238076,190.458140,18.914968,47.940807,49.753534,161.986939,200.982574,160.161752,193.210126,116.639696,186.833395,-0.000468,0.037930,95.320373,66.084725,183.947094,17.617619,52.433298,0.702688,610165.497697,0.861733,8.443105,3.637769,3.997395,0.062765,0.057719,32.000000,125.220092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.859569,62.477829,107.954087,100.000000,26.389366,42.088608,39.963496,40.815971,52.379747,52.032890,52.379747,148.941817,112.861648,149.340910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794779,48.486872,199.218716,163.283598,166.163594,164.925111,74.480185,14.232082,190.421257,18.915339,47.744522,49.722688,162.005481,201.017517,160.193505,193.184086,116.658296,186.698278,-0.000468,0.037931,95.366960,66.172498,183.836190,17.616882,52.548981,0.703830,610076.841829,0.860333,8.440008,3.730709,4.004627,0.064519,0.059697,32.000000,125.344578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.889610,62.530323,107.975649,100.000000,26.395980,42.088608,39.964858,40.815971,52.379747,52.032143,52.379747,148.960370,113.217166,149.364041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669309,48.448750,199.091175,163.243303,166.162945,164.922104,74.332449,14.224662,190.434266,18.916272,47.921871,49.727125,162.007859,200.928386,160.150734,193.182369,116.622092,186.666534,-0.000468,0.037938,95.193855,65.943403,183.831869,17.625465,52.467103,0.701771,610035.709331,0.859504,8.431549,3.660598,4.000795,0.064252,0.057447,32.000000,125.272832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.859868,62.489853,107.951806,100.000000,26.418726,42.088608,39.963923,40.815971,52.379747,52.031775,52.379747,148.664898,112.498459,149.327416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732182,48.448750,199.116375,163.243303,166.150073,164.927825,74.482671,14.233509,190.542483,18.915621,48.104445,49.695201,161.986579,201.046181,160.150478,193.191217,116.641146,186.843194,-0.000468,0.037908,95.059770,66.175231,183.943017,17.634622,52.539907,0.702884,610232.172124,0.863443,8.507328,3.665813,4.007340,0.064373,0.057554,32.000000,125.286255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.852531,62.500454,107.961510,100.000000,26.355516,42.088608,39.966982,40.815971,52.379747,52.031154,52.379747,148.965343,112.671750,149.324545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775181,48.500036,199.155486,163.256175,166.131304,164.923253,74.384689,14.230941,190.451985,18.917528,48.162722,49.728206,161.998242,201.041166,160.130558,193.200709,116.637105,186.896290,-0.000468,0.037909,95.023991,66.014861,183.928701,17.631943,52.471273,0.702355,610103.408917,0.860600,8.458263,3.732994,4.003773,0.064551,0.056524,32.000000,125.253008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.843013,62.491271,107.920481,100.000000,26.377417,42.088608,39.965646,40.815971,52.379747,52.031000,52.379747,148.769377,112.681914,149.350272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765011,48.543918,199.185125,163.296750,166.158418,164.917129,74.399356,14.229228,190.512216,18.919024,48.212304,49.706351,162.002326,201.090502,160.114331,193.118974,116.645836,186.814590,-0.000467,0.037923,95.044107,66.039286,183.871188,17.623411,52.423489,0.702923,610155.503876,0.861007,8.465007,3.757268,4.001100,0.065613,0.058038,32.000000,125.334181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.861223,62.474054,107.932078,100.000000,26.351320,42.088608,39.964715,40.815971,52.379747,52.030602,52.379747,148.798712,112.887692,149.343388,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800944,48.557906,199.218841,163.324173,166.220450,164.918045,74.447991,14.227659,190.577001,18.919924,47.853402,49.817351,162.036541,201.094151,160.132444,193.183410,116.647364,186.827875,-0.000466,0.037961,95.091755,66.120047,183.930151,17.635798,52.553885,0.703836,610210.702373,0.861107,8.519421,3.717401,4.002513,0.066320,0.059315,32.000000,125.171151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.852562,62.475784,107.893095,100.000000,26.409017,42.088608,39.965012,40.815971,52.379747,52.030462,52.379747,148.895983,113.311252,149.442011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818697,48.557906,199.273693,163.324173,166.181348,164.926766,74.393393,14.224234,190.634212,18.922197,47.623169,49.867205,162.042387,201.098391,160.152603,193.299286,116.658829,187.177866,-0.000466,0.037987,95.184385,66.129037,184.117948,17.640589,52.588110,0.701762,610193.210136,0.859893,8.496201,3.720936,4.000302,0.065752,0.058494,32.000000,125.148977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.834124,62.474768,107.889574,100.000000,26.363668,42.088608,39.964176,40.815971,52.379747,52.030172,52.379747,148.786787,113.024928,149.332963,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812613,48.473707,199.249330,163.308502,166.156146,164.924507,74.326084,14.232082,190.579628,18.923552,47.649564,49.795460,162.046789,201.179306,160.166423,193.225156,116.672341,186.828218,-0.000464,0.037990,95.225798,66.234409,184.023659,17.653668,52.535238,0.701256,610177.867556,0.860229,8.477826,3.842772,3.999978,0.066252,0.058062,32.000000,125.067216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.840236,62.481770,107.884545,100.000000,26.347882,42.088608,39.963752,40.815971,52.379747,52.029356,52.379747,148.652167,113.111266,149.416283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826258,48.422421,199.409990,163.298708,166.112336,164.929744,74.532207,14.226517,190.691083,18.924291,47.729278,49.762605,162.004091,201.127585,160.169534,193.320311,116.664981,186.734339,-0.000463,0.038019,95.202672,66.022036,184.032452,17.665515,52.494509,0.701781,609942.119194,0.860908,8.399924,3.696090,3.999977,0.065158,0.058481,32.000000,124.814579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.820011,62.444620,107.878701,100.000000,26.358934,42.088608,39.963855,40.815971,52.379747,52.028941,52.379747,149.064414,113.136849,149.437172,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809211,48.424340,199.292419,163.284437,166.165578,164.925477,74.418977,14.228943,190.810857,18.929069,47.677969,49.791995,162.016842,201.099512,160.145814,193.312796,116.686542,186.771209,-0.000464,0.038012,95.424568,66.158577,184.056251,17.680294,52.486851,0.702470,609853.780437,0.858169,8.334517,3.667663,4.002106,0.064184,0.059658,32.000000,124.994320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.832032,62.466796,107.881800,100.000000,26.368507,42.088608,39.964021,40.815971,52.379747,52.028075,52.379747,148.837954,113.043070,149.407078,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789014,48.380459,199.298046,163.271845,166.208380,164.919420,74.207985,14.230513,190.608784,18.929875,47.446775,49.715108,162.027608,201.183445,160.183698,193.321211,116.711323,186.932918,-0.000463,0.038032,95.473839,66.162107,183.999737,17.684058,52.589474,0.702477,609797.969399,0.859784,8.354078,3.660160,4.001116,0.064576,0.057235,32.000000,125.072316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.833142,62.488849,107.902456,100.000000,26.406361,42.088608,39.963918,40.815971,52.379747,52.027637,52.379747,148.415970,112.828777,149.337802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753309,48.380459,199.305460,163.271845,166.224464,164.913258,74.519603,14.227230,190.618577,18.928378,47.640091,49.706627,162.018927,201.255022,160.162956,193.315321,116.706817,186.783372,-0.000463,0.038033,95.428387,65.832603,183.962680,17.683235,52.518034,0.701249,609634.116866,0.862480,8.331106,3.697005,4.002852,0.066645,0.060141,32.000000,125.015199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.830601,62.460328,107.904660,100.000000,26.368744,42.088608,39.964345,40.815971,52.379747,52.026942,52.379747,149.039206,113.169759,149.396338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790957,48.353308,199.336645,163.260652,166.227158,164.927743,74.360433,14.227801,190.643009,18.928792,48.104488,49.674386,161.972440,201.164913,160.141576,193.341805,116.702957,187.068798,-0.000463,0.038016,95.351941,66.320464,184.089047,17.697271,52.496738,0.702644,609666.761373,0.859526,8.368083,3.644522,4.005873,0.064547,0.057919,32.000000,125.079233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.812831,62.443238,107.878114,100.000000,26.384345,42.088608,39.965232,40.815971,52.379747,52.026317,52.379747,148.720865,113.339751,149.335363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836411,48.472884,199.334506,163.295630,166.231914,164.936857,74.293535,14.229228,190.688401,18.929408,48.212548,49.780585,161.988501,201.100450,160.134342,193.397667,116.706260,187.047861,-0.000463,0.038021,95.366121,65.941272,184.073995,17.689006,52.493224,0.702535,609634.722518,0.860652,8.301942,3.757123,4.003471,0.064809,0.058954,32.000000,125.117995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.822699,62.472034,107.872310,100.000000,26.378644,42.088608,39.964435,40.815971,52.379747,52.025822,52.379747,148.587070,113.122581,149.371161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
