OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, March 9, 2020
1:16:03 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.839155,48.719724,199.393684,163.370065,166.262998,164.945913,74.422744,14.229514,190.708953,18.983648,48.502618,49.714596,162.061485,201.255022,160.193194,193.453854,116.791920,187.015335,-0.000479,0.038780,95.018579,66.134807,184.144765,17.799926,52.448142,0.703569,610123.137594,0.861158,8.652884,3.708122,4.006541,0.064420,0.059659,32.000000,125.152599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.946119,62.604076,107.824920,100.000000,26.303517,42.088608,39.965508,40.815971,52.379747,52.006723,52.379747,148.845488,112.952167,149.264474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849900,48.768819,199.456822,163.356073,166.235700,164.948181,74.159538,14.232653,190.709641,18.983633,48.457271,49.793431,162.038417,201.208745,160.170449,193.347961,116.746199,186.899308,-0.000480,0.038766,94.993642,66.015757,183.959945,17.808199,52.551420,0.703611,610144.008591,0.859989,8.618476,3.647800,4.000744,0.065854,0.058238,32.000000,124.629823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.950084,62.590912,107.806953,100.000000,26.358662,42.088608,39.963610,40.815971,52.379747,52.006707,52.379747,148.319075,113.297368,149.342759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841620,48.766624,199.477064,163.389373,166.217199,164.955152,74.419157,14.233224,190.691580,18.982080,48.224435,49.689230,162.053426,201.282055,160.164797,193.473373,116.753902,186.962237,-0.000482,0.038744,94.931343,66.096209,184.215207,17.815333,52.501144,0.702370,610385.747654,0.862965,8.656454,3.649324,4.001148,0.066046,0.058962,32.000000,124.605078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.928497,62.569553,107.798441,100.000000,26.424785,42.088608,39.963521,40.815971,52.379747,52.006646,52.379747,148.838313,113.131096,149.276236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846127,48.713141,199.509358,163.397768,166.191692,164.952084,74.322434,14.229371,190.733326,18.980940,48.089872,49.781215,162.095104,201.474404,160.167813,193.431383,116.753890,187.061389,-0.000482,0.038767,94.987448,66.160802,184.172848,17.815594,52.467208,0.703225,610395.041430,0.860144,8.662826,3.665595,4.002219,0.066029,0.057658,32.000000,124.520001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.930993,62.561606,107.809555,100.000000,26.400282,42.088608,39.963445,40.815971,52.379747,52.006262,52.379747,148.644868,113.644946,149.363962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822681,48.713141,199.419731,163.397768,166.214187,164.959758,74.304737,14.232939,190.699957,18.980997,48.182924,49.701290,162.081938,201.327599,160.180957,193.414253,116.757791,187.067732,-0.000480,0.038786,95.014270,66.093963,184.075095,17.807912,52.458291,0.703569,610265.323462,0.861032,8.604681,3.703370,4.002505,0.063720,0.058236,32.000000,124.647952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.945073,62.585438,107.827006,100.000000,26.415520,42.088608,39.963305,40.815971,52.379747,52.005398,52.379747,148.609473,112.713711,149.365261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758686,48.692022,199.386327,163.403365,166.282507,164.969660,74.506198,14.229656,190.765155,18.979063,48.317056,49.630109,162.057133,201.250925,160.181306,193.436884,116.760172,186.937775,-0.000480,0.038764,95.025513,66.012760,184.067896,17.798118,52.489657,0.703790,610312.040674,0.861727,8.628938,3.701882,4.002589,0.065287,0.057762,32.000000,124.757213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.949608,62.548987,107.832589,100.000000,26.409183,42.088608,39.963825,40.815971,52.379747,52.004785,52.379747,149.012395,112.885352,149.398305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756632,48.719724,199.277013,163.430228,166.269921,164.968380,74.378898,14.232225,190.751380,18.980591,48.493728,49.702526,162.107279,201.175371,160.180770,193.363994,116.762013,187.097381,-0.000480,0.038773,95.008952,65.874190,184.230850,17.805536,52.508173,0.704091,610373.781138,0.860626,8.674077,3.650007,4.007066,0.065808,0.057298,32.000000,124.786348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.982213,62.569741,107.831668,100.000000,26.376066,42.088608,39.965337,40.815971,52.379747,52.004338,52.379747,148.757796,113.350835,149.346850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848196,48.768270,199.414012,163.453455,166.235807,164.970675,74.285887,14.225375,190.895056,18.981237,48.484466,49.897586,162.109371,201.275348,160.194908,193.412556,116.762447,187.043191,-0.000480,0.038777,95.030235,65.974338,184.181742,17.804134,52.503347,0.703640,610431.207244,0.862200,8.703906,3.708950,4.005034,0.065099,0.058402,32.000000,124.882350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003614,62.598029,107.826940,100.000000,26.396489,42.088608,39.965455,40.815971,52.379747,52.004159,52.379747,148.571774,113.127030,149.348345,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848817,48.768270,199.342085,163.453455,166.335357,164.974505,74.482550,14.229799,190.824789,18.982721,48.270982,49.743958,162.083964,201.228560,160.167936,193.454791,116.741716,186.883885,-0.000480,0.038774,95.021540,66.097031,184.045360,17.816371,52.471719,0.703023,610422.773665,0.861646,8.657670,3.687883,4.000426,0.064575,0.057190,32.000000,124.946829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974700,62.557975,107.799643,100.000000,26.386540,42.088608,39.963321,40.815971,52.379747,52.004196,52.379747,148.965099,113.414352,149.446889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801884,48.751814,199.481405,163.458492,166.396833,164.975446,74.529442,14.229942,190.721802,18.982659,48.287826,49.714212,162.116630,201.291494,160.222126,193.400336,116.778624,187.220630,-0.000481,0.038760,95.035494,66.038366,184.138014,17.807028,52.548850,0.703268,610496.365120,0.859379,8.657027,3.647930,3.998933,0.064885,0.057905,32.000000,125.012282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986325,62.584774,107.787251,100.000000,26.439636,42.088608,39.963251,40.815971,52.379747,52.003685,52.379747,149.058884,113.147819,149.322224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755639,48.752637,199.461171,163.457093,166.469644,164.987852,74.325174,14.227659,190.833925,18.983062,48.449757,49.703157,162.133222,201.172762,160.225964,193.463081,116.783272,187.290989,-0.000483,0.038763,95.011773,65.930391,184.112399,17.806523,52.541690,0.703151,610418.537625,0.859703,8.689137,3.739250,4.005499,0.066242,0.058767,32.000000,124.996219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976864,62.558902,107.754990,100.000000,26.383662,42.088608,39.964404,40.815971,52.379747,52.003184,52.379747,148.650349,113.196799,149.403852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815261,48.785549,199.382860,163.456813,166.483762,164.997779,74.433896,14.230370,190.771752,18.982717,48.407188,49.700670,162.103202,201.280017,160.186843,193.432056,116.736203,187.035290,-0.000484,0.038771,95.022737,66.053659,184.205174,17.805351,52.560651,0.701424,610491.547658,0.861078,8.670322,3.727578,4.001968,0.065320,0.058197,32.000000,125.041990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956544,62.525004,107.720558,100.000000,26.412138,42.088608,39.965431,40.815971,52.379747,52.002804,52.379747,148.867792,113.112801,149.320807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800817,48.787195,199.461592,163.429389,166.484953,164.994966,74.509750,14.233367,190.770499,18.982338,48.545750,49.790409,162.107490,201.241098,160.220866,193.423319,116.750213,187.248541,-0.000483,0.038805,95.089915,66.006016,184.154981,17.800441,52.479219,0.702737,610685.186505,0.860748,8.709027,3.711117,4.002445,0.064960,0.056495,32.000000,125.027018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.973732,62.527693,107.749413,100.000000,26.389899,42.088608,39.964057,40.815971,52.379747,52.002743,52.379747,149.019499,112.800318,149.341421,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741315,48.787195,199.331398,163.429389,166.503568,164.985114,74.330673,14.228087,190.637901,18.981417,48.456576,49.710083,162.095260,201.152151,160.197320,193.446234,116.733356,187.195431,-0.000481,0.038802,95.113622,66.035204,184.003511,17.803153,52.533875,0.704204,610659.087982,0.860138,8.725621,3.778281,4.005187,0.064461,0.058760,32.000000,125.042678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974322,62.501913,107.694632,100.000000,26.411849,42.088608,39.964363,40.815971,52.379747,52.002414,52.379747,148.661345,112.751184,149.402043,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771052,48.818462,199.421178,163.434706,166.458450,164.988085,74.455081,14.226517,190.748123,18.983054,48.301344,49.786320,162.108424,201.265726,160.186056,193.451509,116.746740,186.795717,-0.000481,0.038773,95.801882,66.286508,183.966209,17.802948,52.454410,0.703851,610751.058592,0.863306,8.787246,3.774930,4.007361,0.064040,0.059166,32.000000,124.876919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986798,62.504452,107.687884,100.000000,26.379203,42.088608,39.965818,40.815971,52.379747,52.002352,52.379747,148.910162,113.395826,149.427810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814927,48.798715,199.330396,163.417636,166.435129,164.991702,74.424390,14.231512,190.741350,18.982422,48.415850,49.718868,162.113558,201.170907,160.218670,193.440206,116.772979,187.150211,-0.000479,0.038789,95.941508,66.102501,184.121962,17.796028,52.541480,0.704847,610735.524890,0.861382,8.787708,3.609304,4.006770,0.064306,0.059604,32.000000,124.863537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.007411,62.536972,107.706043,100.000000,26.399982,42.088608,39.965161,40.815971,52.379747,52.002044,52.379747,148.848780,113.060253,149.443152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755892,48.800086,199.505931,163.435545,166.405293,164.991364,74.463156,14.230370,190.779597,18.982784,48.326360,49.803169,162.095245,201.252943,160.188274,193.420974,116.746793,187.316391,-0.000478,0.038759,96.189892,65.950092,184.183311,17.794678,52.510691,0.702874,610579.251808,0.860865,8.722538,3.718096,4.001419,0.066178,0.059256,32.000000,124.878921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.994223,62.487243,107.676014,100.000000,26.377648,42.088608,39.964147,40.815971,52.379747,52.001544,52.379747,148.926311,113.222881,149.515024,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771627,48.800086,199.363344,163.435545,166.427426,164.977951,74.393329,14.227944,190.726669,18.981585,48.450899,49.802529,162.114581,201.299934,160.200882,193.403228,116.730830,187.336818,-0.000478,0.038746,95.983895,65.916138,184.089353,17.784963,52.425587,0.704475,610744.192224,0.861553,8.785035,3.807516,4.009695,0.066572,0.058582,32.000000,124.891180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998169,62.478244,107.643594,100.000000,26.430504,42.088608,39.965544,40.815971,52.379747,52.001228,52.379747,148.786658,112.931264,149.325331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783770,48.785824,199.343719,163.433307,166.439296,164.974294,74.451124,14.230941,190.668376,18.984661,48.583339,49.835252,162.105450,201.157452,160.198503,193.282850,116.745447,187.182614,-0.000479,0.038742,95.821389,66.144729,184.115192,17.791595,52.545519,0.704997,610725.079187,0.861988,8.768736,3.831247,4.005562,0.063875,0.058888,32.000000,124.930245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.017536,62.493600,107.645642,100.000000,26.416799,42.088608,39.965235,40.815971,52.379747,52.000771,52.379747,148.902248,112.729743,149.350626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819235,48.830805,199.458251,163.477241,166.437110,164.979559,74.352661,14.229656,190.609235,18.983255,48.502420,49.733744,162.130188,201.101041,160.202227,193.306338,116.748462,186.712176,-0.000478,0.038755,95.670673,66.041184,183.950259,17.797047,52.470093,0.703141,610614.529506,0.861032,8.741899,3.757961,4.004191,0.064189,0.058213,32.000000,124.934794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037410,62.498581,107.639944,100.000000,26.380714,42.088608,39.965033,40.815971,52.379747,52.000716,52.379747,148.705323,112.442153,149.291382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817698,48.843970,199.353897,163.451496,166.420443,164.983304,74.475816,14.228087,190.603253,18.983216,48.411407,49.845718,162.112925,201.137309,160.212393,193.343720,116.725570,186.973914,-0.000477,0.038728,96.003365,66.211138,184.081501,17.810501,52.633219,0.703412,610666.288713,0.861573,8.752196,3.716954,4.001790,0.064900,0.058889,32.000000,124.944863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012936,62.475979,107.607280,100.000000,26.414619,42.088608,39.964145,40.815971,52.379747,52.000422,52.379747,148.951631,112.867632,149.314120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733711,48.821754,199.415439,163.431068,166.424135,164.980276,74.443571,14.218811,190.744666,18.981690,48.198262,49.697558,162.112651,201.156086,160.244853,193.343897,116.761825,186.881059,-0.000478,0.038767,96.029449,65.873517,183.957035,17.811793,52.445519,0.701736,610785.903203,0.860283,8.764924,3.698375,4.001668,0.066003,0.057916,32.000000,125.015128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030060,62.469393,107.610918,100.000000,26.417036,42.088608,39.964170,40.815971,52.379747,52.000255,52.379747,148.887141,113.180728,149.158849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818687,48.821754,199.260176,163.431068,166.478809,164.987874,74.350079,14.226945,190.740543,18.978798,48.252459,49.765144,162.115228,201.244299,160.260981,193.381205,116.720163,186.988933,-0.000477,0.038753,95.928596,65.976724,184.086722,17.809775,52.495270,0.705401,610716.833371,0.862201,8.829684,3.626743,4.009663,0.063260,0.058491,32.000000,125.031939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048260,62.479384,107.604202,100.000000,26.407370,42.088608,39.966121,40.815971,52.379747,51.999768,52.379747,148.700158,113.255675,149.320847,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790662,48.777870,199.354562,163.421834,166.524373,164.997300,74.329330,14.230227,190.584146,18.978235,48.473448,49.621096,162.082624,201.110093,160.241849,193.281973,116.732527,187.207856,-0.000477,0.038754,95.736154,66.065115,184.047909,17.805638,52.537756,0.703299,610771.519000,0.861689,8.741685,3.709503,3.999707,0.063574,0.058725,32.000000,125.062525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037535,62.471074,107.599204,100.000000,26.379875,42.088608,39.964157,40.815971,52.379747,51.999463,52.379747,148.658660,113.391339,149.344686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751304,48.810508,199.232284,163.415118,166.476710,164.994592,74.460032,14.223520,190.732051,18.977271,48.609646,49.777638,162.089986,201.113987,160.200688,193.271029,116.707761,186.809371,-0.000478,0.038761,95.714548,66.037825,184.034839,17.808166,52.526846,0.703266,610715.049185,0.862411,8.726810,3.780486,4.003854,0.064015,0.059553,32.000000,125.086725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035713,62.473842,107.605584,100.000000,26.378027,42.088608,39.964847,40.815971,52.379747,51.998733,52.379747,148.920065,113.286360,149.338431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777530,48.851650,199.402411,163.433586,166.441457,164.993860,74.502833,14.225946,190.704568,18.978470,48.325152,49.728572,162.108177,201.135495,160.216288,193.311755,116.729933,186.878726,-0.000477,0.038761,95.627378,65.954489,183.909185,17.808491,52.577121,0.703656,610891.868924,0.861719,8.800211,3.653487,4.004564,0.063181,0.059949,32.000000,124.900822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.024285,62.493711,107.596186,100.000000,26.384522,42.088608,39.965824,40.815971,52.379747,51.998697,52.379747,149.005667,113.145863,149.428439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789382,48.851650,199.355552,163.433586,166.417274,164.974521,74.385253,14.224947,190.621197,18.976361,48.084001,49.797258,162.092652,201.205605,160.192072,193.369591,116.703187,187.308356,-0.000478,0.038794,95.526445,66.068656,184.047850,17.793458,52.572401,0.703173,610876.567253,0.860816,8.814187,3.657747,4.005872,0.063544,0.058586,32.000000,124.942175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.013349,62.472209,107.565192,100.000000,26.401482,42.088608,39.965000,40.815971,52.379747,51.998674,52.379747,148.770507,113.172865,149.425843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857973,48.788018,199.518287,163.426031,166.400939,164.976728,74.449169,14.234366,190.736523,18.977609,48.078737,49.742677,162.110163,201.230844,160.227684,193.451535,116.729374,186.861517,-0.000477,0.038807,95.579144,66.090653,184.089574,17.793351,52.558212,0.702888,610887.723816,0.861847,8.801917,3.848065,4.003977,0.063599,0.060352,32.000000,124.945514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012787,62.515602,107.576941,100.000000,26.376350,42.088608,39.964962,40.815971,52.379747,51.997831,52.379747,148.898338,113.027843,149.330996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846242,48.723289,199.491974,163.408681,166.412610,164.982099,74.455720,14.230798,190.720534,18.975606,48.221357,49.701099,162.120960,201.278161,160.233239,193.387013,116.736483,186.863499,-0.000477,0.038821,95.583178,66.163045,184.042770,17.789648,52.557452,0.702495,610574.230968,0.859648,8.667305,3.651747,4.001733,0.063961,0.057432,32.000000,124.646719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.019327,62.534342,107.534041,100.000000,26.361420,42.088608,39.963327,40.815971,52.379747,51.996909,52.379747,148.911441,112.884700,149.438156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824069,48.724661,199.461103,163.389373,166.488974,164.991992,74.262692,14.220951,190.809403,18.975550,48.089726,49.752978,162.092040,201.261139,160.213659,193.444477,116.736050,186.837655,-0.000477,0.038835,95.525054,65.970404,184.182539,17.797870,52.416933,0.702466,610447.618278,0.859669,8.614709,3.645394,4.002147,0.064011,0.057811,32.000000,124.789471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996076,62.508371,107.526051,100.000000,26.425727,42.088608,39.963562,40.815971,52.379747,51.996497,52.379747,148.525383,113.120932,149.441028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729334,48.695039,199.448797,163.377060,166.492315,164.987181,74.394853,14.227088,190.606013,18.975261,48.113909,49.758790,162.095248,201.099451,160.213111,193.336365,116.732569,186.970629,-0.000478,0.038837,95.480650,65.918712,184.069896,17.791885,52.468545,0.704599,610515.671591,0.862385,8.639021,3.635978,4.003308,0.063693,0.058740,32.000000,124.825420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997131,62.524088,107.531677,100.000000,26.400709,42.088608,39.964047,40.815971,52.379747,51.996098,52.379747,148.789705,112.999383,149.345394,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748367,48.695039,199.307754,163.377060,166.508503,164.984382,74.450593,14.231369,190.701002,18.974517,48.252715,49.767457,162.115647,201.201426,160.215873,193.395733,116.734957,187.335346,-0.000477,0.038828,95.487889,65.920053,184.060472,17.795796,52.446804,0.704978,610571.390043,0.862579,8.707505,3.690125,4.010687,0.063280,0.058941,32.000000,124.939738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993538,62.534278,107.522562,100.000000,26.418303,42.088608,39.966325,40.815971,52.379747,51.995410,52.379747,148.901186,113.144444,149.350666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747225,48.706559,199.359603,163.374822,166.479799,164.984344,74.381594,14.230227,190.603105,18.973143,48.448060,49.722294,162.079086,201.078290,160.199170,193.259319,116.725041,186.798612,-0.000477,0.038834,95.454557,65.942271,183.995372,17.796716,52.502613,0.704664,610540.089807,0.861552,8.687784,3.826560,4.006318,0.064715,0.059794,32.000000,124.978272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983832,62.525742,107.483526,100.000000,26.332812,42.088608,39.965965,40.815971,52.379747,51.995070,52.379747,148.763188,113.138460,149.334183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771627,48.779515,199.390884,163.388534,166.454728,164.987364,74.354358,14.227944,190.615695,18.974905,48.706813,49.727158,162.086861,201.166197,160.190030,193.284742,116.735611,186.822937,-0.000475,0.038860,95.404826,65.923163,183.885730,17.791760,52.457950,0.704086,610581.512277,0.862401,8.700486,3.632106,4.007452,0.065161,0.059555,32.000000,125.037893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.975413,62.549065,107.437758,100.000000,26.378371,42.088608,39.966050,40.815971,52.379747,51.994639,52.379747,148.708717,112.600332,149.361759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831615,48.851376,199.487247,163.417916,166.486136,164.988395,74.330614,14.229514,190.620206,18.973372,48.131217,49.795652,162.119146,201.273126,160.190783,193.233996,116.707352,186.991502,-0.000473,0.038861,95.473801,66.077633,184.014401,17.778854,52.418795,0.704633,610685.027086,0.862440,8.748166,3.630808,4.006115,0.065902,0.057454,32.000000,125.023530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.972923,62.557019,107.398470,100.000000,26.383465,42.088608,39.964253,40.815971,52.379747,51.994799,52.379747,148.661229,113.363416,149.244804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815832,48.779790,199.333670,163.411480,166.557265,164.998286,74.280793,14.228515,190.620842,18.977000,48.211637,49.891466,162.111472,201.257775,160.185349,193.383263,116.714855,186.842606,-0.000474,0.038847,95.496263,66.147367,183.995291,17.791194,52.494352,0.704828,610739.714647,0.860945,8.760439,3.684566,4.003373,0.065002,0.058734,32.000000,124.984555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.947427,62.541763,107.380211,100.000000,26.393349,42.088608,39.964104,40.815971,52.379747,51.995145,52.379747,148.561586,112.976561,149.324584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816510,48.779790,199.420175,163.411480,166.605646,165.002037,74.380676,14.226374,190.646812,18.978269,48.351077,49.831985,162.121627,201.171804,160.219986,193.272742,116.724538,186.976772,-0.000474,0.038845,95.559800,65.928454,184.024804,17.798074,52.462173,0.703487,610735.350455,0.862500,8.702677,3.659061,4.001412,0.067179,0.059498,32.000000,125.041346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.958652,62.566066,107.395958,100.000000,26.371247,42.088608,39.964462,40.815971,52.379747,51.994205,52.379747,148.761352,112.860152,149.152908,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823836,48.760042,199.328414,163.426031,166.582856,164.999843,74.372097,14.222521,190.647209,18.979319,48.419818,49.865005,162.146632,201.187359,160.220591,193.392753,116.737721,186.847876,-0.000476,0.038741,95.592849,66.234486,184.053256,17.811212,52.408016,0.704149,610722.379322,0.861348,8.701973,3.700497,4.003094,0.065318,0.057672,32.000000,125.076644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968864,62.554599,107.429952,100.000000,26.364222,42.088608,39.964435,40.815971,52.379747,51.993677,52.379747,148.744195,113.092395,149.169037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822211,48.783081,199.332484,163.441702,166.521083,164.994991,74.358217,14.227944,190.636288,18.978052,48.439325,49.871890,162.099109,201.199142,160.202683,193.308211,116.710229,187.367997,-0.000476,0.038496,95.582884,66.097463,184.021315,17.813592,52.458317,0.704497,610616.351023,0.861248,8.674645,3.638202,4.000664,0.065921,0.058976,32.000000,125.076691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.939570,62.541372,107.419664,100.000000,26.368116,42.088608,39.964264,40.815971,52.379747,51.993305,52.379747,148.716434,113.251533,149.163136,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855142,48.809137,199.344944,163.420714,166.450623,164.998061,74.427154,14.231797,190.718918,18.978769,48.322565,49.802321,162.106604,201.260405,160.225622,193.309457,116.706675,187.038350,-0.000477,0.038491,95.669788,66.123042,183.982258,17.811071,52.450056,0.703877,610752.731966,0.861470,8.699366,3.863707,4.000876,0.063130,0.058803,32.000000,124.905067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956154,62.548475,107.425217,100.000000,26.325492,42.088608,39.964281,40.815971,52.379747,51.993156,52.379747,148.854307,113.015224,149.151689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835653,48.809137,199.372010,163.420714,166.376447,164.988929,74.445343,14.228372,190.625929,18.977479,48.205007,49.786226,162.117904,201.169398,160.222650,193.354925,116.722854,186.893885,-0.000477,0.038497,95.745530,66.134973,184.073791,17.802527,52.461228,0.703679,610778.974841,0.860119,8.691351,3.741811,3.998483,0.064030,0.058444,32.000000,124.806424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.952877,62.532608,107.426457,100.000000,26.363190,42.088608,39.963465,40.815971,52.379747,51.993053,52.379747,148.890686,113.139765,149.155937,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780827,48.785824,199.264417,163.427990,166.348550,164.982613,74.395867,14.222949,190.714156,18.974825,48.409979,49.673107,162.109313,201.144567,160.218932,193.321633,116.715586,187.221310,-0.000475,0.038491,95.819427,66.143435,183.934741,17.803002,52.467864,0.703800,610714.710213,0.860235,8.711511,3.670603,4.000590,0.065728,0.058567,32.000000,124.824184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956660,62.546473,107.457277,100.000000,26.334560,42.088608,39.963876,40.815971,52.379747,51.992734,52.379747,148.791734,112.888727,149.163609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811437,48.780064,199.263219,163.398048,166.309055,164.989603,74.442343,14.232939,190.570187,18.972545,48.479818,49.818732,162.072472,201.167930,160.208721,193.212648,116.713273,187.110991,-0.000474,0.038506,95.846706,66.101314,183.920257,17.794219,52.504842,0.704051,610744.726019,0.861772,8.744946,3.802547,4.002835,0.064570,0.059547,32.000000,124.865191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956188,62.541811,107.437847,100.000000,26.333963,42.088608,39.964963,40.815971,52.379747,51.992023,52.379747,148.884686,112.648813,149.265064,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808531,48.808863,199.299196,163.384056,166.242481,164.998721,74.431003,14.237933,190.627482,18.972568,48.405881,49.727889,162.066082,201.123018,160.218120,193.376221,116.698398,186.798156,-0.000474,0.038526,95.894033,66.180799,184.122837,17.797513,52.456770,0.704051,610741.383060,0.862697,8.734780,3.720145,4.002734,0.065308,0.058795,32.000000,124.901542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.943731,62.545151,107.451438,100.000000,26.321477,42.088608,39.964445,40.815971,52.379747,51.991673,52.379747,148.862006,112.542300,149.229580,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803550,48.807766,199.263855,163.384336,166.258988,164.995061,74.382010,14.228658,190.672304,18.973216,48.288930,49.764745,162.075436,201.151417,160.217335,193.232814,116.719851,186.919472,-0.000475,0.038516,95.961912,66.268556,183.967534,17.797239,52.492385,0.704056,610859.594827,0.860972,8.739304,3.658575,4.001306,0.066423,0.058397,32.000000,124.787453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.921287,62.567303,107.477090,100.000000,26.353433,42.088608,39.964515,40.815971,52.379747,51.991602,52.379747,148.764020,113.103250,149.243349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787600,48.807766,199.390540,163.384336,166.263694,164.986425,74.358854,14.227230,190.665156,18.972123,48.160789,49.674465,162.083516,201.151458,160.185925,193.299512,116.703375,187.182985,-0.000477,0.038555,96.090874,66.043495,184.069713,17.788969,52.486248,0.703537,610786.326513,0.861613,8.743364,3.683354,4.000997,0.063970,0.058162,32.000000,124.690747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.921504,62.547428,107.470778,100.000000,26.315985,42.088608,39.964607,40.815971,52.379747,51.991274,52.379747,148.717709,113.189665,149.343231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767155,48.761962,199.302922,163.357193,166.326508,164.972765,74.455608,14.234651,190.541991,18.970922,48.312329,49.737277,162.064922,201.180081,160.193629,193.326816,116.730990,187.174408,-0.000477,0.038550,96.904035,66.110214,184.062123,17.785367,52.478459,0.704105,610835.065326,0.862143,8.759876,3.800174,4.004823,0.064979,0.058068,32.000000,124.513286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.925850,62.553068,107.465288,100.000000,26.334552,42.088608,39.964999,40.815971,52.379747,51.990543,52.379747,148.911217,112.888075,149.304875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796964,48.761688,199.414921,163.347678,166.336066,164.969730,74.407607,14.231940,190.626391,18.969214,48.469740,49.790444,162.042428,201.255654,160.177479,193.361915,116.702718,186.776491,-0.000477,0.038520,96.854495,65.965874,183.939979,17.771265,52.482786,0.704089,610624.993647,0.861234,8.735243,3.769293,4.004708,0.065770,0.058834,32.000000,124.262783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.930449,62.561475,107.496747,100.000000,26.324049,42.088608,39.965513,40.815971,52.379747,51.990173,52.379747,148.815215,113.121507,149.226118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771928,48.809686,199.244386,163.367266,166.333224,164.971691,74.270153,14.229228,190.529377,18.969067,48.639785,49.698554,162.040315,201.195534,160.176114,193.276085,116.692524,187.064021,-0.000479,0.038545,96.660120,65.924447,184.128327,17.769587,52.546568,0.703926,610651.589683,0.861200,8.704103,3.645996,4.004560,0.063536,0.059624,32.000000,124.429864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.900309,62.564980,107.511093,100.000000,26.350270,42.088608,39.964846,40.815971,52.379747,51.989800,52.379747,148.540307,112.840629,149.289612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848975,48.809686,199.446347,163.367266,166.366076,164.976154,74.431006,14.233367,190.662631,18.968815,48.407726,49.763119,162.069049,201.198531,160.204161,193.328139,116.707983,186.890064,-0.000480,0.038552,96.358536,66.030846,183.977954,17.775122,52.575941,0.703066,610835.464785,0.863403,8.778024,3.765736,4.003148,0.063914,0.058524,32.000000,124.523636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.917962,62.567299,107.497694,100.000000,26.302010,42.088608,39.965520,40.815971,52.379747,51.989878,52.379747,148.862012,113.043952,149.332412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822789,48.828062,199.362464,163.407002,166.402061,164.959730,74.423886,14.227801,190.646932,18.965137,48.347232,49.854042,162.093310,201.197532,160.174294,193.216964,116.685946,187.094100,-0.000480,0.038573,96.198435,66.030834,183.915772,17.768247,52.502902,0.702235,610698.710148,0.860080,8.698279,3.684017,4.001012,0.065840,0.057601,32.000000,124.620401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.889587,62.560025,107.488944,100.000000,26.360246,42.088608,39.964685,40.815971,52.379747,51.989626,52.379747,148.847772,113.055996,149.341067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806598,48.807766,199.336886,163.407562,166.398911,164.954600,74.304837,14.228658,190.688811,18.967045,48.353192,49.827446,162.079037,201.168542,160.193101,193.254816,116.711161,186.912127,-0.000482,0.038578,96.059964,66.007677,183.997881,17.769466,52.550240,0.703302,610786.584822,0.860624,8.743747,3.783768,4.001431,0.065567,0.057882,32.000000,124.615363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.894974,62.558342,107.513625,100.000000,26.368015,42.088608,39.964294,40.815971,52.379747,51.989146,52.379747,148.609675,113.049782,149.234104,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842763,48.800086,199.371309,163.406163,166.431310,164.949486,74.533369,14.225090,190.613985,18.967009,48.396354,49.832488,162.068271,201.173944,160.190211,193.387172,116.684029,187.058087,-0.000483,0.038603,96.008334,66.078600,183.849266,17.769174,52.489421,0.702740,610659.784553,0.862238,8.740209,3.689246,4.002218,0.064509,0.059193,32.000000,124.676635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.871452,62.537544,107.514435,100.000000,26.334110,42.088608,39.964676,40.815971,52.379747,51.988826,52.379747,149.066738,112.453660,149.344214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824392,48.787744,199.326166,163.401126,166.396312,164.948299,74.486209,14.229371,190.702600,18.969682,48.199709,49.808180,162.076522,201.307233,160.195848,193.290081,116.694714,186.679896,-0.000482,0.038574,95.835825,65.941088,183.991090,17.781524,52.520552,0.703146,610667.614566,0.858856,8.695105,3.771973,4.000005,0.065540,0.058417,32.000000,124.677867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.872689,62.541304,107.526025,100.000000,26.399688,42.088608,39.963801,40.815971,52.379747,51.988432,52.379747,148.972418,112.708801,149.313018,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830395,48.787744,199.409676,163.401126,166.341047,164.940649,74.341648,14.227801,190.741399,18.969242,48.218772,49.766488,162.064584,201.185626,160.185387,193.380920,116.703393,187.157437,-0.000483,0.038581,95.743342,66.189453,184.016115,17.779772,52.492831,0.702813,610614.255814,0.859716,8.701771,3.617170,4.000574,0.064164,0.056507,32.000000,124.598295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.889787,62.547248,107.543538,100.000000,26.334293,42.088608,39.964168,40.815971,52.379747,51.987989,52.379747,148.683296,113.059716,149.370453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784626,48.761962,199.272962,163.407842,166.287594,164.945963,74.353446,14.226945,190.615513,18.970503,48.154456,49.734444,162.067167,201.126545,160.182708,193.281951,116.714797,187.004277,-0.000482,0.038554,95.746541,65.929188,184.040059,17.783535,52.417746,0.703286,610566.426890,0.861232,8.695559,3.790432,4.001768,0.064986,0.059255,32.000000,124.621701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.895132,62.530033,107.533198,100.000000,26.354555,42.088608,39.963999,40.815971,52.379747,51.987416,52.379747,148.706892,112.891259,149.335048,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818157,48.740843,199.305579,163.380139,166.244187,164.957295,74.377947,14.228087,190.563374,18.971573,48.257878,49.683118,162.045836,201.236471,160.168854,193.321066,116.698055,186.789452,-0.000482,0.038532,95.935326,66.102506,183.937594,17.776045,52.399387,0.704487,610548.185784,0.861941,8.717152,3.720713,4.002701,0.064957,0.058411,32.000000,124.577783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.896038,62.526761,107.538145,100.000000,26.311661,42.088608,39.965154,40.815971,52.379747,51.987046,52.379747,148.755895,113.202668,149.260147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849933,48.771287,199.277966,163.382937,166.259143,164.960580,74.430236,14.230227,190.648704,18.973199,48.507926,49.872387,162.067305,201.069972,160.168171,193.347165,116.707159,187.003315,-0.000483,0.038514,95.946593,65.919728,183.933209,17.787579,52.505314,0.704397,610547.704346,0.861020,8.661321,3.655600,4.000661,0.065615,0.058229,32.000000,124.541939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.898189,62.540235,107.551318,100.000000,26.338305,42.088608,39.964371,40.815971,52.379747,51.986478,52.379747,148.860471,112.845884,149.302436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834840,48.791858,199.428645,163.387694,166.248466,164.969816,74.445793,14.236934,190.695454,18.977776,48.091233,49.754342,162.088632,201.224442,160.160573,193.422160,116.714632,187.031897,-0.000484,0.038472,95.906150,66.054180,183.950847,17.805793,52.394562,0.702588,610563.215237,0.859897,8.658889,3.727984,3.997557,0.066168,0.058607,32.000000,124.533743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.916369,62.574483,107.520709,100.000000,26.327189,42.088608,39.963520,40.815971,52.379747,51.986249,52.379747,148.891587,113.139036,149.327810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742254,48.791858,199.306632,163.387694,166.207459,164.961453,74.400276,14.230370,190.823398,18.979136,48.128852,49.748589,162.099759,201.235492,160.172103,193.406795,116.727185,187.172249,-0.000484,0.038434,96.029830,65.984233,183.905778,17.808529,52.472060,0.701875,610533.641550,0.860747,8.660242,3.706898,3.998888,0.065750,0.057734,32.000000,124.440049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.888416,62.568053,107.503579,100.000000,26.356904,42.088608,39.963885,40.815971,52.379747,51.986081,52.379747,148.800552,113.361076,149.330091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
