OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, March 9, 2020
1:18:51 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.868583,48.976722,199.550110,163.480878,166.222586,164.906409,74.270941,14.234223,190.885108,18.999428,48.162341,49.761214,162.143848,201.330188,160.201245,193.489692,116.758717,186.910836,-0.000500,0.038051,94.542526,66.207636,184.148006,17.781001,52.515936,0.700713,610548.171014,0.859216,8.792189,3.673500,3.994916,0.066408,0.059293,32.000000,124.831061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.827595,62.554425,107.263914,100.000000,26.445672,42.088608,39.962062,40.815971,52.379747,51.972970,52.379747,148.541881,113.051623,149.156567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765003,48.849730,199.334761,163.443101,166.284634,164.926214,74.450132,14.227516,190.729019,19.000970,48.497519,49.803563,162.110856,201.174740,160.223865,193.400355,116.771048,187.282521,-0.000499,0.038034,94.597603,66.043291,183.817918,17.787957,52.477174,0.703122,610613.705731,0.861598,8.845036,3.641198,4.001520,0.064940,0.060191,32.000000,124.635739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.824737,62.548194,107.260075,100.000000,26.460418,42.088608,39.965113,40.815971,52.379747,51.971645,52.379747,148.900263,113.226640,149.189572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771689,48.883192,199.208336,163.444780,166.251020,164.934900,74.209932,14.234366,190.668860,19.002020,48.731587,49.792870,162.092722,201.243239,160.204936,193.480708,116.759056,187.016759,-0.000499,0.038045,94.463063,66.271977,184.063143,17.794481,52.470512,0.704204,610520.061789,0.861308,8.825242,3.770376,4.005521,0.065068,0.057503,32.000000,124.618383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.803028,62.544716,107.232050,100.000000,26.419258,42.088608,39.965618,40.815971,52.379747,51.971371,52.379747,148.419864,112.901998,149.176708,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730618,48.961911,199.192998,163.469685,166.340744,164.925707,74.325629,14.228372,190.717617,19.002474,48.818055,49.796622,162.119318,201.187502,160.199234,193.475855,116.774603,187.042923,-0.000497,0.038054,94.444421,66.147714,184.033817,17.804993,52.416461,0.704001,610645.008313,0.864094,8.851779,3.681208,4.002443,0.064153,0.058076,32.000000,124.687645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.823716,62.550094,107.252137,100.000000,26.435440,42.088608,39.965517,40.815971,52.379747,51.971422,52.379747,148.651258,113.036435,149.147204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811861,48.961911,199.324084,163.469685,166.386516,164.918786,74.488705,14.227659,190.704483,19.003776,48.739041,49.735157,162.132832,201.256755,160.192460,193.353560,116.758910,187.107996,-0.000496,0.038029,94.360236,66.006678,184.170973,17.805010,52.458081,0.705339,610784.393494,0.863684,8.973046,3.675624,4.005440,0.064465,0.057532,32.000000,124.755182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814170,62.553024,107.235084,100.000000,26.361051,42.088608,39.966563,40.815971,52.379747,51.971920,52.379747,148.977409,113.006402,149.140989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817617,49.004699,199.416216,163.505784,166.294216,164.924890,74.357090,14.227088,190.678579,19.003956,48.557545,49.784455,162.142700,201.247214,160.186547,193.378903,116.767088,187.026784,-0.000497,0.038019,94.373787,66.131401,184.097796,17.798536,52.556350,0.704057,610706.390873,0.860195,8.888907,3.716094,4.001539,0.066053,0.058895,32.000000,124.804253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.813874,62.559005,107.220684,100.000000,26.441793,42.088608,39.964697,40.815971,52.379747,51.972153,52.379747,148.714179,113.218048,149.165182,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762471,48.982756,199.379244,163.476121,166.306657,164.928693,74.254263,14.228229,190.822238,19.004321,48.647795,49.873475,162.158841,201.244442,160.219659,193.418833,116.767645,187.055187,-0.000498,0.038027,94.361921,65.842914,184.075769,17.816621,52.467759,0.703019,610785.192734,0.861742,8.925737,3.676994,4.002926,0.064283,0.059293,32.000000,124.845766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.827154,62.589564,107.216079,100.000000,26.437992,42.088608,39.964554,40.815971,52.379747,51.972049,52.379747,148.508525,113.038314,149.316559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798437,48.987145,199.339012,163.473323,166.387921,164.923365,74.396282,14.221808,190.655484,19.004033,48.671500,49.744088,162.149042,201.217144,160.234671,193.437021,116.757440,187.100023,-0.000499,0.038014,94.388017,66.324598,184.207543,17.825826,52.537441,0.704775,610821.741950,0.863965,8.960890,3.687253,4.006619,0.063245,0.059146,32.000000,124.749043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.820056,62.582823,107.175941,100.000000,26.418395,42.088608,39.965877,40.815971,52.379747,51.971733,52.379747,148.792564,112.480355,149.250627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906525,48.963008,199.474274,163.486475,166.529959,164.913957,74.402947,14.229942,190.788485,19.004443,48.383216,49.839451,162.137735,201.320525,160.234626,193.454934,116.771739,187.281355,-0.000500,0.038037,94.382942,66.008635,184.127572,17.816033,52.578747,0.703278,610799.495288,0.861606,8.928035,3.714529,4.002917,0.065337,0.058159,32.000000,124.811206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.840757,62.592401,107.123986,100.000000,26.455671,42.088608,39.964886,40.815971,52.379747,51.971605,52.379747,148.805894,113.024659,149.354796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819883,48.963008,199.400654,163.486475,166.565787,164.906655,74.256260,14.232796,190.874692,19.001779,48.205772,49.831422,162.164833,201.422377,160.230557,193.511245,116.766448,187.266743,-0.000499,0.038061,94.442122,66.162920,184.078704,17.807387,52.444706,0.701617,610534.011976,0.859348,8.792097,3.769241,3.996958,0.064697,0.056604,32.000000,124.899189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.841249,62.602945,107.125000,100.000000,26.461380,42.088608,39.962401,40.815971,52.379747,51.971257,52.379747,148.512520,113.052352,149.339297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819137,48.878255,199.480292,163.466047,166.576284,164.899033,74.381369,14.227230,190.833660,18.999528,48.250894,49.766567,162.172206,201.370330,160.241334,193.590917,116.772605,187.354225,-0.000498,0.038085,94.415110,66.032387,184.140360,17.805705,52.639880,0.704281,610634.647138,0.862672,8.881701,3.768973,4.002431,0.065251,0.056682,32.000000,124.872138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.851062,62.623726,107.088673,100.000000,26.487366,42.088608,39.964370,40.815971,52.379747,51.970348,52.379747,148.762738,113.145863,149.347047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820267,48.843970,199.492323,163.466887,166.626553,164.907518,74.365285,14.230655,190.851468,18.999111,48.384346,49.741890,162.153863,201.325805,160.247782,193.509919,116.777904,186.970279,-0.000497,0.038118,94.451395,66.190020,184.176254,17.808976,52.540641,0.701663,610408.829182,0.860991,8.797720,3.796092,4.004090,0.064786,0.057385,32.000000,124.769335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.844892,62.643456,107.059828,100.000000,26.473335,42.088608,39.964416,40.815971,52.379747,51.970105,52.379747,148.730570,113.215363,149.325371,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805036,48.877158,199.409691,163.483397,166.713315,164.913039,74.304488,14.228800,190.847978,18.999097,48.530921,49.891427,162.167148,201.273880,160.281415,193.542616,116.797397,187.246097,-0.000497,0.038116,94.477685,66.188818,184.249941,17.805518,52.518165,0.702964,610336.823588,0.861116,8.762267,3.644657,4.004240,0.064340,0.059146,32.000000,124.789056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.840073,62.624782,107.035390,100.000000,26.478989,42.088608,39.964377,40.815971,52.379747,51.969530,52.379747,148.608977,113.157178,149.255819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823476,48.877158,199.464082,163.483397,166.680222,164.917357,74.437761,14.227373,190.936442,18.999044,48.213123,49.870182,162.145744,201.426088,160.213305,193.532714,116.770922,186.994258,-0.000497,0.038104,94.671658,66.182654,184.146703,17.816335,52.561333,0.703345,610394.996026,0.862223,8.811217,3.730169,4.003806,0.066082,0.058452,32.000000,124.823659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.808109,62.613053,107.043226,100.000000,26.453264,42.088608,39.964690,40.815971,52.379747,51.969560,52.379747,148.875522,112.709875,149.177141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777206,48.845342,199.368842,163.479479,166.586131,164.914443,74.407224,14.226802,190.854643,19.001596,48.086270,49.918505,162.145050,201.359464,160.234056,193.519431,116.785554,187.310374,-0.000497,0.038144,94.771972,66.149902,184.097348,17.822903,52.507517,0.702693,610462.832131,0.860348,8.792134,3.660772,4.003416,0.065546,0.057455,32.000000,124.856502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.828093,62.619815,107.046087,100.000000,26.501652,42.088608,39.964246,40.815971,52.379747,51.969031,52.379747,148.814448,112.750494,149.320493,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821482,48.806394,199.501381,163.446459,166.552527,164.900853,74.284882,14.238361,190.885651,19.000700,48.337119,49.840886,162.119230,201.347864,160.235268,193.515507,116.789452,187.130942,-0.000496,0.038147,94.771935,66.284794,184.065996,17.820020,52.499177,0.703668,610406.545409,0.861498,8.808216,3.766465,4.005224,0.063172,0.059666,32.000000,124.859197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.817394,62.638744,107.064344,100.000000,26.449582,42.088608,39.965329,40.815971,52.379747,51.968753,52.379747,148.569764,113.048018,149.250863,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799868,48.836290,199.386441,163.436944,166.514434,164.879350,74.480569,14.231369,190.834857,19.003165,48.388375,49.827071,162.146391,201.224585,160.268512,193.532798,116.829252,187.042655,-0.000495,0.038151,94.654525,66.042570,184.126878,17.803803,52.498260,0.703422,610198.019812,0.861899,8.723433,3.694288,4.004325,0.065509,0.058185,32.000000,124.836639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.850327,62.657728,107.108953,100.000000,26.520840,42.088608,39.964340,40.815971,52.379747,51.967989,52.379747,148.961138,113.219276,149.244214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797953,48.846987,199.352125,163.443101,166.529326,164.870154,74.358615,14.225946,190.585422,19.002384,48.524398,49.774704,162.121437,201.288966,160.241995,193.396341,116.814146,187.065310,-0.000494,0.038182,94.586597,66.016401,184.111339,17.802048,52.492621,0.703454,610215.316803,0.861357,8.780131,3.652533,4.004013,0.065639,0.058617,32.000000,124.849746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.824814,62.630739,107.081752,100.000000,26.505750,42.088608,39.964803,40.815971,52.379747,51.967958,52.379747,148.717229,113.211144,149.229305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833492,48.846987,199.356488,163.443101,166.471749,164.867856,74.310853,14.226374,190.728204,19.003054,48.683948,49.740695,162.106064,201.302279,160.232983,193.515254,116.812296,187.135605,-0.000495,0.038181,94.526963,66.290939,184.255673,17.805052,52.494404,0.703381,610121.578850,0.861435,8.788378,3.644605,4.003219,0.064211,0.059557,32.000000,124.924755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.824834,62.647923,107.107719,100.000000,26.456435,42.088608,39.964883,40.815971,52.379747,51.967769,52.379747,148.621706,113.036588,149.218251,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816379,48.889775,199.425461,163.445060,166.443323,164.873969,74.428192,14.226374,190.848985,19.000254,48.706112,49.790239,162.134289,201.264441,160.244341,193.547035,116.827409,186.956693,-0.000496,0.038195,94.544776,66.229518,184.284226,17.801192,52.547302,0.702916,610075.700444,0.861293,8.751599,3.673219,4.000452,0.065531,0.059242,32.000000,124.947150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.788388,62.657210,107.136915,100.000000,26.529422,42.088608,39.964033,40.815971,52.379747,51.967876,52.379747,148.856385,112.841780,149.141067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824843,48.955328,199.492400,163.450656,166.391413,164.882377,74.379497,14.227659,190.781952,18.999185,48.482747,49.807442,162.131941,201.367333,160.236344,193.488180,116.823005,187.122524,-0.000495,0.038197,94.462884,66.247138,184.242600,17.802542,52.496555,0.702718,610159.086768,0.860399,8.812095,3.589976,4.003211,0.066091,0.058435,32.000000,124.892467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.751758,62.656684,107.123714,100.000000,26.490121,42.088608,39.964375,40.815971,52.379747,51.967647,52.379747,148.758995,113.145441,149.226944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797329,48.930642,199.385073,163.461850,166.340364,164.885650,74.244254,14.230370,190.868017,18.995768,48.446127,49.827209,162.133257,201.319648,160.237663,193.552008,116.825923,187.246524,-0.000497,0.038193,94.494335,66.139421,184.175968,17.783559,52.525351,0.703638,610339.001920,0.861002,8.868889,3.657531,4.003874,0.063485,0.057943,32.000000,124.974930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.740761,62.655641,107.110360,100.000000,26.537249,42.088608,39.964152,40.815971,52.379747,51.968053,52.379747,148.488509,112.961449,149.176905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834184,48.930642,199.515913,163.461850,166.331725,164.887189,74.283286,14.229656,190.937745,18.996991,48.512154,49.805216,162.124655,201.378627,160.235814,193.492134,116.788988,187.140030,-0.000497,0.038196,94.429808,66.213361,184.244434,17.788027,52.454462,0.703283,610328.704829,0.863058,8.872681,3.701805,4.003931,0.064698,0.058875,32.000000,124.817387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727099,62.653583,107.120744,100.000000,26.481334,42.088608,39.964800,40.815971,52.379747,51.967664,52.379747,148.566572,113.007208,149.153459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870447,48.903489,199.479609,163.481998,166.353206,164.894014,74.383426,14.228515,190.957359,18.998998,48.609455,49.858491,162.170077,201.433101,160.250864,193.569548,116.808296,187.133175,-0.000496,0.038203,94.491203,66.129888,184.176561,17.794322,52.490103,0.704111,610400.369384,0.861903,8.834538,3.698211,4.003595,0.065553,0.057660,32.000000,124.851747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.718797,62.652327,107.113618,100.000000,26.532291,42.088608,39.964013,40.815971,52.379747,51.967165,52.379747,148.766852,112.959532,149.156646,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893127,48.935031,199.594633,163.495990,166.309774,164.900907,74.234033,14.227230,190.837746,19.001861,48.445768,49.922344,162.141719,201.445516,160.248025,193.616342,116.820082,187.229019,-0.000496,0.038174,94.490385,66.135301,184.152108,17.799055,52.521102,0.703026,610253.501281,0.859189,8.767366,3.677216,3.999810,0.065369,0.059242,32.000000,124.823644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.750532,62.633681,107.106841,100.000000,26.598383,42.088608,39.963000,40.815971,52.379747,51.966950,52.379747,148.468066,113.140340,149.143703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905972,48.928174,199.560456,163.479199,166.351203,164.909339,74.259446,14.230798,190.952451,19.003552,48.089851,49.832348,162.177736,201.466861,160.251769,193.580632,116.821928,187.243360,-0.000496,0.038165,94.460984,66.182811,184.222081,17.805824,52.469516,0.702740,610289.348501,0.861425,8.777967,3.700984,4.000443,0.066463,0.058147,32.000000,124.772031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756737,62.676774,107.143304,100.000000,26.580769,42.088608,39.962347,40.815971,52.379747,51.967041,52.379747,148.518891,113.174553,149.055426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792176,48.832725,199.500376,163.436944,166.379574,164.929446,74.385331,14.226660,190.778502,19.005181,48.232581,49.721001,162.160004,201.479847,160.263719,193.513910,116.828748,187.215715,-0.000497,0.038343,94.315119,66.087521,184.047931,17.804779,52.528419,0.703208,610283.439807,0.860911,8.757834,3.704596,3.998729,0.063472,0.058690,32.000000,124.779964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.757883,62.686720,107.131906,100.000000,26.600874,42.088608,39.961921,40.815971,52.379747,51.966795,52.379747,148.770663,113.220004,149.134616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773455,48.832725,199.537996,163.436944,166.395122,164.928678,74.317710,14.231083,190.897658,19.004952,48.631961,49.855700,162.128846,201.331615,160.268610,193.559078,116.825693,187.387134,-0.000497,0.038510,94.254238,66.202046,184.318630,17.800788,52.505131,0.703573,610276.476484,0.861511,8.780097,3.687257,4.006661,0.066351,0.058614,32.000000,124.681352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.772410,62.679186,107.112513,100.000000,26.567451,42.088608,39.964544,40.815971,52.379747,51.965716,52.379747,148.635420,113.049706,149.170493,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856170,48.882918,199.493517,163.457093,166.439931,164.927192,74.194593,14.229514,190.861767,19.006685,48.657462,49.797277,162.138835,201.412082,160.265077,193.640790,116.843515,187.075897,-0.000498,0.038502,94.304906,66.179730,184.242497,17.800315,52.504973,0.704214,610313.033671,0.862652,8.799483,3.755520,4.008924,0.064506,0.058078,32.000000,124.583147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.773908,62.677767,107.126951,100.000000,26.587260,42.088608,39.965017,40.815971,52.379747,51.965874,52.379747,148.389186,112.770822,149.165733,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832846,48.943808,199.652530,163.487035,166.404983,164.933327,74.500979,14.233367,190.848786,19.006784,48.771930,49.890470,162.148455,201.453446,160.238222,193.524039,116.841047,187.228789,-0.000500,0.038506,94.318434,66.182603,184.298724,17.792353,52.455380,0.703167,610243.013638,0.862604,8.764070,3.619268,4.001381,0.064376,0.057550,32.000000,124.605670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.765451,62.677192,107.150303,100.000000,26.574809,42.088608,39.962988,40.815971,52.379747,51.965636,52.379747,149.001959,113.426588,149.187959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888331,48.986596,199.615508,163.504944,166.339108,164.949488,74.442390,14.232368,190.912181,19.008106,48.540989,49.758384,162.172314,201.480989,160.235422,193.672981,116.829185,186.972971,-0.000499,0.038508,94.389771,66.094209,184.315672,17.795653,52.560415,0.704685,610439.459485,0.859683,8.849087,3.679933,4.006444,0.065057,0.057136,32.000000,124.658284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.764023,62.681611,107.149845,100.000000,26.658063,42.088608,39.961327,40.815971,52.379747,51.965933,52.379747,148.884780,112.890913,149.243034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835328,48.972333,199.439780,163.498788,166.223228,164.953333,74.251154,14.231226,190.862335,19.009021,48.596811,49.922767,162.174872,201.368128,160.245135,193.552213,116.847281,187.451104,-0.000498,0.038511,94.459961,66.297098,184.228872,17.785294,52.504764,0.702651,610538.439980,0.859947,8.836113,3.593803,4.001341,0.063810,0.059465,32.000000,124.670379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.776397,62.673999,107.173306,100.000000,26.662716,42.088608,39.962026,40.815971,52.379747,51.966178,52.379747,148.502308,112.746428,149.141933,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.886505,48.972333,199.605911,163.498788,166.172603,164.949469,74.377277,14.229656,190.946080,19.010269,48.417437,49.862394,162.133133,201.475831,160.263125,193.461331,116.854313,187.055471,-0.000499,0.038514,94.415392,66.094601,184.139034,17.780093,52.557137,0.703602,610558.625410,0.862701,8.875046,3.758256,4.001976,0.065440,0.057423,32.000000,124.581371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.775904,62.674339,107.168088,100.000000,26.593964,42.088608,39.963232,40.815971,52.379747,51.965921,52.379747,148.754554,113.416922,149.161720,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890373,48.947922,199.462923,163.495150,166.109319,164.939685,74.394967,14.229656,190.928429,19.009427,48.611797,49.808303,162.104686,201.398688,160.268475,193.600351,116.838799,187.248585,-0.000499,0.038521,94.338605,66.235414,184.245250,17.786868,52.531095,0.702660,610443.214380,0.860236,8.822117,3.600693,4.001201,0.064291,0.056624,32.000000,124.628022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.783882,62.664385,107.153996,100.000000,26.645962,42.088608,39.961955,40.815971,52.379747,51.965563,52.379747,148.789933,113.099031,149.192051,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857737,48.981659,199.681081,163.481998,166.110982,164.937091,74.322945,14.228229,190.905755,19.009467,48.656711,49.898003,162.130855,201.409656,160.251435,193.572685,116.862879,187.301844,-0.000500,0.038517,94.362357,66.263717,184.313818,17.789253,52.476072,0.702501,610405.072760,0.859847,8.793706,3.689714,3.998024,0.063787,0.059167,32.000000,124.681559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.783762,62.672636,107.176350,100.000000,26.617640,42.088608,39.961848,40.815971,52.379747,51.965397,52.379747,148.645891,112.961104,149.180131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814757,48.987419,199.534959,163.473603,166.048941,164.939413,74.351552,14.227801,190.873456,19.009196,48.564037,49.760803,162.139629,201.353123,160.258724,193.571931,116.839610,187.451271,-0.000502,0.038520,94.456953,66.093073,184.241926,17.784694,52.451210,0.704267,610435.476415,0.861375,8.861189,3.685894,4.005017,0.063818,0.057002,32.000000,124.661211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.759843,62.656048,107.187025,100.000000,26.675435,42.088608,39.962527,40.815971,52.379747,51.965559,52.379747,148.703104,112.836410,149.272892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763865,48.987419,199.540872,163.473603,166.014948,164.938727,74.426267,14.229656,190.850305,19.009066,48.609981,49.892770,162.167440,201.287132,160.251231,193.588780,116.841043,187.206143,-0.000504,0.038530,94.450393,66.297816,184.160897,17.796181,52.505918,0.704797,610589.522982,0.861895,8.911417,3.765989,4.005539,0.064215,0.059012,32.000000,124.496799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.753653,62.666967,107.204379,100.000000,26.661721,42.088608,39.963480,40.815971,52.379747,51.965483,52.379747,148.852535,113.132400,149.121909,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830842,48.980288,199.415033,163.485915,166.129699,164.933921,74.309115,14.230085,190.891593,19.008804,48.738624,49.828223,162.139674,201.416404,160.258016,193.522876,116.853724,187.350549,-0.000503,0.038538,94.424818,66.179648,184.366742,17.797917,52.528656,0.704713,610640.531423,0.862005,8.964110,3.671318,4.009754,0.064556,0.056695,32.000000,124.453964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.777325,62.691677,107.213221,100.000000,26.646802,42.088608,39.964708,40.815971,52.379747,51.965297,52.379747,148.618230,112.952781,149.085402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914615,49.034596,199.505535,163.495710,166.168034,164.934453,74.346475,14.235507,190.878547,19.008144,48.679141,49.850540,162.157679,201.461948,160.264023,193.551768,116.856996,187.163348,-0.000502,0.038565,94.250457,66.269852,184.215532,17.786840,52.436366,0.703212,610486.013134,0.862032,8.887641,3.713577,4.001840,0.066382,0.059193,32.000000,124.664799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.771500,62.685803,107.193863,100.000000,26.690770,42.088608,39.963151,40.815971,52.379747,51.965610,52.379747,148.692950,113.288086,149.179580,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.944390,49.052425,199.552525,163.506903,166.164734,164.944332,74.368207,14.234794,190.866884,19.009439,48.487042,49.825785,162.167522,201.473629,160.234005,193.603696,116.845488,187.080524,-0.000502,0.038570,94.195394,66.058246,184.268009,17.777960,52.499938,0.703945,610570.912484,0.860363,8.891092,3.746344,4.001201,0.064765,0.060110,32.000000,124.641290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742952,62.663292,107.166722,100.000000,26.670044,42.088608,39.961060,40.815971,52.379747,51.965539,52.379747,148.736414,113.162203,149.073011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875453,49.007442,199.511615,163.480878,166.103150,164.950674,74.358620,14.228800,190.903057,19.010902,48.626699,49.758553,162.144948,201.480194,160.256154,193.500567,116.825125,187.362650,-0.000501,0.038578,94.170615,66.007983,184.099183,17.784386,52.555144,0.702722,610551.579944,0.859400,8.842392,3.619056,3.995494,0.065007,0.058733,32.000000,124.599632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.759498,62.680397,107.174371,100.000000,26.676050,42.088608,39.960198,40.815971,52.379747,51.965642,52.379747,148.717240,112.945992,149.179147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826027,49.007442,199.655424,163.480878,166.068619,164.954942,74.306204,14.228515,190.921893,19.013277,48.817174,49.832014,162.169145,201.391185,160.289436,193.651852,116.845774,187.294457,-0.000502,0.038590,94.165596,66.114696,184.095797,17.794670,52.425325,0.702666,610640.006227,0.860755,8.868652,3.746779,4.000197,0.064358,0.057565,32.000000,124.618553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.792063,62.687286,107.192858,100.000000,26.686033,42.088608,39.961744,40.815971,52.379747,51.965171,52.379747,148.612409,113.294414,149.167503,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919274,49.024447,199.444189,163.497109,166.115493,164.949852,74.370395,14.226660,190.981000,19.015580,48.733052,49.940129,162.170443,201.472997,160.263647,193.520755,116.870175,187.185516,-0.000502,0.038594,94.212949,66.126073,184.207500,17.801958,52.567785,0.705412,610651.950909,0.862334,8.919777,3.700190,4.007051,0.063882,0.058607,32.000000,124.691916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.777311,62.702546,107.203209,100.000000,26.762222,42.088608,39.962852,40.815971,52.379747,51.965223,52.379747,148.740791,113.270902,149.189297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.931365,49.072722,199.619760,163.502985,166.182420,164.935648,74.322828,14.230227,190.986856,19.018930,48.441209,49.892529,162.158532,201.530060,160.261492,193.588699,116.852032,187.116604,-0.000504,0.038610,94.253820,66.334161,184.128510,17.801495,52.444496,0.701815,610468.532421,0.859816,8.840362,3.634336,3.995334,0.063452,0.059586,32.000000,124.686797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.749200,62.688847,107.214294,100.000000,26.685157,42.088608,39.960557,40.815971,52.379747,51.965141,52.379747,148.645656,113.207922,149.075332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.932715,49.010733,199.691617,163.473603,166.169858,164.930910,74.307881,14.231512,190.892693,19.021238,48.161000,49.903072,162.171315,201.540804,160.270165,193.647678,116.855818,187.349038,-0.000504,0.038599,94.179050,66.119490,184.218552,17.798740,52.583992,0.703799,610559.682126,0.860177,8.876143,3.626249,3.997883,0.065565,0.058085,32.000000,124.726445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.774539,62.725702,107.225676,100.000000,26.766573,42.088608,39.960115,40.815971,52.379747,51.965527,52.379747,148.615763,112.969351,149.057904,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857116,49.010733,199.727245,163.473603,166.218307,164.929376,74.403404,14.228658,191.008004,19.024042,48.394178,49.819811,162.152444,201.397852,160.273449,193.644823,116.859038,187.308312,-0.000504,0.038613,94.181932,66.325894,184.218309,17.810827,52.504187,0.701947,610402.483823,0.860150,8.812761,3.710907,3.999214,0.064794,0.059078,32.000000,124.654339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.736241,62.717217,107.207061,100.000000,26.793109,42.088608,39.959937,40.815971,52.379747,51.964920,52.379747,148.806808,113.207155,149.085993,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828120,48.929271,199.663688,163.449537,166.279534,164.924542,74.371335,14.239360,191.167108,19.025035,48.778100,49.702351,162.125664,201.423886,160.271441,193.637436,116.880617,187.338114,-0.000503,0.038574,94.247669,66.223391,184.225259,17.804178,52.530465,0.704043,610483.169269,0.860486,8.890906,3.692196,4.005993,0.066317,0.057845,32.000000,124.710856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.765155,62.691962,107.231657,100.000000,26.788089,42.088608,39.962088,40.815971,52.379747,51.964030,52.379747,148.742670,113.294798,149.194844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803478,48.971510,199.512827,163.485076,166.275138,164.932886,74.278032,14.232225,190.939823,19.024957,49.063108,49.849856,162.130360,201.419360,160.231372,193.674631,116.877956,187.214751,-0.000503,0.038568,94.256990,66.233082,184.292361,17.805482,52.625692,0.703830,610281.521420,0.862273,8.852585,3.677122,4.007815,0.063157,0.058109,32.000000,124.465516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.741708,62.695942,107.206303,100.000000,26.799532,42.088608,39.962245,40.815971,52.379747,51.964223,52.379747,148.556064,113.109770,149.178085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811807,49.092471,199.567753,163.548039,166.235714,164.938383,74.456349,14.230227,191.101262,19.023076,48.982665,49.930214,162.178021,201.379198,160.240390,193.619339,116.860914,187.344978,-0.000503,0.038563,94.137306,66.255751,184.257731,17.809817,52.616303,0.702479,610417.019040,0.862893,8.907183,3.637681,4.006002,0.064874,0.059274,32.000000,124.562165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.732563,62.685045,107.226055,100.000000,26.771409,42.088608,39.962850,40.815971,52.379747,51.964083,52.379747,148.912698,112.958112,149.316323,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884229,49.128677,199.675421,163.568747,166.212271,164.941970,74.358109,14.229086,190.918215,19.024815,48.808636,49.799935,162.188653,201.456831,160.262335,193.696590,116.877953,187.360814,-0.000502,0.038560,94.183973,66.265064,184.215474,17.813697,52.525403,0.702930,610745.515638,0.860988,9.019523,3.704269,4.006435,0.065774,0.059412,32.000000,124.451464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.748884,62.690622,107.238110,100.000000,26.795463,42.088608,39.962655,40.815971,52.379747,51.965116,52.379747,148.716219,112.797441,149.160933,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881960,49.128677,199.737698,163.568747,166.237982,164.948922,74.189116,14.232225,190.872160,19.023986,48.657728,49.790079,162.192859,201.466168,160.244351,193.643502,116.863038,187.282006,-0.000501,0.038576,94.244986,66.258075,184.320098,17.812903,52.540693,0.703604,610689.380949,0.860841,8.980813,3.693250,4.002776,0.065613,0.057935,32.000000,124.567004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.741498,62.657221,107.227805,100.000000,26.843386,42.088608,39.960882,40.815971,52.379747,51.965447,52.379747,148.378232,113.040692,149.243113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839665,49.097682,199.599081,163.565109,166.275305,164.945108,74.410160,14.230941,190.921051,19.025398,48.781053,49.785871,162.204126,201.498318,160.264299,193.698771,116.864090,187.162372,-0.000501,0.038564,94.177457,66.245193,184.135260,17.817109,52.468519,0.703609,610762.890733,0.862882,8.983158,3.678190,4.004207,0.065528,0.058295,32.000000,124.461126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.720751,62.657228,107.224495,100.000000,26.823524,42.088608,39.960842,40.815971,52.379747,51.965201,52.379747,148.820320,113.428697,149.336504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830094,49.098231,199.637968,163.543842,166.323223,164.935404,74.384697,14.224091,190.984316,19.028445,48.770066,49.853255,162.209668,201.451510,160.292429,193.627219,116.862521,187.507959,-0.000501,0.038588,94.203539,66.122360,184.296790,17.823218,52.534792,0.704678,610729.347711,0.861035,8.995907,3.631614,4.004824,0.062723,0.058180,32.000000,124.480643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.755104,62.673454,107.234440,100.000000,26.845474,42.088608,39.961764,40.815971,52.379747,51.965200,52.379747,148.769393,112.659207,149.230603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814698,49.092471,199.567874,163.553356,166.309818,164.924972,74.323342,14.226660,190.917096,19.031720,48.556313,49.748128,162.196963,201.416078,160.287972,193.658634,116.857601,187.341737,-0.000500,0.038596,94.064514,65.981666,184.111074,17.835279,52.601800,0.703965,610723.397582,0.861464,9.006358,3.764628,4.006374,0.063717,0.059017,32.000000,124.283353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.730679,62.661379,107.198054,100.000000,26.855585,42.088608,39.961954,40.815971,52.379747,51.965204,52.379747,148.646684,112.982660,149.265261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860709,49.092471,199.508721,163.553356,166.354191,164.927240,74.467814,14.225661,191.033119,19.032710,48.517604,49.873018,162.221763,201.366151,160.301543,193.587718,116.866047,187.242141,-0.000500,0.038555,94.022571,66.170813,184.135201,17.834861,52.488844,0.703032,610701.590264,0.862403,9.016531,3.706348,4.006205,0.065844,0.059632,32.000000,124.121540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.745650,62.663501,107.207386,100.000000,26.853172,42.088608,39.962203,40.815971,52.379747,51.965149,52.379747,148.935629,113.227829,149.351256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777507,49.048310,199.527835,163.527891,166.261955,164.951419,74.515247,14.230513,190.934188,19.033642,48.730277,49.776184,162.196881,201.360891,160.289771,193.469032,116.863266,187.198347,-0.000500,0.038537,94.008498,65.958892,184.209396,17.841892,52.528944,0.703823,610621.461246,0.859859,8.968927,3.660012,4.001321,0.064372,0.058929,32.000000,124.153134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.737644,62.660451,107.194635,100.000000,26.853231,42.088608,39.961080,40.815971,52.379747,51.964746,52.379747,149.030494,113.087447,149.404796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733266,49.061750,199.469426,163.509702,166.196421,164.965203,74.429282,14.224234,190.986419,19.033354,48.841233,49.717275,162.186040,201.391471,160.330450,193.606337,116.844558,187.417993,-0.000498,0.038539,93.963330,66.071699,184.162164,17.839800,52.556140,0.704389,610729.972566,0.860927,9.010873,3.646129,4.008393,0.062988,0.059447,32.000000,124.147840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.731468,62.678081,107.185664,100.000000,26.856144,42.088608,39.963025,40.815971,52.379747,51.964690,52.379747,148.858564,112.882820,149.397597,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749751,49.094391,199.498167,163.511101,166.175524,164.957664,74.423131,14.225803,190.758687,19.031972,48.894848,49.664753,162.193892,201.359443,160.320636,193.498059,116.859438,187.013746,-0.000498,0.038572,93.994963,66.012501,184.068286,17.837146,52.556849,0.704520,610932.786973,0.862878,9.070143,3.748390,4.010785,0.062984,0.057968,32.000000,124.323817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.749696,62.680139,107.166111,100.000000,26.871397,42.088608,39.964429,40.815971,52.379747,51.964751,52.379747,148.846262,112.921291,149.423482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736820,49.094391,199.587313,163.511101,166.105711,164.938335,74.454166,14.232082,190.866624,19.033336,48.995206,49.809592,162.181359,201.324460,160.264430,193.507924,116.819479,187.224240,-0.000498,0.038551,93.858285,66.236206,184.173765,17.848759,52.556796,0.704382,610907.699662,0.864007,9.080526,3.581580,4.009731,0.065444,0.057585,32.000000,124.093283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.715499,62.684999,107.123331,100.000000,26.816700,42.088608,39.963873,40.815971,52.379747,51.965027,52.379747,148.908331,112.798055,149.394411,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802794,49.143488,199.540986,163.540484,166.115630,164.938842,74.381635,14.223377,190.921986,19.030225,49.104206,49.734937,162.173406,201.282320,160.259092,193.499708,116.843830,187.421218,-0.000498,0.038551,94.017563,66.235179,184.106323,17.855177,52.526479,0.704724,610971.981586,0.862460,9.099100,3.699769,4.012868,0.063863,0.057507,32.000000,124.185374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.705045,62.687015,107.113748,100.000000,26.891866,42.088608,39.964257,40.815971,52.379747,51.965462,52.379747,148.763271,113.030451,149.434222,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
