OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, March 9, 2020
1:22:04 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.836039,49.105088,199.517802,163.567068,165.891976,164.890564,74.318051,14.229086,190.749548,18.969687,48.432154,49.776381,162.237500,201.373000,160.316563,193.480317,116.766112,187.098486,-0.000492,0.038692,94.289760,66.174075,184.107300,17.701711,52.494955,0.703381,610833.731812,0.860105,8.987568,3.763117,4.000588,0.063405,0.057819,32.000000,124.221460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.626070,62.745089,107.253496,100.000000,26.997696,42.088608,39.962249,40.815971,52.379747,51.963445,52.379747,148.636102,113.117173,149.270965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749034,49.029933,199.353388,163.556994,165.906752,164.889939,74.430245,14.231512,190.811628,18.969367,48.593600,49.703274,162.211031,201.187216,160.337062,193.479484,116.779778,186.867967,-0.000494,0.038703,94.456916,65.909578,183.948198,17.697784,52.312789,0.703946,610855.930366,0.861904,9.007064,3.705272,4.003484,0.066326,0.058724,32.000000,124.215892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.646612,62.767474,107.299115,100.000000,26.976632,42.088608,39.962706,40.815971,52.379747,51.962780,52.379747,148.860490,112.715437,149.308652,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775675,49.031304,199.205282,163.505504,166.032560,164.888578,74.432290,14.226517,190.816767,18.969377,48.768683,49.812310,162.189827,201.218918,160.320701,193.424292,116.760527,187.228795,-0.000494,0.038699,94.251972,66.342866,184.053173,17.696737,52.540798,0.703984,610712.676910,0.864996,8.987457,3.637412,4.004911,0.066121,0.059283,32.000000,124.228409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.641429,62.762248,107.311467,100.000000,26.969060,42.088608,39.964686,40.815971,52.379747,51.962704,52.379747,148.864579,113.213791,149.321083,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819896,49.070527,199.382759,163.490113,166.062638,164.884948,74.304317,14.226089,190.704547,18.971053,48.677608,49.949629,162.195358,201.127320,160.328502,193.391105,116.773351,187.445477,-0.000493,0.038702,94.107381,66.374619,184.253756,17.695772,52.422912,0.703125,610788.786620,0.861552,8.995764,3.760455,4.002061,0.065366,0.057578,32.000000,124.135736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.648791,62.775111,107.334764,100.000000,26.988604,42.088608,39.964119,40.815971,52.379747,51.962641,52.379747,148.608635,112.842816,149.339926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872802,49.070527,199.490496,163.490113,166.091669,164.891840,74.487244,14.227230,190.800646,18.968969,48.363025,49.907075,162.204070,201.277529,160.340619,193.549358,116.779319,187.117362,-0.000493,0.038701,94.118281,66.238542,184.157166,17.683840,52.612605,0.704670,610769.806623,0.862261,8.989206,3.830047,4.002071,0.065932,0.058800,32.000000,124.236515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.649292,62.752179,107.379358,100.000000,26.975951,42.088608,39.963028,40.815971,52.379747,51.962933,52.379747,148.974487,113.484811,149.324033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837297,49.037339,199.486068,163.490113,166.145254,164.891722,74.381204,14.231654,190.830730,18.970406,48.150501,49.848311,162.211751,201.285052,160.342674,193.448987,116.785082,187.121623,-0.000493,0.038683,94.229674,66.090555,184.183127,17.677169,52.504475,0.701771,610698.008160,0.859166,8.934479,3.699251,3.999986,0.065512,0.059075,32.000000,124.300392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665673,62.767021,107.389556,100.000000,27.062195,42.088608,39.961726,40.815971,52.379747,51.962604,52.379747,148.762407,113.038276,149.367110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864265,48.935580,199.502925,163.486195,166.197129,164.893405,74.306137,14.229086,190.927204,18.971396,48.102639,49.813092,162.199219,201.471998,160.326728,193.564251,116.768120,187.232996,-0.000493,0.038693,94.254098,66.100075,184.085273,17.676421,52.545676,0.703577,610652.933446,0.860991,8.938014,3.695110,4.002747,0.063493,0.057090,32.000000,123.910342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.647664,62.745515,107.387919,100.000000,27.022198,42.088608,39.962546,40.815971,52.379747,51.962536,52.379747,148.612274,112.962485,149.411209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819974,48.878804,199.457654,163.476121,166.163859,164.909232,74.522221,14.226232,190.817298,18.972866,48.216440,49.655110,162.206041,201.399014,160.326794,193.538580,116.782268,187.297071,-0.000494,0.038706,94.354769,66.032858,184.261731,17.679893,52.531435,0.702516,610463.832489,0.861105,8.808358,3.754460,4.000920,0.063521,0.057902,32.000000,124.055574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.654378,62.728846,107.421298,100.000000,27.056429,42.088608,39.961855,40.815971,52.379747,51.961519,52.379747,149.044441,113.177737,149.421358,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745374,48.878804,199.549050,163.470804,166.131864,164.925789,74.473194,14.229228,190.833861,18.974623,48.334780,49.790819,162.174136,201.301871,160.312122,193.596827,116.773114,187.062716,-0.000493,0.038706,94.333001,65.873807,184.208764,17.680846,52.431645,0.703087,610414.824830,0.859402,8.797403,3.764691,4.003568,0.065760,0.058708,32.000000,124.077722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.634869,62.713780,107.447428,100.000000,27.055985,42.088608,39.962806,40.815971,52.379747,51.960729,52.379747,148.946387,112.698483,149.332688,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783336,48.878804,199.380333,163.470804,166.129709,164.932661,74.237565,14.231654,190.866522,18.976889,48.680914,49.752960,162.194243,201.233351,160.299919,193.555900,116.764232,187.148231,-0.000493,0.038675,94.386920,65.984537,184.169095,17.683055,52.572479,0.704248,610589.341952,0.861683,8.874758,3.676024,4.011266,0.065857,0.057103,32.000000,124.113804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.650048,62.708156,107.463895,100.000000,27.068572,42.088608,39.964702,40.815971,52.379747,51.960487,52.379747,148.475130,113.643143,149.365221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902753,48.953408,199.500837,163.513060,166.118629,164.940457,74.393175,14.224662,190.742018,18.979815,48.906975,49.856912,162.167574,201.411307,160.302535,193.571562,116.800308,187.073494,-0.000493,0.038653,94.450172,66.084543,184.066981,17.678120,52.554803,0.702903,610600.528575,0.863525,8.835329,3.726088,4.004961,0.065843,0.058476,32.000000,124.215964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.655010,62.729483,107.480472,100.000000,27.020800,42.088608,39.963865,40.815971,52.379747,51.960914,52.379747,148.786350,113.454856,149.392601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867956,49.034870,199.467437,163.509981,166.128794,164.948049,74.509399,14.228515,190.864364,18.984410,48.372020,49.913883,162.186834,201.378953,160.271047,193.508268,116.790832,187.097752,-0.000493,0.038635,94.645036,65.995446,184.153229,17.675455,52.450056,0.702144,610519.523508,0.859648,8.786396,3.661560,3.997792,0.064127,0.057899,32.000000,124.132782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.638119,62.711615,107.483617,100.000000,27.058285,42.088608,39.961053,40.815971,52.379747,51.960755,52.379747,149.018798,112.719771,149.381547,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847164,48.928722,199.505191,163.499907,166.211933,164.966322,74.376696,14.226802,190.849249,18.988683,48.086733,49.789530,162.179799,201.294063,160.289580,193.516823,116.784411,187.255525,-0.000493,0.038646,94.746351,66.270621,184.166527,17.676880,52.590837,0.704105,610798.010821,0.859209,8.903833,3.680272,3.999912,0.064065,0.058402,32.000000,124.198240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.666039,62.699166,107.449304,100.000000,27.062898,42.088608,39.961763,40.815971,52.379747,51.961385,52.379747,148.753392,112.570951,149.307826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808392,48.928722,199.437866,163.499907,166.201066,164.983305,74.396776,14.228943,190.835700,18.990917,48.315065,49.860706,162.189338,201.253310,160.296131,193.501851,116.782712,187.290641,-0.000492,0.038614,94.724571,66.018581,184.279942,17.681574,52.470276,0.702428,610690.231982,0.860980,8.819190,3.746742,4.002338,0.064157,0.058495,32.000000,124.244956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.691531,62.697664,107.453946,100.000000,27.068860,42.088608,39.962242,40.815971,52.379747,51.960324,52.379747,148.793553,112.927083,149.273129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867727,48.905134,199.499304,163.483957,166.215568,164.986548,74.366964,14.235793,190.876054,18.992282,48.551520,49.835069,162.185122,201.330943,160.295668,193.612192,116.802790,187.159226,-0.000491,0.038628,94.755859,66.353449,184.195097,17.690230,52.594745,0.704429,610808.789663,0.861581,8.859308,3.761801,4.004102,0.064415,0.058726,32.000000,124.321083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.677321,62.715984,107.475825,100.000000,27.066173,42.088608,39.963126,40.815971,52.379747,51.959925,52.379747,148.733927,112.807797,149.330170,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839803,48.936128,199.501239,163.502426,166.180671,164.997399,74.407576,14.230227,190.847444,18.992889,48.417291,49.945971,162.192784,201.347721,160.305605,193.470213,116.814445,187.118563,-0.000490,0.038610,94.650259,66.010227,184.230158,17.691377,52.475443,0.702137,610626.609417,0.860746,8.774333,3.691716,4.000569,0.063943,0.058940,32.000000,124.234677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.678323,62.711552,107.509465,100.000000,27.072981,42.088608,39.961718,40.815971,52.379747,51.959712,52.379747,148.815152,112.621964,149.340674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828642,48.913911,199.441036,163.506623,166.087228,165.006584,74.436816,14.234080,190.859632,18.996468,48.302027,49.766107,162.205646,201.251434,160.297051,193.565172,116.778848,187.282229,-0.000490,0.038576,94.563448,66.206676,184.006894,17.690432,52.615988,0.704205,610731.456909,0.860944,8.834209,3.664582,4.002850,0.063098,0.058160,32.000000,124.378511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.673451,62.699524,107.500526,100.000000,27.103069,42.088608,39.962350,40.815971,52.379747,51.959740,52.379747,148.873633,113.267143,149.332649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818845,48.889226,199.433879,163.498228,166.064481,165.011491,74.443271,14.223235,190.713461,19.000911,48.465991,49.727160,162.170859,201.291311,160.285135,193.435515,116.793258,187.296849,-0.000490,0.038576,94.591370,66.176065,184.154312,17.687468,52.414284,0.702308,610785.979047,0.862137,8.824575,3.742501,4.002598,0.063434,0.058332,32.000000,124.258933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.662379,62.690035,107.471361,100.000000,27.079951,42.088608,39.962530,40.815971,52.379747,51.959346,52.379747,148.886543,113.044259,149.348620,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767507,48.889226,199.400672,163.498228,166.042776,165.018558,74.392892,14.237363,190.841668,18.999278,48.591429,49.925004,162.171504,201.232210,160.290672,193.559164,116.785232,187.124393,-0.000489,0.038550,94.668600,65.973257,184.041013,17.686304,52.558081,0.705072,610781.762680,0.860894,8.808994,3.753617,4.003181,0.064444,0.057559,32.000000,124.019864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.678451,62.691591,107.461264,100.000000,27.073008,42.088608,39.962753,40.815971,52.379747,51.958912,52.379747,148.785784,113.011158,149.330642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779493,48.925980,199.420767,163.478080,166.037784,165.021100,74.336164,14.222664,190.887278,19.001390,48.578854,49.813006,162.179262,201.215554,160.304092,193.495898,116.795958,187.111163,-0.000489,0.038562,94.523141,66.061472,184.163857,17.702637,52.433376,0.703733,610893.966335,0.862501,8.862144,3.696014,4.006644,0.064732,0.056490,32.000000,123.939144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665445,62.688521,107.430362,100.000000,27.108693,42.088608,39.963981,40.815971,52.379747,51.959012,52.379747,148.672327,113.210646,149.427495,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792710,48.957248,199.387192,163.477241,166.023053,165.023625,74.508614,14.228800,190.909267,19.000625,48.395953,49.841071,162.191474,201.304379,160.310688,193.483454,116.802468,186.816937,-0.000489,0.038549,94.475236,66.206624,184.248147,17.692471,52.596660,0.705404,610932.716629,0.863031,8.886485,3.680252,4.006083,0.065355,0.058193,32.000000,123.930378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.695138,62.686233,107.393211,100.000000,27.074500,42.088608,39.963728,40.815971,52.379747,51.958822,52.379747,149.017228,113.570498,149.346968,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788680,48.931465,199.444020,163.459331,166.028927,165.038889,74.299819,14.231654,190.863907,18.999600,48.295129,49.743051,162.165149,201.211334,160.287689,193.514993,116.807445,187.098443,-0.000488,0.038561,94.453839,65.963628,184.255895,17.698768,52.471955,0.703044,610962.762691,0.860868,8.904068,3.561663,4.004345,0.065691,0.057502,32.000000,124.035272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707537,62.704596,107.399831,100.000000,27.112386,42.088608,39.963438,40.815971,52.379747,51.958935,52.379747,148.599638,113.745246,149.366992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714721,48.931465,199.471870,163.459331,166.056675,165.038769,74.310371,14.231226,190.851548,18.998762,48.549253,49.695192,162.161645,201.196553,160.295088,193.460456,116.787305,187.129357,-0.000488,0.038576,94.410444,65.870577,184.114988,17.694808,52.551472,0.704915,610961.950688,0.863382,8.882457,3.663921,4.005811,0.066105,0.058862,32.000000,124.039100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.709474,62.709898,107.371527,100.000000,27.082937,42.088608,39.963563,40.815971,52.379747,51.958539,52.379747,148.620743,113.438286,149.329777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777941,48.897455,199.321028,163.451776,166.062022,165.027331,74.479884,14.232225,190.756446,18.999318,48.858364,49.845146,162.155801,201.206522,160.280577,193.350466,116.792837,186.916510,-0.000488,0.038579,94.352710,66.081815,184.164445,17.697206,52.435422,0.704847,611121.514639,0.864686,8.959078,3.695831,4.012330,0.065288,0.059790,32.000000,124.073480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727501,62.702962,107.349288,100.000000,27.055750,42.088608,39.965385,40.815971,52.379747,51.958050,52.379747,148.959767,113.211413,149.331940,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760215,48.966573,199.332423,163.483677,166.166646,165.008233,74.340989,14.231940,190.803394,18.995869,48.924573,49.712474,162.158234,201.179163,160.266084,193.419936,116.784820,186.966830,-0.000488,0.038590,94.298807,66.012266,184.065448,17.697514,52.384570,0.705105,610900.018665,0.861359,8.859567,3.609240,4.004204,0.065806,0.059815,32.000000,124.146727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.718155,62.697723,107.331645,100.000000,27.036172,42.088608,39.964091,40.815971,52.379747,51.958374,52.379747,148.681979,113.136543,149.308573,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726222,49.057362,199.250353,163.510821,166.197585,164.997545,74.327331,14.232368,190.711644,18.995089,48.766252,49.756598,162.175174,201.045691,160.248824,193.423135,116.748823,187.052469,-0.000489,0.038609,94.338719,65.950620,184.207172,17.698328,52.320263,0.704652,611033.477398,0.861638,8.935063,3.678880,4.004712,0.064001,0.058767,32.000000,124.145360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.701603,62.730423,107.306000,100.000000,27.042783,42.088608,39.964475,40.815971,52.379747,51.958229,52.379747,148.654663,112.557450,149.323325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778170,49.042276,199.313160,163.507743,166.213437,165.002094,74.439176,14.232225,190.560812,18.991816,48.456765,49.702526,162.179433,201.125139,160.255727,193.351933,116.789397,186.977726,-0.000488,0.038608,94.151429,66.170027,183.951522,17.698857,52.428446,0.707355,611343.777363,0.864356,9.073053,3.705040,4.006947,0.065156,0.058851,32.000000,124.307015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.725408,62.730150,107.290945,100.000000,27.028041,42.088608,39.965365,40.815971,52.379747,51.958964,52.379747,148.878353,112.981739,149.382216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801149,49.042276,199.317772,163.507743,166.208585,165.009814,74.424239,14.231797,190.645698,18.991637,48.592017,49.746768,162.180040,201.252902,160.267623,193.290714,116.761782,187.156046,-0.000488,0.038651,93.989649,66.218278,184.066937,17.702782,52.463064,0.705382,611130.472560,0.862044,9.004151,3.635999,4.004027,0.065587,0.058509,32.000000,124.380314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.718192,62.724130,107.261843,100.000000,27.026566,42.088608,39.964231,40.815971,52.379747,51.958778,52.379747,148.848479,112.971767,149.147952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815157,49.006619,199.369527,163.485636,166.210140,164.997595,74.264440,14.229086,190.782889,18.991782,48.647883,49.824301,162.158411,201.350820,160.270776,193.370470,116.760646,186.979483,-0.000486,0.038654,93.977254,66.103832,184.095552,17.691491,52.547696,0.704678,611222.850347,0.861816,8.980360,3.731514,4.002273,0.064591,0.057386,32.000000,124.302299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742424,62.712570,107.267454,100.000000,27.052404,42.088608,39.963720,40.815971,52.379747,51.958396,52.379747,148.528880,112.828777,149.267739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782513,49.025544,199.446606,163.506344,166.163918,164.991830,74.451437,14.230798,190.709093,18.990138,48.404709,49.753566,162.145714,201.356610,160.271219,193.376583,116.748060,187.084201,-0.000485,0.038679,93.966423,66.218750,184.123533,17.687476,52.565372,0.703364,611080.626685,0.863250,8.930204,3.665420,4.002186,0.063567,0.058908,32.000000,124.380752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.733366,62.727712,107.273024,100.000000,27.043599,42.088608,39.963381,40.815971,52.379747,51.958294,52.379747,148.902875,113.224339,149.152122,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811211,48.984402,199.359884,163.523973,166.103612,165.005080,74.434566,14.231369,190.767684,18.987113,48.287128,49.863944,162.197131,201.243504,160.278734,193.360693,116.753190,187.248992,-0.000486,0.038681,93.939953,66.130782,183.970245,17.693531,52.510009,0.703749,611185.523714,0.861725,8.982923,3.717884,4.006359,0.064427,0.057828,32.000000,124.245721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.744977,62.725189,107.240436,100.000000,27.037810,42.088608,39.964163,40.815971,52.379747,51.958376,52.379747,148.869131,112.767178,149.156173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874121,48.926528,199.258731,163.479199,166.127534,165.010142,74.230304,14.228943,190.833739,18.986537,48.298761,49.732381,162.194551,201.173883,160.284425,193.448231,116.758107,187.084304,-0.000486,0.038710,93.941759,66.124599,184.054457,17.698504,52.424302,0.703880,611097.548496,0.861338,8.912070,3.775477,4.002310,0.066150,0.058877,32.000000,124.190877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.750010,62.714359,107.227911,100.000000,27.051881,42.088608,39.963587,40.815971,52.379747,51.957870,52.379747,148.460608,113.224914,149.358062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732350,48.926528,199.252786,163.479199,166.133915,165.013518,74.434130,14.229514,190.699964,18.985748,48.513424,49.613397,162.172807,201.181467,160.270909,193.340095,116.734699,187.048962,-0.000485,0.038721,93.994127,66.004613,184.058454,17.699809,52.520237,0.705033,611068.170719,0.862113,8.903901,3.601959,4.002225,0.066645,0.057869,32.000000,124.222300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.720156,62.708950,107.170054,100.000000,27.003416,42.088608,39.962018,40.815971,52.379747,51.957204,52.379747,148.868260,113.214980,149.326354,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833877,48.952036,199.160821,163.476681,166.125983,164.997664,74.408529,14.229514,190.844442,18.986479,48.682766,49.700139,162.162280,201.161896,160.302120,193.318582,116.754153,187.145111,-0.000485,0.038718,94.052892,66.226940,184.126654,17.703191,52.394824,0.704372,611157.679537,0.862765,8.935869,3.717829,4.006503,0.066461,0.058601,32.000000,124.274780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.747532,62.731533,107.165859,100.000000,27.011942,42.088608,39.965363,40.815971,52.379747,51.957243,52.379747,148.817058,112.706385,149.217778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868187,48.979739,199.309238,163.483677,166.083117,164.997425,74.329352,14.221665,190.773670,18.986811,48.328747,49.756778,162.145396,201.167584,160.297614,193.323119,116.744686,187.165993,-0.000484,0.038724,94.085768,66.116667,184.095800,17.695282,52.386982,0.704533,610965.526214,0.861087,8.856248,3.734980,3.996495,0.065373,0.057097,32.000000,124.310274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.751693,62.711871,107.165833,100.000000,26.957702,42.088608,39.963027,40.815971,52.379747,51.957082,52.379747,148.658705,113.316469,149.218369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820707,48.910346,199.379200,163.461850,166.051854,165.012476,74.349302,14.228800,190.808263,18.985343,48.141214,49.908808,162.184998,201.206849,160.288019,193.420545,116.772906,187.236139,-0.000485,0.038631,94.148653,66.301370,184.054803,17.705336,52.491152,0.704639,611010.850705,0.861411,8.848462,3.752395,3.996721,0.063402,0.057955,32.000000,124.398375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.765181,62.733006,107.157376,100.000000,27.025918,42.088608,39.962155,40.815971,52.379747,51.957189,52.379747,148.698603,112.763650,149.342247,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813706,48.910346,199.397199,163.461850,166.031544,165.020043,74.441239,14.227373,190.807490,18.985001,48.209436,49.766385,162.171646,201.314531,160.268992,193.513482,116.757266,187.057759,-0.000487,0.038409,94.520995,65.968658,184.164161,17.722645,52.620919,0.703929,610890.997778,0.862002,8.828187,3.750871,4.001934,0.063933,0.056729,32.000000,124.498765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.732570,62.723560,107.151906,100.000000,27.030008,42.088608,39.963139,40.815971,52.379747,51.956410,52.379747,148.882478,112.712253,149.413176,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787521,48.863718,199.339806,163.415957,166.052490,165.019839,74.399575,14.226660,190.823774,18.986309,48.218730,49.689813,162.140752,201.209764,160.268503,193.442525,116.739155,187.315782,-0.000486,0.038181,94.909101,66.088337,184.111726,17.736490,52.574525,0.702360,610971.700619,0.861111,8.835432,3.698612,4.002858,0.065661,0.057772,32.000000,124.470264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.724974,62.704181,107.152688,100.000000,27.056602,42.088608,39.963286,40.815971,52.379747,51.955785,52.379747,148.799149,112.892409,149.358140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757172,48.852473,199.337584,163.398887,166.048478,165.022696,74.312658,14.228372,190.720723,18.982927,48.280439,49.738470,162.137058,201.254696,160.293772,193.494761,116.752477,187.105281,-0.000486,0.037939,94.810028,65.884875,184.056333,17.725889,52.511425,0.703058,610970.498448,0.861983,8.815911,3.814921,4.003811,0.065771,0.057679,32.000000,124.471772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.713002,62.703829,107.161779,100.000000,27.020801,42.088608,39.963896,40.815971,52.379747,51.955527,52.379747,148.625317,112.920984,149.347440,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682395,48.851650,199.230932,163.393850,166.093288,165.014293,74.391008,14.223520,190.726985,18.981750,48.399681,49.656785,162.138454,201.065059,160.270715,193.289934,116.765415,187.327824,-0.000486,0.037934,94.727792,65.897339,184.141055,17.730781,52.464848,0.704271,610946.314525,0.863564,8.836095,3.721493,4.006208,0.066752,0.059223,32.000000,124.487337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707075,62.695340,107.123957,100.000000,27.042154,42.088608,39.964652,40.815971,52.379747,51.955159,52.379747,148.782016,112.976983,149.393742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661969,48.912266,199.186668,163.404764,166.059085,164.996129,74.302411,14.227944,190.730591,18.981505,48.868813,49.683463,162.120585,201.075843,160.238507,193.389701,116.753385,187.214551,-0.000485,0.037928,94.403536,66.006474,184.079400,17.729416,52.592175,0.705534,610976.523228,0.864051,8.912779,3.793242,4.010091,0.065170,0.058273,32.000000,124.376668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.719693,62.701367,107.167071,100.000000,27.015892,42.088608,39.966390,40.815971,52.379747,51.954790,52.379747,148.604822,113.152000,149.346771,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704550,48.912266,199.237048,163.404764,166.055023,164.985493,74.421995,14.229514,190.646356,18.981380,48.805580,49.761053,162.095473,201.095190,160.218982,193.376276,116.735455,187.022354,-0.000485,0.037923,94.338728,65.990238,183.971816,17.736375,52.543893,0.705534,610976.523228,0.864051,8.912779,3.793242,4.010091,0.066340,0.059527,32.000000,124.344050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.700229,62.685925,107.126281,100.000000,26.945921,42.088608,39.967164,40.815971,52.379747,51.955084,52.379747,148.843989,113.054999,149.433160,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765938,49.003053,199.275239,163.441981,166.090163,164.971018,74.419155,14.226517,190.560170,18.981657,48.693674,49.679924,162.124267,201.129542,160.208710,193.270277,116.739123,186.999279,-0.000487,0.037920,94.247397,65.930067,183.951851,17.744184,52.482026,0.705398,610877.661513,0.862883,8.871321,3.637032,4.009341,0.064430,0.060164,32.000000,124.333248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.735802,62.700450,107.104936,100.000000,26.990129,42.088608,39.966334,40.815971,52.379747,51.955694,52.379747,148.838310,113.195303,149.437959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666706,49.026642,199.222060,163.485076,166.084972,164.967205,74.437871,14.231369,190.670602,18.980350,48.672496,49.768919,162.152067,201.067199,160.242595,193.274477,116.736336,187.075957,-0.000487,0.037919,94.203234,66.026888,183.934840,17.745895,52.433324,0.704217,611056.600394,0.863260,8.950421,3.706938,4.008427,0.063555,0.058259,32.000000,124.119306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.718392,62.697125,107.134330,100.000000,26.974358,42.088608,39.965013,40.815971,52.379747,51.955588,52.379747,148.875742,112.793068,149.444293,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738062,49.017590,199.313669,163.506344,166.038980,164.956513,74.340628,14.228800,190.704644,18.976631,48.595055,49.735162,162.170464,201.184015,160.253509,193.282991,116.746904,186.899536,-0.000487,0.037898,94.233267,66.158107,184.082051,17.752927,52.552862,0.704502,611106.178172,0.862254,8.977597,3.694483,4.004250,0.064098,0.057500,32.000000,124.176247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.746620,62.715126,107.103257,100.000000,27.001220,42.088608,39.967470,40.815971,52.379747,51.955712,52.379747,148.681256,113.111190,149.324623,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741334,49.017590,199.318253,163.506344,166.015319,164.939740,74.492588,14.229942,190.776554,18.974593,48.349210,49.709501,162.170638,201.089258,160.230356,193.305809,116.704703,187.023762,-0.000486,0.037914,94.281700,65.902454,184.004387,17.754321,52.495952,0.703976,611092.306617,0.863662,9.021013,3.648705,4.007267,0.065189,0.058215,32.000000,124.269826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.722323,62.680161,107.084858,100.000000,26.978637,42.088608,39.965929,40.815971,52.379747,51.955548,52.379747,148.985175,113.309488,149.440398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616685,48.995373,199.219533,163.501306,165.982875,164.938514,74.409582,14.232653,190.719120,18.973074,48.487181,49.750873,162.175991,201.214616,160.268456,193.309498,116.731532,186.910246,-0.000487,0.037907,94.347564,66.237757,184.116415,17.753941,52.561438,0.704638,611162.871596,0.861750,9.017622,3.738227,4.007095,0.063733,0.058520,32.000000,124.050122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.720771,62.697431,107.095672,100.000000,26.998096,42.088608,39.965944,40.815971,52.379747,51.955259,52.379747,148.819165,113.222152,149.516637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642466,48.946551,199.318732,163.480878,165.994168,164.917458,74.291577,14.240502,190.599324,18.972010,48.633762,49.751574,162.139359,201.045019,160.284791,193.364774,116.701871,187.404878,-0.000487,0.037928,94.566390,66.085681,184.114148,17.754653,52.540929,0.704638,611162.871596,0.861750,9.017622,3.738227,4.007095,0.064367,0.057151,32.000000,124.053483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.706000,62.676257,107.106253,100.000000,26.936740,42.088608,39.969001,40.815971,52.379747,51.955145,52.379747,148.583155,112.755403,149.498069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772080,48.990985,199.237325,163.500467,166.082518,164.909595,74.475770,14.231512,190.744619,18.971412,48.637770,49.762076,162.153289,201.044835,160.246830,193.365562,116.708353,186.852623,-0.000488,0.037942,94.638762,65.959891,183.976914,17.759039,52.506311,0.705027,611075.961626,0.865704,9.049101,3.886091,4.015085,0.065958,0.059216,32.000000,124.184450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.715592,62.670861,107.096104,100.000000,26.948378,42.088608,39.968639,40.815971,52.379747,51.954558,52.379747,148.951541,112.953702,149.484497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690112,48.990985,199.322295,163.500467,166.165180,164.911895,74.564534,14.228943,190.561288,18.968794,48.209078,49.770553,162.169012,201.194107,160.259203,193.255101,116.728606,186.968240,-0.000488,0.037945,94.557550,66.332387,184.050704,17.760581,52.535343,0.703719,610938.072223,0.861131,8.959167,3.669379,4.002994,0.064268,0.058666,32.000000,124.242018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707657,62.682115,107.119359,100.000000,26.933604,42.088608,39.965683,40.815971,52.379747,51.954805,52.379747,149.129069,113.138422,149.512743,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662934,48.982208,199.241090,163.508862,166.151955,164.925037,74.288051,14.228515,190.783135,18.967135,48.157205,49.760054,162.188166,201.117025,160.281788,193.310901,116.716173,187.001603,-0.000486,0.037965,94.731736,66.130868,183.931986,17.763915,52.560730,0.704584,610990.446780,0.861694,9.044109,3.693177,4.011307,0.062540,0.058259,32.000000,124.273790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.697706,62.689660,107.099633,100.000000,26.939279,42.088608,39.966333,40.815971,52.379747,51.954565,52.379747,148.576103,113.044950,149.399092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825792,48.875786,199.283419,163.457372,166.130931,164.934686,74.414336,14.229656,190.693079,18.963735,48.318022,49.723023,162.156713,201.101205,160.261549,193.301449,116.714253,186.855338,-0.000486,0.037963,94.468726,66.001652,183.905880,17.755862,52.526138,0.704400,611077.916495,0.865580,9.063817,3.718208,4.011884,0.062612,0.058569,32.000000,124.326529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.697378,62.677190,107.106442,100.000000,26.949404,42.088608,39.968535,40.815971,52.379747,51.953483,52.379747,148.828672,113.203128,149.425449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797390,48.876335,199.302858,163.465208,166.178579,164.935234,74.466208,14.227088,190.551588,18.961044,48.289187,49.814831,162.162702,201.213454,160.258898,193.290242,116.709074,186.765599,-0.000486,0.037976,94.369993,65.902540,183.939859,17.755381,52.486615,0.702743,610695.744163,0.860661,8.788365,3.664514,3.999604,0.064010,0.058100,32.000000,124.128170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.713548,62.695589,107.092457,100.000000,26.937349,42.088608,39.964783,40.815971,52.379747,51.953237,52.379747,148.932416,113.122850,149.327928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780068,48.851650,199.224183,163.484796,166.222830,164.931402,74.348054,14.228943,190.749895,18.961984,48.109956,49.727507,162.161057,201.241730,160.277567,193.453609,116.733614,186.761088,-0.000486,0.037961,94.381375,66.023318,184.108136,17.751337,52.559183,0.703688,610748.402814,0.860611,8.818309,3.635489,4.002275,0.062573,0.060221,32.000000,124.093181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.715880,62.679523,107.095788,100.000000,26.943985,42.088608,39.965443,40.815971,52.379747,51.952998,52.379747,148.696107,113.377454,149.405662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866654,48.851650,199.408563,163.484796,166.234789,164.938262,74.335914,14.233081,190.679670,18.962204,47.784420,49.744966,162.164775,201.257448,160.277908,193.466385,116.739049,186.999803,-0.000488,0.037936,94.480366,66.131514,184.074421,17.753149,52.555065,0.702666,610626.717169,0.862233,8.811559,3.609228,4.002087,0.063492,0.058505,32.000000,124.123559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.686369,62.670693,107.078613,100.000000,26.906175,42.088608,39.965887,40.815971,52.379747,51.952523,52.379747,148.671828,112.766565,149.409871,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726744,48.764156,199.260867,163.437224,166.305169,164.952799,74.418446,14.231940,190.866154,18.963413,47.997353,49.628818,162.169696,201.208031,160.298642,193.326712,116.743412,187.047634,-0.000488,0.037928,94.537352,66.051472,184.165465,17.761211,52.367680,0.702123,610530.305972,0.860745,8.721957,3.694757,3.998836,0.063762,0.059830,32.000000,124.217673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.715885,62.669064,107.098136,100.000000,26.950746,42.088608,39.963831,40.815971,52.379747,51.951467,52.379747,148.836893,112.862415,149.401295,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655537,48.722741,199.180554,163.406443,166.236507,164.965828,74.314585,14.233509,190.717525,18.966098,48.245337,49.665475,162.117404,201.041614,160.267301,193.286396,116.736751,187.123315,-0.000489,0.037951,94.404628,66.119201,184.128366,17.767098,52.444391,0.705902,610564.085038,0.862343,8.779306,3.708609,4.007117,0.064269,0.057520,32.000000,124.213797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.694592,62.669357,107.077484,100.000000,26.903443,42.088608,39.967277,40.815971,52.379747,51.950605,52.379747,148.629170,112.972112,149.373364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734855,48.787195,199.221291,163.427710,166.184987,164.968890,74.405567,14.237363,190.602559,18.965103,48.667605,49.751196,162.098962,201.005998,160.257470,193.327246,116.742013,186.937156,-0.000489,0.037952,94.387932,66.023897,184.083597,17.757986,52.482708,0.706302,610530.269426,0.861863,8.730734,3.784743,4.006258,0.066001,0.059182,32.000000,124.256881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703671,62.674746,107.073259,100.000000,26.872905,42.088608,39.968994,40.815971,52.379747,51.950192,52.379747,148.811134,113.095157,149.326630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770661,48.787195,199.211710,163.427710,166.185632,164.955313,74.393734,14.219667,190.762847,18.966060,48.700387,49.774760,162.108426,201.138512,160.248143,193.307594,116.709567,187.099841,-0.000489,0.037951,94.338006,65.870290,184.076507,17.759058,52.360783,0.704272,610663.890535,0.862476,8.793940,3.667930,4.005667,0.065957,0.058083,32.000000,124.198536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707494,62.658091,107.086196,100.000000,26.896243,42.088608,39.967281,40.815971,52.379747,51.950404,52.379747,148.787469,112.780795,149.420768,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765117,48.900197,199.265434,163.462969,166.166202,164.945273,74.454377,14.228515,190.611689,18.963265,48.431854,49.773049,162.164388,201.092724,160.242904,193.266571,116.722557,187.153090,-0.000489,0.037908,94.293487,66.175627,183.968860,17.757648,52.595034,0.705371,610675.022237,0.861853,8.756846,3.762332,4.002593,0.065862,0.057520,32.000000,124.248507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727035,62.670680,107.101314,100.000000,26.875301,42.088608,39.966515,40.815971,52.379747,51.951075,52.379747,148.908754,112.844657,149.331429,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
