OSU 80 Ton Compressor Load Stand
49.739822,48.885386,199.286840,163.441142,166.202438,164.955015,74.376431,14.233938,190.784799,18.963801,48.080364,49.756543,162.124898,201.242158,160.229661,193.259933,116.720264,186.954136,-0.000490,0.037902,94.393034,66.100353,184.131078,17.769426,52.513943,0.702640,610848.773052,0.861479,8.875590,3.769613,4.004119,0.065674,0.058722,32.000000,124.246622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.713255,62.653854,107.035366,100.000000,26.899842,42.088608,39.966693,40.815971,52.379747,51.950724,52.379747,148.752863,113.382862,149.426905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704248,48.828062,199.303047,163.408122,166.246733,164.965052,74.482904,14.230227,190.519752,18.962876,48.320967,49.698903,162.148773,201.126403,160.250581,193.274150,116.724467,187.010661,-0.000491,0.037862,94.495982,65.878399,184.034204,17.767901,52.553203,0.704112,610885.520433,0.862884,8.886984,3.696146,4.006585,0.066270,0.058298,32.000000,124.314024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.722636,62.629408,107.042398,100.000000,26.886089,42.088608,39.967316,40.815971,52.379747,51.950489,52.379747,148.965807,112.984885,149.409281,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790851,48.854941,199.312457,163.422393,166.275672,164.969879,74.348959,14.233367,190.705451,18.965313,48.451343,49.709677,162.115112,201.195921,160.266885,193.326346,116.701342,186.812362,-0.000490,0.037871,94.466393,65.874025,183.950217,17.770078,52.537651,0.703991,610834.649389,0.862249,8.866531,3.713473,4.009779,0.065592,0.059137,32.000000,124.437830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.716132,62.633314,107.026181,100.000000,26.877596,42.088608,39.968270,40.815971,52.379747,51.949698,52.379747,148.697919,113.410593,149.342287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784765,48.854941,199.297633,163.422393,166.263590,164.973229,74.283839,14.231083,190.732750,18.964687,48.350983,49.804532,162.123438,201.113885,160.241367,193.451186,116.717762,186.988011,-0.000490,0.037875,94.432998,66.049799,183.976323,17.766003,52.388136,0.703214,610865.091987,0.862224,8.803685,3.661047,4.002994,0.066389,0.058353,32.000000,124.372161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.702509,62.654738,106.978349,100.000000,26.891324,42.088608,39.966334,40.815971,52.379747,51.949652,52.379747,148.567677,112.761617,149.373050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763507,48.856587,199.226554,163.444220,166.230358,164.975503,74.461347,14.230085,190.658531,18.965071,48.323646,49.798497,162.151174,201.113865,160.265404,193.344414,116.724992,187.034841,-0.000491,0.037878,94.729897,65.965489,184.017419,17.759821,52.427554,0.705267,610839.272083,0.863114,8.809987,3.711553,4.003185,0.064110,0.058670,32.000000,124.325473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.708688,62.662224,106.984862,100.000000,26.842563,42.088608,39.966501,40.815971,52.379747,51.949399,52.379747,148.922694,113.077935,149.340241,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876315,48.846439,199.204665,163.427150,166.210940,164.990551,74.350226,14.230941,190.573256,18.964399,48.028532,49.788958,162.124292,201.188439,160.249372,193.345434,116.702761,186.795734,-0.000491,0.037879,94.871618,66.069749,183.951380,17.760527,52.577357,0.704844,610857.290508,0.861481,8.833649,3.722157,4.003467,0.066830,0.058625,32.000000,124.281952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680208,62.666573,106.938524,100.000000,26.865152,42.088608,39.967234,40.815971,52.379747,51.948953,52.379747,148.700452,113.282562,149.363844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781327,48.803926,199.446674,163.395529,166.200891,164.993689,74.409747,14.229514,190.654365,18.964857,47.966719,49.790779,162.138077,201.130093,160.246633,193.423377,116.677557,187.216447,-0.000492,0.037872,94.537999,65.950542,184.081133,17.771925,52.399912,0.703554,610873.802350,0.861067,8.758596,3.702376,3.999925,0.065746,0.059214,32.000000,124.264754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.686319,62.659759,106.932533,100.000000,26.827848,42.088608,39.964357,40.815971,52.379747,51.948675,52.379747,148.819495,112.858388,149.376118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739178,48.743037,199.341481,163.360271,166.169661,164.993564,74.480508,14.231654,190.636729,18.962039,48.173759,49.763519,162.088565,201.124242,160.253070,193.319419,116.715828,186.982052,-0.000491,0.037960,94.328745,65.965588,183.932352,17.771926,52.461360,0.705514,610944.416342,0.861703,8.762532,3.838726,4.006456,0.065584,0.057372,32.000000,124.303112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.690100,62.654363,106.919914,100.000000,26.878196,42.088608,39.966568,40.815971,52.379747,51.948001,52.379747,148.961016,113.382862,149.397637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783304,48.743037,199.375325,163.360271,166.150431,164.996475,74.408097,14.229228,190.810326,18.962862,48.152133,49.718859,162.087506,201.157370,160.236206,193.449494,116.718145,187.009826,-0.000489,0.038186,94.192306,66.103158,184.011994,17.761902,52.516854,0.704811,610738.606252,0.861547,8.745302,3.711216,4.007736,0.065934,0.057244,32.000000,124.337025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.689344,62.633927,106.921461,100.000000,26.875312,42.088608,39.967573,40.815971,52.379747,51.947109,52.379747,148.816194,113.187671,149.302790,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797580,48.757573,199.299572,163.370345,166.099520,165.003340,74.310236,14.232653,190.769132,18.959812,48.254809,49.796680,162.090086,201.237123,160.237287,193.524956,116.747527,186.826177,-0.000490,0.038440,94.222268,66.037320,183.952930,17.742524,52.474735,0.703608,610686.743375,0.861551,8.699597,3.719479,4.004863,0.063624,0.060927,32.000000,124.249861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.699254,62.653548,106.942416,100.000000,26.854205,42.088608,39.966598,40.815971,52.379747,51.946848,52.379747,148.620472,112.833649,149.327810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809345,48.758122,199.304215,163.390772,166.022502,165.000352,74.536048,14.234223,190.709740,18.961243,48.185408,49.739610,162.098896,201.157961,160.226927,193.347412,116.733743,187.228339,-0.000490,0.038667,94.222654,66.243411,184.086658,17.742282,52.481816,0.703865,610625.858700,0.862482,8.699351,3.620127,4.002194,0.064380,0.057253,32.000000,124.236184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.684089,62.612302,106.942798,100.000000,26.853522,42.088608,39.966278,40.815971,52.379747,51.946473,52.379747,149.072095,112.622041,149.361995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811252,48.752911,199.330803,163.388813,166.032756,164.995349,74.414239,14.228229,190.806548,18.957773,48.335710,49.792419,162.112700,201.079880,160.219692,193.316157,116.725982,186.485314,-0.000490,0.038670,94.295374,66.080269,184.107749,17.723954,52.497997,0.703623,610657.529428,0.859629,8.687723,3.787066,4.001342,0.064563,0.057686,32.000000,124.278057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.709730,62.602997,106.948078,100.000000,26.852156,42.088608,39.966012,40.815971,52.379747,51.946104,52.379747,148.828478,112.975641,149.344136,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740303,48.785824,199.226945,163.384056,166.101580,165.011248,74.309387,14.233795,190.648022,18.954089,48.365610,49.757537,162.107455,201.239895,160.232119,193.296624,116.734513,186.883800,-0.000491,0.038692,94.246707,66.058391,184.065998,17.714787,52.456272,0.703420,610626.544438,0.860961,8.680537,3.511669,4.001722,0.065659,0.057808,32.000000,124.329845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.714307,62.610962,106.939202,100.000000,26.883646,42.088608,39.965869,40.815971,52.379747,51.945554,52.379747,148.618775,112.974145,149.360658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818203,48.785824,199.358681,163.384056,166.131876,165.016554,74.522493,14.226232,190.743098,18.953472,48.347243,49.756796,162.118490,201.180631,160.211197,193.389455,116.735135,187.092857,-0.000490,0.038727,94.221266,66.203728,184.006061,17.704936,52.424197,0.705270,610728.931504,0.863829,8.727362,3.689101,4.007047,0.066841,0.057641,32.000000,124.325388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.724848,62.610709,106.923921,100.000000,26.817903,42.088608,39.967635,40.815971,52.379747,51.945481,52.379747,149.044986,113.041152,149.303852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768955,48.812703,199.277386,163.374822,166.133268,165.021527,74.404099,14.231369,190.699367,18.951172,48.127666,49.693060,162.100055,201.136841,160.226960,193.432566,116.741426,187.028617,-0.000490,0.038758,94.236908,66.151201,183.985909,17.706757,52.409065,0.704555,610756.201569,0.859767,8.706255,3.734105,4.001724,0.063107,0.058100,32.000000,124.147389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.745142,62.619874,106.909200,100.000000,26.870762,42.088608,39.965836,40.815971,52.379747,51.945378,52.379747,148.808198,113.276195,149.333711,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791775,48.766350,199.296972,163.347678,166.216496,165.009771,74.299313,14.220095,190.795145,18.952208,48.034016,49.746112,162.086263,201.138777,160.215771,193.309815,116.741695,186.849042,-0.000490,0.038790,94.271281,66.004179,184.067309,17.707818,52.487428,0.705254,610874.432961,0.862173,8.784121,3.703352,4.004050,0.064756,0.058712,32.000000,124.107056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742761,62.619146,106.896346,100.000000,26.831258,42.088608,39.967053,40.815971,52.379747,51.945064,52.379747,148.598625,112.740675,149.301335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702911,48.727952,199.234712,163.336485,166.233535,165.007462,74.417374,14.229514,190.669401,18.953489,48.228476,49.733276,162.062933,201.060941,160.213835,193.389315,116.751366,186.902372,-0.000491,0.038808,94.287159,65.803523,183.937064,17.691792,52.407911,0.703808,610694.875961,0.862776,8.714138,3.634673,4.002608,0.065418,0.057786,32.000000,124.188872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.740210,62.598155,106.832932,100.000000,26.827274,42.088608,39.966550,40.815971,52.379747,51.944300,52.379747,148.834748,112.752757,149.328361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710168,48.727952,199.308345,163.336485,166.259707,165.013552,74.505101,14.232082,190.636013,18.954136,48.510364,49.841754,162.075841,201.155984,160.213227,193.283177,116.738147,187.003865,-0.000493,0.038810,94.300557,66.146361,183.960190,17.687192,52.422886,0.705749,610689.770459,0.863013,8.767807,3.645324,4.008512,0.065909,0.058578,32.000000,124.316667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.743690,62.606269,106.798483,100.000000,26.808280,42.088608,39.968737,40.815971,52.379747,51.943576,52.379747,149.010202,112.858925,149.333868,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836876,48.785824,199.288915,163.357193,166.264787,165.008519,74.303618,14.232939,190.765005,18.955510,48.325553,49.752295,162.081801,201.218163,160.205654,193.449782,116.732667,187.102012,-0.000492,0.038811,94.341902,66.252091,184.011136,17.690205,52.458947,0.705664,610747.839814,0.861889,8.760284,3.697205,4.009408,0.065308,0.057538,32.000000,124.305375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.751524,62.605798,106.757933,100.000000,26.799289,42.088608,39.968702,40.815971,52.379747,51.943688,52.379747,148.607235,112.691273,149.346811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848655,48.798166,199.354898,163.358872,166.271921,165.014318,74.402301,14.232653,190.679895,18.957547,48.184192,49.763705,162.072736,201.315408,160.187538,193.472477,116.717268,187.022065,-0.000492,0.038812,94.373935,66.274839,184.021783,17.689802,52.516696,0.703639,610710.738505,0.861898,8.686934,3.740059,3.998824,0.065643,0.057029,32.000000,124.118734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.722824,62.592760,106.732814,100.000000,26.814175,42.088608,39.965743,40.815971,52.379747,51.943344,52.379747,148.804602,112.959263,149.413687,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782422,48.777321,199.322387,163.390772,166.219478,165.009942,74.525695,14.234937,190.839896,18.954545,48.218144,49.765826,162.101029,201.247724,160.191814,193.378277,116.733889,187.090951,-0.000492,0.038832,94.329510,66.301952,184.032876,17.671504,52.526820,0.702936,610789.653462,0.860589,8.687091,3.725015,3.999203,0.066303,0.058444,32.000000,124.137178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.740823,62.611332,106.712224,100.000000,26.876224,42.088608,39.966944,40.815971,52.379747,51.943010,52.379747,149.051389,113.099530,149.365339,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769757,48.755928,199.480634,163.382937,166.225733,165.011645,74.352710,14.232368,190.788459,18.955100,48.113470,49.724272,162.071528,201.202425,160.203635,193.403088,116.730980,187.068793,-0.000492,0.038853,94.252332,65.836597,184.062939,17.676919,52.527606,0.703551,610778.224221,0.861345,8.740260,3.732615,4.004189,0.064953,0.056409,32.000000,124.245544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.732694,62.580528,106.711272,100.000000,26.877736,42.088608,39.967015,40.815971,52.379747,51.942477,52.379747,148.705420,113.066390,149.414552,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782202,48.755928,199.376756,163.382937,166.206363,165.001283,74.325147,14.229799,190.742089,18.954955,48.046750,49.702699,162.087865,201.341911,160.213613,193.291487,116.729928,186.943794,-0.000493,0.038847,94.309025,65.931879,184.060044,17.671352,52.482524,0.703996,610749.050076,0.862564,8.726517,3.729098,4.008069,0.064713,0.057463,32.000000,124.277678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.735815,62.589536,106.717767,100.000000,26.885533,42.088608,39.967324,40.815971,52.379747,51.941924,52.379747,148.650294,112.975334,149.440634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729323,48.717530,199.260290,163.389933,166.265294,164.988284,74.385394,14.236649,190.693207,18.952197,48.490452,49.721406,162.078375,201.129236,160.219905,193.372166,116.775883,186.867554,-0.000494,0.038855,94.369919,66.015342,183.982541,17.658965,52.563746,0.704140,610693.515912,0.862590,8.713627,3.682544,4.004981,0.065780,0.060233,32.000000,124.339663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.763094,62.609513,106.698992,100.000000,26.867093,42.088608,39.967071,40.815971,52.379747,51.941203,52.379747,148.770788,113.209418,149.382570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812098,48.811057,199.248922,163.402245,166.232104,164.982140,74.430720,14.231797,190.680020,18.952918,48.679577,49.809469,162.102799,201.259426,160.203747,193.391109,116.757481,186.865641,-0.000493,0.038866,94.382042,66.034503,184.084232,17.656116,52.618899,0.703283,610483.329665,0.862749,8.730008,3.607541,4.006897,0.063070,0.057903,32.000000,124.310478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754402,62.617491,106.692318,100.000000,26.806709,42.088608,39.968456,40.815971,52.379747,51.940784,52.379747,148.861439,113.052659,149.337920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781005,48.861250,199.224284,163.423513,166.194090,164.975287,74.359906,14.233224,190.678505,18.952163,48.448455,49.748682,162.100932,201.261832,160.201876,193.376401,116.737605,187.172981,-0.000493,0.038877,94.305621,66.043608,184.045032,17.642195,52.490156,0.701654,610612.984669,0.860826,8.737807,3.625212,4.000011,0.063800,0.057480,32.000000,124.167411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.740301,62.609968,106.689326,100.000000,26.839218,42.088608,39.966559,40.815971,52.379747,51.941273,52.379747,148.719812,113.057645,149.393034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733320,48.861250,199.237797,163.423513,166.167058,164.959259,74.458896,14.231369,190.654422,18.952750,48.320056,49.751213,162.132354,201.126239,160.212300,193.316526,116.768863,187.122807,-0.000493,0.038890,94.325457,65.918420,184.027677,17.643642,52.486091,0.703786,610808.612553,0.862330,8.820189,3.762136,4.002014,0.064705,0.057714,32.000000,124.031729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.771307,62.611936,106.716560,100.000000,26.782148,42.088608,39.967284,40.815971,52.379747,51.941425,52.379747,148.917792,112.947296,149.447597,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771491,48.824497,199.109360,163.448138,166.151405,164.945494,74.414952,14.238790,190.508048,18.952773,48.278140,49.638755,162.108358,201.118329,160.198407,193.292491,116.723587,186.985106,-0.000493,0.038898,94.379575,65.984648,184.031672,17.637853,52.474682,0.704403,610710.210565,0.862017,8.869584,3.711779,4.006123,0.065256,0.058044,32.000000,124.126955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.769264,62.588526,106.729258,100.000000,26.804310,42.088608,39.968482,40.815971,52.379747,51.940834,52.379747,148.829903,112.971767,149.333750,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781958,48.813525,199.165238,163.445060,166.173801,164.929048,74.363772,14.231226,190.635974,18.952190,48.650157,49.735801,162.108123,201.034438,160.235423,193.364462,116.718698,186.975910,-0.000491,0.038883,94.206912,66.030012,184.018234,17.631708,52.524354,0.703609,610669.346377,0.861630,8.793289,3.704621,4.000470,0.065210,0.056872,32.000000,124.323913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742025,62.602497,106.784386,100.000000,26.769830,42.088608,39.967928,40.815971,52.379747,51.940334,52.379747,148.727544,113.263116,149.322106,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763052,48.888129,199.130830,163.449817,166.245676,164.924095,74.504140,14.235793,190.616679,18.952755,48.482361,49.782926,162.110608,201.065426,160.242429,193.281346,116.724294,187.026674,-0.000490,0.038897,94.198978,66.208389,183.857195,17.637717,52.473345,0.704411,610674.028815,0.863422,8.873101,3.721835,4.009939,0.064116,0.057246,32.000000,124.302924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.749754,62.593128,106.776519,100.000000,26.736495,42.088608,39.967615,40.815971,52.379747,51.940021,52.379747,149.008280,112.561899,149.349682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776840,48.881821,199.201053,163.430788,166.257578,164.939207,74.318949,14.227944,190.587747,18.953042,48.353958,49.749250,162.095200,201.052195,160.215321,193.351075,116.702431,187.051963,-0.000492,0.038897,94.099651,66.163458,183.975631,17.636999,52.501721,0.703838,610737.631361,0.860803,8.865662,3.719744,4.001580,0.064530,0.058701,32.000000,124.203557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.730643,62.572598,106.757196,100.000000,26.744180,42.088608,39.968108,40.815971,52.379747,51.940431,52.379747,148.637898,112.880634,149.318290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776122,48.881821,199.203409,163.430788,166.299199,164.955241,74.235342,14.236078,190.617291,18.956587,48.423380,49.702318,162.091805,201.086098,160.226970,193.410710,116.701692,186.833193,-0.000493,0.038922,94.027876,65.902546,184.012318,17.638797,52.330649,0.703510,610831.975304,0.862746,8.845074,3.751239,4.001882,0.064522,0.056710,32.000000,124.275036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.728550,62.598535,106.762019,100.000000,26.732251,42.088608,39.967890,40.815971,52.379747,51.940140,52.379747,148.470684,112.921675,149.334301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792855,48.853296,199.147523,163.414278,166.233449,164.954630,74.445604,14.229371,190.633792,18.956811,48.341360,49.773905,162.075271,201.078249,160.208893,193.315506,116.689533,186.993318,-0.000493,0.038694,94.003035,66.039592,183.900373,17.644134,52.522860,0.705897,610887.548634,0.863816,8.845816,3.668635,4.001987,0.064477,0.057994,32.000000,124.338694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742229,62.600610,106.769615,100.000000,26.730292,42.088608,39.967950,40.815971,52.379747,51.939646,52.379747,148.891208,112.971115,149.283435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773232,48.849456,199.252566,163.379299,166.191636,164.947770,74.425638,14.232368,190.685820,18.960440,48.259700,49.821085,162.118523,201.109461,160.234183,193.364462,116.733585,186.805813,-0.000493,0.038489,94.184381,66.109074,183.884933,17.653746,52.466500,0.702894,610846.194136,0.860982,8.799966,3.741803,3.999520,0.066526,0.057913,32.000000,124.347658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.751864,62.624560,106.783526,100.000000,26.694832,42.088608,39.967600,40.815971,52.379747,51.939376,52.379747,148.851276,112.874996,149.059478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709132,48.816543,199.267671,163.354674,166.242291,164.935219,74.286261,14.227801,190.533997,18.959706,48.188946,49.647584,162.089118,201.193455,160.225781,193.304646,116.718935,186.953550,-0.000493,0.038258,94.293002,66.194027,183.784429,17.647443,52.484412,0.704126,610692.565006,0.861545,8.816445,3.626308,4.003207,0.066054,0.058377,32.000000,124.322196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754218,62.642422,106.799742,100.000000,26.692749,42.088608,39.968096,40.815971,52.379747,51.939069,52.379747,148.572523,113.224991,149.383475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748323,48.816543,199.366872,163.354674,166.228517,164.943195,74.485963,14.231226,190.695466,18.959802,48.253924,49.721506,162.075058,201.179428,160.226740,193.266348,116.701066,186.982277,-0.000492,0.038021,94.292434,65.828595,183.977608,17.642108,52.391284,0.704609,610708.509421,0.864253,8.849948,3.697252,4.008673,0.065719,0.056654,32.000000,124.244360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.739089,62.644326,106.800372,100.000000,26.719861,42.088608,39.969678,40.815971,52.379747,51.938488,52.379747,148.971926,112.962101,149.398384,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748890,48.781435,199.204008,163.347678,166.246409,164.938622,74.466611,14.243071,190.511512,18.958623,48.391079,49.730427,162.085485,201.097168,160.202950,193.337354,116.699974,186.931600,-0.000492,0.037790,94.224728,65.896634,183.948989,17.645778,52.455118,0.705649,610745.507972,0.861223,8.809333,3.726063,4.007509,0.065694,0.057407,32.000000,123.931735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.759333,62.644650,106.818760,100.000000,26.697539,42.088608,39.968860,40.815971,52.379747,51.937863,52.379747,148.933222,112.928233,149.480917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743893,48.788292,199.185751,163.350477,166.280649,164.929474,74.332700,14.223092,190.310445,18.957865,48.541874,49.696641,162.077057,200.997436,160.183214,193.320146,116.705692,187.062782,-0.000491,0.037706,94.194853,65.915370,183.973063,17.651981,52.441061,0.704273,610653.612600,0.861327,8.773638,3.707852,4.004190,0.066411,0.058321,32.000000,123.819872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.728431,62.645717,106.835282,100.000000,26.682479,42.088608,39.968953,40.815971,52.379747,51.937514,52.379747,148.665400,112.844618,149.579265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690689,48.839582,199.216202,163.376221,166.226931,164.921856,74.427291,14.230798,190.514112,18.951773,48.483627,49.662601,162.065460,201.045590,160.168204,193.245059,116.695964,187.004702,-0.000490,0.037729,94.223848,65.845319,183.876837,17.629966,52.364297,0.704455,610626.733368,0.862944,8.785672,3.752097,4.004225,0.065597,0.058174,32.000000,123.848877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.733873,62.650368,106.819082,100.000000,26.618875,42.088608,39.968720,40.815971,52.379747,51.937118,52.379747,148.854583,112.780833,149.397165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767865,48.856587,199.219855,163.364748,166.265635,164.906714,74.510845,14.229656,190.582595,18.953319,48.427827,49.701419,162.090762,201.054397,160.180771,193.251577,116.705041,186.979238,-0.000489,0.037732,94.285656,65.985807,183.843064,17.622445,52.564428,0.706317,610806.539888,0.862957,8.892108,3.739708,4.009125,0.066683,0.058471,32.000000,123.740730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.741094,62.684021,106.810756,100.000000,26.630090,42.088608,39.970546,40.815971,52.379747,51.937275,52.379747,149.021691,112.782099,149.288038,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744241,48.856587,199.237817,163.364748,166.247287,164.895980,74.388999,14.239503,190.490293,18.952826,48.270605,49.563610,162.069972,201.018577,160.161061,193.204382,116.677629,187.015530,-0.000489,0.037747,94.223607,66.106572,184.030101,17.618970,52.518952,0.702638,610658.345667,0.860466,8.829134,3.720931,4.002982,0.065907,0.057394,32.000000,123.579157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.726824,62.663770,106.812079,100.000000,26.656360,42.088608,39.968855,40.815971,52.379747,51.937148,52.379747,148.777999,112.363908,149.376197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704984,48.819011,199.217458,163.363908,166.149899,164.882303,74.328740,14.233652,190.390956,18.953291,48.536561,49.685110,162.082165,201.118737,160.189839,193.119649,116.677536,186.770205,-0.000489,0.037775,94.118799,66.102681,184.057534,17.637646,52.530072,0.703549,610736.247548,0.862274,8.853607,3.762167,4.005244,0.065582,0.058891,32.000000,123.744280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742795,62.683644,106.824715,100.000000,26.608712,42.088608,39.969486,40.815971,52.379747,51.936545,52.379747,148.657480,112.687667,149.320375,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766621,48.854393,199.304716,163.387974,166.142892,164.867776,74.399639,14.232511,190.553415,18.953841,48.516551,49.758852,162.085172,201.153639,160.199249,193.215643,116.687642,187.033839,-0.000489,0.037801,93.900782,66.120979,184.031103,17.652442,52.534137,0.703699,610648.248613,0.863568,8.856716,3.668782,4.007998,0.066757,0.058171,32.000000,123.940581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.771023,62.694112,106.828966,100.000000,26.635388,42.088608,39.970545,40.815971,52.379747,51.936238,52.379747,148.799278,112.683180,149.452672,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843631,48.862347,199.328137,163.454574,166.127630,164.868177,74.427454,14.228515,190.696023,18.951469,48.225178,49.737963,162.112388,201.147034,160.200566,193.374299,116.692825,186.625660,-0.000488,0.037813,93.964659,66.076634,184.009486,17.655512,52.488372,0.703105,610567.672829,0.861568,8.828229,3.759126,4.004787,0.066402,0.057628,32.000000,123.881687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.776211,62.709808,106.835797,100.000000,26.650520,42.088608,39.969192,40.815971,52.379747,51.936274,52.379747,148.854907,113.174093,149.427062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738461,48.764705,199.232980,163.447578,166.091761,164.871630,74.364395,14.227659,190.652510,18.949452,47.967026,49.780640,162.149414,201.084202,160.203814,193.242246,116.687284,187.114036,-0.000488,0.037814,94.126333,66.193394,184.101467,17.657556,52.480006,0.702833,610457.907944,0.859788,8.756468,3.598374,3.999069,0.064867,0.058054,32.000000,123.903522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781454,62.698771,106.856052,100.000000,26.675465,42.088608,39.967239,40.815971,52.379747,51.935993,52.379747,148.728791,112.791112,149.375410,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738712,48.764705,199.284164,163.447578,166.064512,164.877039,74.432119,14.232368,190.592825,18.944500,48.094769,49.753349,162.125005,201.101306,160.204558,193.310516,116.694314,186.853805,-0.000488,0.037822,94.511767,65.842315,184.088066,17.653781,52.400830,0.704121,610575.852812,0.861627,8.825475,3.730222,4.004937,0.065254,0.057578,32.000000,123.812875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.778954,62.704622,106.859181,100.000000,26.632262,42.088608,39.969848,40.815971,52.379747,51.934821,52.379747,148.864237,112.709031,149.375921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798611,48.743037,199.149009,163.410920,166.079492,164.881305,74.364853,14.231226,190.458481,18.941085,48.266772,49.696329,162.101255,201.003287,160.249234,193.237827,116.658719,186.898371,-0.000487,0.037820,94.604216,65.989500,184.108951,17.643838,52.511792,0.705037,610418.103930,0.861560,8.767454,3.683870,4.006621,0.062889,0.057917,32.000000,123.965372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.787975,62.693627,106.878486,100.000000,26.594234,42.088608,39.969929,40.815971,52.379747,51.934260,52.379747,148.729706,112.923516,149.418368,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744909,48.743037,199.145235,163.410920,165.958699,164.888484,74.432871,14.227944,190.556367,18.937692,48.220493,49.622711,162.053523,200.974236,160.216444,193.251006,116.669190,186.922677,-0.000487,0.037824,94.468511,66.014152,184.001573,17.641551,52.426295,0.702423,610424.872245,0.861156,8.683748,3.736446,3.999088,0.063061,0.057750,32.000000,123.842609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.765502,62.674313,106.880320,100.000000,26.582094,42.088608,39.968578,40.815971,52.379747,51.933869,52.379747,148.865741,112.938781,149.396693,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748195,48.764705,199.127276,163.337045,165.899022,164.889184,74.525358,14.229656,190.483552,18.935767,48.267700,49.650738,162.050814,201.049667,160.202065,193.217026,116.672567,186.844891,-0.000487,0.037824,94.276213,65.918504,183.937533,17.643928,52.494404,0.704264,610487.394779,0.861439,8.739364,3.735236,4.003329,0.065296,0.058081,32.000000,123.936163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.768733,62.678827,106.917545,100.000000,26.589158,42.088608,39.969892,40.815971,52.379747,51.933478,52.379747,149.050715,113.201172,149.378046,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680085,48.764705,199.279349,163.337045,165.797801,164.879938,74.374195,14.232225,190.519298,18.934565,48.270334,49.652008,162.048152,201.061206,160.221596,193.274356,116.678950,186.780694,-0.000486,0.037830,94.257850,65.937082,183.927864,17.641082,52.458658,0.703316,610519.313625,0.860363,8.757628,3.702219,4.002703,0.066662,0.058080,32.000000,124.003799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.793598,62.711437,106.945079,100.000000,26.554797,42.088608,39.969928,40.815971,52.379747,51.933290,52.379747,148.748391,113.135507,149.397007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747804,48.753734,199.331059,163.336485,165.813314,164.871207,74.343504,14.230085,190.509803,18.931381,48.204637,49.731086,162.065965,201.035417,160.201822,193.360712,116.673329,186.783614,-0.000486,0.037865,94.287420,66.216729,183.958519,17.635844,52.550685,0.705000,610550.179817,0.863377,8.828227,3.671366,4.011252,0.064518,0.059174,32.000000,124.154774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.775107,62.707438,106.995080,100.000000,26.579842,42.088608,39.971659,40.815971,52.379747,51.932824,52.379747,148.687009,112.858656,149.531350,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669112,48.737003,199.281711,163.319696,165.838472,164.879092,74.491764,14.227088,190.541455,18.928578,48.177058,49.698363,162.040719,200.984959,160.179905,193.304747,116.677978,187.165702,-0.000485,0.037860,94.292962,66.081415,183.888627,17.636602,52.378275,0.702982,610424.978073,0.862354,8.747062,3.678101,4.006831,0.064103,0.057180,32.000000,124.196081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.766703,62.695616,106.992222,100.000000,26.615172,42.088608,39.970129,40.815971,52.379747,51.932445,52.379747,148.983528,112.954660,149.346063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690687,48.737277,199.294125,163.345999,165.825813,164.872893,74.352513,14.227944,190.522208,18.927009,48.437024,49.600295,162.071235,201.042898,160.186033,193.296640,116.672285,186.998910,-0.000485,0.037878,94.448805,65.910421,183.878551,17.649571,52.543945,0.706163,610517.014262,0.862154,8.811907,3.818993,4.012186,0.065440,0.057648,32.000000,124.186138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.772217,62.675224,107.026636,100.000000,26.539086,42.088608,39.970549,40.815971,52.379747,51.931777,52.379747,148.705027,112.871237,149.438903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700435,48.771561,199.124968,163.380418,165.745767,164.858492,74.341845,14.228087,190.472993,18.924794,48.567252,49.703585,162.084428,201.003736,160.189473,193.249193,116.685236,186.484518,-0.000486,0.037840,94.934737,65.952546,184.019500,17.648957,52.519398,0.703541,610389.221360,0.862382,8.775454,3.740574,4.009855,0.064710,0.059391,32.000000,124.179079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.788878,62.705840,107.055636,100.000000,26.584246,42.088608,39.971771,40.815971,52.379747,51.931382,52.379747,148.683691,113.015147,149.436464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713165,48.771561,199.224172,163.380418,165.682795,164.856148,74.537085,14.235079,190.613841,18.925012,48.319015,49.794558,162.080811,201.037476,160.158003,193.300353,116.661668,186.733597,-0.000486,0.037861,94.982878,65.900240,183.963677,17.651990,52.491152,0.703461,610431.026739,0.863264,8.813983,3.552110,4.006504,0.064831,0.056262,32.000000,124.162332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.755411,62.696366,107.070788,100.000000,26.519414,42.088608,39.971680,40.815971,52.379747,51.931305,52.379747,149.074169,112.968890,149.530013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706600,48.808863,199.109323,163.399727,165.691524,164.863813,74.447517,14.226089,190.465275,18.927384,48.193776,49.639211,162.086507,201.158634,160.184408,193.252899,116.674640,186.784026,-0.000487,0.037848,94.812497,65.801241,183.945712,17.652146,52.472007,0.703922,610487.375632,0.860745,8.800787,3.670693,4.007473,0.064322,0.057811,32.000000,123.917916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742615,62.705647,107.095432,100.000000,26.555694,42.088608,39.971517,40.815971,52.379747,51.931280,52.379747,148.895035,113.056456,149.475607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647993,48.769367,199.156526,163.390772,165.760807,164.869191,74.370333,14.227801,190.516672,18.929691,48.211740,49.616396,162.108284,200.986978,160.216771,193.260479,116.674820,186.820182,-0.000486,0.037834,94.551651,65.967289,183.799440,17.654110,52.436550,0.704079,610565.349730,0.862038,8.844892,3.676947,4.005692,0.066043,0.057921,32.000000,124.077004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.759222,62.705651,107.137369,100.000000,26.496062,42.088608,39.971823,40.815971,52.379747,51.930961,52.379747,148.740666,112.957844,149.509556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713689,48.740294,199.083798,163.397488,165.739948,164.867684,74.518801,14.232653,190.548492,18.930294,48.343035,49.683299,162.081224,200.967039,160.204700,193.285051,116.670238,186.735252,-0.000486,0.037812,94.038331,65.892587,183.857318,17.669065,52.512658,0.705357,610575.795164,0.863997,8.866183,3.690550,4.011371,0.065613,0.057460,32.000000,124.115011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.749641,62.688037,107.124785,100.000000,26.480926,42.088608,39.973377,40.815971,52.379747,51.930260,52.379747,149.037602,112.908557,149.547873,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673226,48.740294,199.156902,163.397488,165.702029,164.872273,74.505954,14.230513,190.505492,18.930200,48.363435,49.726966,162.048298,200.953156,160.196156,193.186101,116.654589,186.950711,-0.000485,0.037819,94.328484,65.860879,183.838209,17.670299,52.470539,0.703252,610435.171542,0.860931,8.768976,3.662755,4.004607,0.064723,0.060162,32.000000,124.222450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.775083,62.697787,107.137203,100.000000,26.461021,42.088608,39.971993,40.815971,52.379747,51.929626,52.379747,149.011909,112.702626,149.433514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702404,48.766624,199.204386,163.387134,165.649070,164.874570,74.317203,14.233367,190.636154,18.927579,48.285196,49.719911,162.060518,200.984715,160.192224,193.238338,116.644378,186.878801,-0.000485,0.037825,94.799702,66.027415,183.932269,17.672058,52.474971,0.704530,610560.773332,0.861883,8.810932,3.760517,4.009341,0.063348,0.056844,32.000000,124.258771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.745842,62.674577,107.123303,100.000000,26.454108,42.088608,39.973103,40.815971,52.379747,51.929469,52.379747,148.634406,112.966896,149.539729,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791492,48.772933,199.048629,163.390492,165.692182,164.884107,74.389113,14.229942,190.621942,18.924211,48.154485,49.651511,162.062893,200.994174,160.206646,193.192213,116.650692,186.873254,-0.000484,0.037829,95.060676,66.004878,183.807944,17.676934,52.517929,0.704291,610617.802643,0.863584,8.807005,3.743330,4.007943,0.066240,0.058443,32.000000,124.228733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.776691,62.706107,107.162691,100.000000,26.472215,42.088608,39.972908,40.815971,52.379747,51.929039,52.379747,148.778226,112.795868,149.291106,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775272,48.744683,199.236484,163.368386,165.697097,164.890611,74.410482,14.231654,190.537686,18.924221,48.116012,49.798605,162.071524,201.055579,160.216801,193.306543,116.648361,186.974053,-0.000485,0.037807,95.276708,66.083857,183.852893,17.678398,52.508042,0.702248,610532.189100,0.861099,8.721014,3.734902,3.997643,0.065001,0.057513,32.000000,124.283799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.776272,62.713218,107.187375,100.000000,26.411985,42.088608,39.970560,40.815971,52.379747,51.928681,52.379747,148.820964,113.220350,149.395276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
