OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, March 9, 2020
1:34:36 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.804763,48.709027,199.276789,163.360551,165.751728,164.875379,74.395071,14.235935,190.589528,18.921810,48.113546,49.777871,162.037352,201.095252,160.188196,193.251337,116.642133,186.755348,-0.000484,0.037786,95.148144,66.291026,183.849180,17.669807,52.431357,0.703701,610457.467398,0.862340,8.701886,3.772848,4.002505,0.064396,0.057960,32.000000,124.322117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.767547,62.710279,107.230387,100.000000,26.414960,42.088608,39.971615,40.815971,52.379747,51.927327,52.379747,148.790143,112.646435,149.124545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821048,48.681600,199.193955,163.305145,165.816424,164.879851,74.356124,14.241501,190.613889,18.920573,47.949134,49.719923,162.023905,201.086465,160.188641,193.214854,116.658454,186.893138,-0.000484,0.038111,95.984712,66.284340,183.974177,17.657082,52.434924,0.703648,610369.183515,0.860575,8.643369,3.698521,4.001159,0.063970,0.059285,32.000000,124.364067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.811618,62.712030,107.276701,100.000000,26.423023,42.088608,39.970432,40.815971,52.379747,51.926541,52.379747,148.712248,112.860076,149.082845,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760011,48.681600,199.127355,163.305145,165.827154,164.883679,74.309898,14.230227,190.498996,18.917208,48.009586,49.720345,162.021342,201.011748,160.169139,193.198691,116.650523,187.069265,-0.000483,0.038338,95.297742,66.190245,183.848040,17.666806,52.300620,0.703141,610258.716940,0.860670,8.599087,3.734716,3.998189,0.064829,0.057309,32.000000,124.439718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.776411,62.700382,107.248409,100.000000,26.416580,42.088608,39.969958,40.815971,52.379747,51.926046,52.379747,148.619797,112.761578,149.103656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716225,48.635797,199.227634,163.272405,165.821228,164.892073,74.450867,14.235222,190.544686,18.916731,48.326697,49.656629,162.017603,200.955582,160.177433,193.337817,116.688485,186.871025,-0.000483,0.038565,94.825402,66.050997,183.895456,17.661672,52.385802,0.705565,610381.976218,0.862399,8.662283,3.809735,4.001755,0.063061,0.058670,32.000000,124.374342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.790539,62.733884,107.235480,100.000000,26.406663,42.088608,39.971426,40.815971,52.379747,51.925177,52.379747,148.901734,113.108888,149.114395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785141,48.659659,199.103670,163.264570,165.806528,164.889837,74.375118,14.229656,190.598612,18.913917,48.278849,49.783937,161.988613,201.040371,160.160419,193.146130,116.657755,186.758863,-0.000484,0.038893,94.652554,66.109140,183.883201,17.667814,52.461228,0.705158,610244.734667,0.861542,8.661850,3.696259,4.007296,0.066479,0.059139,32.000000,124.315757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.775923,62.717889,107.208002,100.000000,26.379639,42.088608,39.972640,40.815971,52.379747,51.924713,52.379747,148.750237,112.750839,149.103853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841047,48.701073,199.165925,163.307383,165.796363,164.892003,74.329933,14.237077,190.468255,18.912026,48.176714,49.706890,162.058701,201.014194,160.153150,193.160885,116.648543,186.657402,-0.000484,0.039025,94.478748,66.138614,183.723547,17.656270,52.432852,0.704009,610307.222619,0.861304,8.623191,3.697301,4.000439,0.064970,0.057286,32.000000,124.355796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.782848,62.715664,107.211417,100.000000,26.353897,42.088608,39.971028,40.815971,52.379747,51.924230,52.379747,148.659867,113.209955,149.240674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752864,48.683246,199.214861,163.281359,165.851961,164.887447,74.500623,14.232653,190.452063,18.913676,47.980533,49.716436,162.016361,200.983838,160.143451,193.250663,116.665219,186.597640,-0.000483,0.039033,94.357372,66.039280,183.845897,17.656088,52.407701,0.702938,610343.441416,0.860699,8.597868,3.654763,3.996022,0.064119,0.059231,32.000000,124.287252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.771734,62.703619,107.231052,100.000000,26.335112,42.088608,39.969705,40.815971,52.379747,51.924150,52.379747,149.001247,112.880174,149.350941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760402,48.683246,199.220301,163.281359,165.937478,164.882289,74.419828,14.234651,190.525483,18.913703,47.934586,49.797866,162.005833,201.046670,160.153219,193.283301,116.644536,186.957624,-0.000483,0.039046,94.296574,65.978713,183.795684,17.664761,52.415752,0.704454,610347.292368,0.860353,8.671332,3.615292,4.004088,0.065120,0.059435,32.000000,124.213648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.782509,62.696905,107.214922,100.000000,26.371010,42.088608,39.971805,40.815971,52.379747,51.923546,52.379747,148.839657,112.746083,149.117543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803905,48.624552,199.276398,163.227633,165.922562,164.882369,74.257032,14.232225,190.536786,18.914829,48.050346,49.777084,161.982188,201.012767,160.142314,193.228070,116.616811,186.579418,-0.000484,0.039070,93.917628,66.144380,183.908612,17.658927,52.397997,0.704243,610395.200003,0.861115,8.663522,3.773203,4.003591,0.064928,0.057492,32.000000,124.000702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.772141,62.686868,107.194856,100.000000,26.321707,42.088608,39.971696,40.815971,52.379747,51.922563,52.379747,148.514065,112.864870,149.238235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755801,48.622358,199.178398,163.224835,165.997116,164.880087,74.425997,14.222378,190.443750,18.913572,48.041610,49.728415,161.955228,200.992971,160.152171,193.200458,116.629542,186.604995,-0.000483,0.039050,93.942652,65.919394,183.918507,17.649490,52.455380,0.703952,610289.055665,0.862023,8.559784,3.656748,4.001220,0.066250,0.058169,32.000000,124.068775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.764750,62.675647,107.177899,100.000000,26.373894,42.088608,39.970719,40.815971,52.379747,51.922042,52.379747,148.851995,113.147589,149.468604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734994,48.624004,199.191751,163.228472,166.082868,164.879122,74.425972,14.231797,190.462811,18.911242,48.087907,49.796961,161.980774,200.867511,160.114932,193.172718,116.645048,186.658162,-0.000483,0.038987,93.970907,65.877356,183.881915,17.649216,52.378538,0.703521,610298.776101,0.860973,8.607401,3.653775,4.003119,0.064664,0.057166,32.000000,124.040825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.789670,62.686966,107.155794,100.000000,26.307065,42.088608,39.971891,40.815971,52.379747,51.921500,52.379747,148.851943,112.880826,149.150509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701957,48.624004,199.104638,163.228472,166.087126,164.881389,74.301211,14.228658,190.522922,18.912509,48.157126,49.586226,161.962633,200.935644,160.098631,193.188158,116.628360,186.926655,-0.000483,0.038947,93.973150,66.195863,183.858707,17.642818,52.446935,0.704847,610278.291209,0.861372,8.630605,3.658547,4.005062,0.063284,0.060012,32.000000,124.171836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.763390,62.668834,107.099956,100.000000,26.322743,42.088608,39.972458,40.815971,52.379747,51.920992,52.379747,148.602422,112.702511,149.166638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791680,48.629763,199.231338,163.236587,166.093623,164.875325,74.471265,14.228229,190.518245,18.914136,48.253307,49.693494,161.992183,200.920374,160.124109,193.226356,116.680427,186.787309,-0.000483,0.038949,93.889810,65.907929,183.771478,17.640483,52.556586,0.704138,610390.506842,0.863468,8.664848,3.777581,4.005972,0.064252,0.058626,32.000000,124.232080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.795226,62.692988,107.097702,100.000000,26.297146,42.088608,39.972387,40.815971,52.379747,51.920350,52.379747,148.942529,112.677656,149.307157,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854594,48.658836,199.375362,163.236307,166.169461,164.873712,74.509448,14.233938,190.701446,18.917233,48.155161,49.697741,161.989340,201.134680,160.123894,193.298722,116.652501,186.644795,-0.000483,0.038909,93.819986,66.249660,183.933166,17.652952,52.473843,0.701880,610109.973532,0.859890,8.579422,3.671760,4.001401,0.064697,0.056117,32.000000,124.208278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.772161,62.684796,107.065101,100.000000,26.307680,42.088608,39.971335,40.815971,52.379747,51.920096,52.379747,149.018895,113.315855,149.464395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741577,48.642105,199.289931,163.244143,166.160599,164.872150,74.296107,14.230513,190.685600,18.923082,48.045979,49.736549,161.967955,201.077597,160.131435,193.291874,116.673737,186.924919,-0.000484,0.038875,93.817166,65.801908,183.941815,17.658647,52.508016,0.702583,610155.814063,0.858169,8.541617,3.645997,3.999137,0.065631,0.058588,32.000000,124.255109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.772178,62.677278,107.031286,100.000000,26.359578,42.088608,39.969880,40.815971,52.379747,51.919613,52.379747,148.592213,113.135622,149.361248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757818,48.605902,199.305658,163.271006,166.145882,164.875153,74.534014,14.228658,190.696819,18.926048,47.886374,49.744116,161.973264,201.020616,160.131489,193.286597,116.678014,186.705627,-0.000483,0.038781,93.905409,66.030874,183.884323,17.655253,52.461360,0.703290,610200.318733,0.862759,8.641885,3.731544,4.006506,0.066390,0.058324,32.000000,124.312436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.746919,62.666036,106.997429,100.000000,26.330100,42.088608,39.972560,40.815971,52.379747,51.918967,52.379747,149.068029,113.009394,149.277731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768683,48.605902,199.169265,163.271006,166.248309,164.869501,74.482211,14.229228,190.558305,18.929391,47.874653,49.708788,161.960648,201.020860,160.134649,193.363605,116.669086,186.987625,-0.000484,0.038686,93.919578,66.043370,183.977568,17.671274,52.512527,0.703679,610092.755118,0.859621,8.588857,3.643682,4.005514,0.064585,0.059281,32.000000,124.366416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.735877,62.669970,106.933913,100.000000,26.328071,42.088608,39.972223,40.815971,52.379747,51.918127,52.379747,148.964422,113.317082,149.397165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726918,48.570796,199.262795,163.265409,166.329278,164.861601,74.378023,14.231654,190.568903,18.932284,48.121298,49.710564,162.002147,201.072215,160.138988,193.397322,116.712293,186.892596,-0.000484,0.038675,94.086035,65.956604,183.890583,17.671653,52.436864,0.702488,610094.444198,0.859980,8.577603,3.760081,4.001899,0.064093,0.057506,32.000000,124.401471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.763076,62.695306,106.922704,100.000000,26.316877,42.088608,39.972028,40.815971,52.379747,51.917271,52.379747,148.756046,112.801698,149.356213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730749,48.601788,199.221834,163.252817,166.350740,164.871545,74.427000,14.223520,190.630720,18.934113,47.981685,49.661658,161.945902,201.099309,160.123256,193.336872,116.672979,186.913029,-0.000483,0.038665,93.881009,66.021979,184.086397,17.684216,52.518349,0.704154,609904.338036,0.861863,8.585766,3.680672,4.007141,0.064814,0.060053,32.000000,124.390183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.732442,62.666924,106.853124,100.000000,26.300063,42.088608,39.973066,40.815971,52.379747,51.916691,52.379747,148.854000,112.916803,149.339297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768821,48.568054,199.289442,163.252257,166.352052,164.879113,74.553849,14.226089,190.614330,18.937723,47.880272,49.660491,161.955526,201.136943,160.123870,193.440976,116.680998,187.097938,-0.000485,0.038645,93.790457,65.960186,184.046381,17.690647,52.424433,0.703025,610127.791127,0.861349,8.612789,3.727772,4.006009,0.065399,0.058023,32.000000,124.241234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.736025,62.673468,106.866801,100.000000,26.297958,42.088608,39.973079,40.815971,52.379747,51.916412,52.379747,149.107697,113.203857,149.563411,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723427,48.563117,199.324835,163.245542,166.300762,164.880737,74.446013,14.233081,190.685226,18.942404,48.283816,49.803281,161.994075,201.135780,160.119608,193.397283,116.724538,187.106726,-0.000486,0.038653,93.864975,66.111748,183.988600,17.698583,52.417431,0.703930,610014.330875,0.859110,8.539611,3.790177,4.004303,0.066002,0.057974,32.000000,124.098229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.759133,62.706398,106.841608,100.000000,26.279832,42.088608,39.972239,40.815971,52.379747,51.915356,52.379747,148.892026,113.343663,149.593112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750322,48.563117,199.279154,163.245542,166.364403,164.887624,74.381029,14.226374,190.722484,18.946317,48.085731,49.741670,161.983290,201.159735,160.109551,193.380797,116.734303,186.913435,-0.000486,0.038668,93.883765,65.828807,184.105893,17.703052,52.547066,0.704081,610026.084223,0.860855,8.556389,3.794950,4.004325,0.064285,0.058988,32.000000,124.107138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.755927,62.693956,106.846309,100.000000,26.305081,42.088608,39.973422,40.815971,52.379747,51.914727,52.379747,148.762057,113.293839,149.248424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661524,48.619341,199.310523,163.275483,166.430019,164.890770,74.510823,14.230941,190.595483,18.950144,48.199115,49.646175,161.981834,201.264115,160.097179,193.359613,116.719342,187.190123,-0.000486,0.038684,93.911044,65.809197,183.861480,17.707563,52.523909,0.702523,609885.577431,0.861494,8.553835,3.666603,4.005585,0.064010,0.057904,32.000000,124.202379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.733564,62.670149,106.815270,100.000000,26.288764,42.088608,39.972880,40.815971,52.379747,51.914139,52.379747,149.021646,112.724028,149.559635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711228,48.615227,199.226391,163.287795,166.473080,164.887763,74.475116,14.229799,190.687338,18.953170,48.108622,49.655429,162.010656,201.199530,160.118164,193.303873,116.705228,187.108667,-0.000485,0.038675,93.872969,66.106506,184.066244,17.720291,52.520237,0.704168,610187.649911,0.861856,8.702117,3.786923,4.013379,0.066614,0.057845,32.000000,124.225459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.724750,62.665446,106.819697,100.000000,26.291285,42.088608,39.975100,40.815971,52.379747,51.914096,52.379747,148.950232,112.936787,149.385245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696644,48.618244,199.323516,163.307663,166.406352,164.871020,74.349011,14.230655,190.733793,18.952552,48.214410,49.712651,162.008158,201.190763,160.123186,193.286802,116.721368,187.013701,-0.000485,0.038662,93.836055,66.026338,184.053559,17.737905,52.435868,0.703351,610146.212780,0.861285,8.646460,3.770032,4.007674,0.064865,0.057815,32.000000,124.098597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.736516,62.660150,106.813341,100.000000,26.283343,42.088608,39.974093,40.815971,52.379747,51.913531,52.379747,148.698023,113.137885,149.241579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735863,48.618244,199.162933,163.307663,166.341056,164.854257,74.401385,14.233224,190.687004,18.952251,48.347170,49.671037,162.020440,201.147829,160.146033,193.395144,116.749230,186.969093,-0.000486,0.038664,93.789826,65.958990,184.224181,17.737701,52.537651,0.704852,610055.231580,0.862947,8.664597,3.717731,4.010804,0.066004,0.057881,32.000000,124.094232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.767527,62.686401,106.822817,100.000000,26.285441,42.088608,39.974554,40.815971,52.379747,51.913028,52.379747,148.802771,112.941581,149.391106,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809998,48.647865,199.420062,163.332568,166.350648,164.856434,74.382601,14.236221,190.746877,18.950784,48.353927,49.685080,162.009165,201.236939,160.127207,193.388362,116.733483,186.989557,-0.000485,0.038441,93.855638,66.249166,184.145435,17.737374,52.523279,0.702511,609853.122275,0.861496,8.623944,3.672879,4.004413,0.064322,0.058743,32.000000,124.057133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.757553,62.657087,106.807292,100.000000,26.324352,42.088608,39.973756,40.815971,52.379747,51.912765,52.379747,148.765201,112.967931,149.487762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816518,48.692571,199.371904,163.353275,166.408156,164.862613,74.343860,14.232939,190.849992,18.952213,48.083166,49.866489,162.010529,201.141020,160.125940,193.479607,116.724837,187.203875,-0.000484,0.038177,93.801866,66.130881,184.064000,17.730913,52.462304,0.702495,609880.197580,0.860371,8.576789,3.696421,4.003615,0.063475,0.058587,32.000000,123.865429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.748684,62.649399,106.790991,100.000000,26.313973,42.088608,39.972095,40.815971,52.379747,51.912270,52.379747,148.687719,113.133091,149.248227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657669,48.662127,199.357421,163.351036,166.426359,164.866477,74.491017,14.224234,190.677032,18.954037,48.144336,49.699407,162.020808,201.185810,160.147531,193.373278,116.729386,186.785599,-0.000485,0.037829,93.915672,65.939218,184.129206,17.731611,52.533035,0.703231,610024.909156,0.860835,8.614747,3.786662,4.002124,0.066734,0.059895,32.000000,123.675850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.747181,62.654161,106.786839,100.000000,26.311713,42.088608,39.973608,40.815971,52.379747,51.912059,52.379747,148.982035,113.039618,149.450351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760609,48.652528,199.396290,163.307943,166.349725,164.865741,74.446616,14.236792,190.754475,18.955369,48.191561,49.789123,162.011092,201.235064,160.157737,193.444182,116.746938,187.144390,-0.000484,0.037585,93.945615,66.144862,184.103095,17.731513,52.603714,0.704088,610139.014404,0.861379,8.737060,3.627153,4.013942,0.064431,0.057834,32.000000,123.879166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727723,62.657561,106.729001,100.000000,26.266917,42.088608,39.975828,40.815971,52.379747,51.911318,52.379747,148.893232,113.088406,149.519155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762163,48.652528,199.402123,163.307943,166.283799,164.853550,74.393481,14.230085,190.790589,18.955109,48.210045,49.712081,161.993155,201.164261,160.166476,193.462900,116.757832,187.436250,-0.000483,0.037342,93.834724,65.931511,184.186941,17.734106,52.569411,0.702035,609950.377598,0.860640,8.632592,3.741920,4.007111,0.063442,0.059138,32.000000,124.057481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.743589,62.661423,106.750758,100.000000,26.303645,42.088608,39.973508,40.815971,52.379747,51.910748,52.379747,148.786962,113.197643,149.344726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763781,48.665967,199.409922,163.339004,166.259756,164.848986,74.519929,14.227801,190.771471,18.958179,48.160315,49.775097,162.042874,201.275001,160.176797,193.434703,116.781224,186.919106,-0.000482,0.037113,93.747811,66.170993,184.005999,17.732432,52.593617,0.702431,609878.508465,0.861161,8.630981,3.842058,4.007103,0.064282,0.059846,32.000000,123.672633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.764105,62.679601,106.741394,100.000000,26.249448,42.088608,39.973531,40.815971,52.379747,51.910379,52.379747,149.039857,112.965707,149.159203,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774473,48.654448,199.560006,163.322214,166.206866,164.841425,74.419077,14.226660,190.736988,18.960549,48.047347,49.733346,162.047069,201.283972,160.164821,193.449370,116.762744,187.013623,-0.000482,0.036844,93.729758,65.903582,183.889015,17.729526,52.575600,0.702120,609797.569904,0.859678,8.642744,3.621841,4.007130,0.065104,0.057477,32.000000,123.794885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.763762,62.661256,106.735436,100.000000,26.308871,42.088608,39.973617,40.815971,52.379747,51.909903,52.379747,148.838154,113.202246,149.481783,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724073,48.654448,199.475273,163.322214,166.122246,164.837594,74.337249,14.230941,190.749115,18.964956,48.285458,49.707251,162.027542,201.250578,160.173472,193.502545,116.765800,186.929591,-0.000482,0.036599,93.690728,66.072526,184.120413,17.751413,52.454751,0.702551,609792.457908,0.860570,8.620151,3.676325,4.009284,0.065131,0.058311,32.000000,123.965438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.735118,62.657066,106.701527,100.000000,26.332270,42.088608,39.973412,40.815971,52.379747,51.909316,52.379747,148.674498,113.386890,149.462821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766727,48.654448,199.332247,163.322214,166.102582,164.829241,74.444972,14.234223,190.783613,18.968224,48.327652,49.834798,162.033316,201.221078,160.170604,193.420589,116.773173,186.878188,-0.000483,0.036361,93.699054,65.895790,184.033142,17.745707,52.381737,0.704571,609831.290659,0.862468,8.672366,3.641260,4.011644,0.066766,0.058842,32.000000,124.025465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.759764,62.662666,106.675165,100.000000,26.341114,42.088608,39.974691,40.815971,52.379747,51.908828,52.379747,148.889943,112.869933,149.495788,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724571,48.679406,199.476089,163.337605,166.080993,164.820857,74.475732,14.239503,190.829916,18.969823,48.425223,49.798819,162.039369,201.274634,160.157480,193.466288,116.758485,187.096824,-0.000482,0.036392,93.750701,65.937825,184.124407,17.745982,52.441769,0.704615,609720.776162,0.860356,8.628174,3.614303,4.005332,0.065907,0.057823,32.000000,124.127621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.753174,62.617508,106.657924,100.000000,26.314516,42.088608,39.973769,40.815971,52.379747,51.908564,52.379747,148.951464,113.147934,149.500941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759814,48.716981,199.379062,163.348518,166.124355,164.817061,74.291827,14.227801,190.779316,18.971810,48.480575,49.733026,162.033300,201.166381,160.146882,193.461105,116.789513,187.291948,-0.000480,0.036382,93.892730,66.188472,184.061799,17.747896,52.503767,0.704728,609850.601781,0.860827,8.696807,3.712265,4.011620,0.066038,0.058082,32.000000,124.194714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.770538,62.635859,106.645140,100.000000,26.336890,42.088608,39.974821,40.815971,52.379747,51.908103,52.379747,148.583654,112.862607,149.467385,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813215,48.745780,199.470197,163.346279,166.248746,164.825026,74.424040,14.229799,190.734898,18.977271,48.274738,49.788791,162.017241,201.328374,160.152987,193.542148,116.777075,187.049901,-0.000479,0.036390,93.938232,66.105362,183.978465,17.752542,52.525063,0.703271,609779.932493,0.862350,8.697868,3.755496,4.006829,0.064860,0.058410,32.000000,124.075797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.730370,62.590324,106.630969,100.000000,26.327063,42.088608,39.972025,40.815971,52.379747,51.907867,52.379747,148.848080,113.293570,149.420217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747723,48.723289,199.465081,163.350756,166.209362,164.844838,74.470514,14.236364,190.946249,18.979915,48.256069,49.735415,162.050084,201.310311,160.155802,193.552135,116.799054,187.170244,-0.000479,0.036380,93.912898,66.059326,184.036098,17.749107,52.515018,0.702643,609834.471697,0.859904,8.671374,3.675809,4.004363,0.065035,0.057283,32.000000,123.963693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756719,62.590106,106.627336,100.000000,26.321881,42.088608,39.972798,40.815971,52.379747,51.907726,52.379747,148.941027,113.545413,149.474584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742246,48.723289,199.527701,163.350756,166.096250,164.862734,74.323065,14.228658,190.793084,18.982430,48.264247,49.662410,162.047712,201.279120,160.156435,193.435396,116.784629,187.364140,-0.000479,0.036373,93.758912,65.930737,184.015176,17.745791,52.559576,0.703623,609877.577928,0.860674,8.716700,3.699645,4.009532,0.064190,0.058172,32.000000,124.043472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.738325,62.574485,106.637017,100.000000,26.343792,42.088608,39.974345,40.815971,52.379747,51.907129,52.379747,148.646131,113.117633,149.399918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681203,48.714787,199.443447,163.327531,166.075074,164.870311,74.357065,14.235507,190.812519,18.985603,48.317301,49.638559,162.052214,201.324786,160.161323,193.498474,116.787151,187.255905,-0.000479,0.036351,93.796003,66.047362,184.196606,17.765906,52.499990,0.703325,610002.728633,0.862580,8.722376,3.787839,4.011232,0.064053,0.058960,32.000000,124.112733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.748697,62.578667,106.664236,100.000000,26.323993,42.088608,39.974559,40.815971,52.379747,51.906640,52.379747,148.714131,113.633516,149.325528,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832690,48.740020,199.419806,163.360830,166.019064,164.873350,74.464100,14.242357,190.701040,18.987347,48.643042,49.724353,162.028290,201.295918,160.171587,193.501086,116.799809,187.297199,-0.000479,0.036333,93.705360,66.146834,184.134277,17.780752,52.437179,0.704694,610080.385688,0.863382,8.777151,3.744146,4.014465,0.065010,0.058496,32.000000,124.197904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.763339,62.581294,106.694544,100.000000,26.343797,42.088608,39.976119,40.815971,52.379747,51.906218,52.379747,148.928199,112.858541,149.006842,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733191,48.822302,199.424155,163.410360,165.969274,164.868969,74.430021,14.229371,190.809324,18.989890,48.711227,49.660199,162.056772,201.207746,160.149712,193.478484,116.802271,187.040168,-0.000480,0.036383,93.676962,65.940272,184.094206,17.786800,52.511976,0.703640,609912.158113,0.859306,8.645461,3.747198,4.001787,0.066734,0.058076,32.000000,124.116026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.768679,62.581657,106.704990,100.000000,26.278928,42.088608,39.972624,40.815971,52.379747,51.906041,52.379747,148.860042,112.841090,149.178518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763372,48.822302,199.349317,163.410360,165.981869,164.869256,74.257650,14.234080,190.788537,18.989401,48.563594,49.691386,162.078302,201.348638,160.137801,193.457606,116.813628,186.975663,-0.000481,0.036413,93.849907,66.008200,184.199584,17.787723,52.478616,0.704062,610183.962591,0.861788,8.830772,3.646907,4.009881,0.064923,0.056467,32.000000,124.124174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781275,62.606501,106.731197,100.000000,26.336489,42.088608,39.975036,40.815971,52.379747,51.906415,52.379747,148.515301,112.973033,149.449446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700402,48.844519,199.342364,163.409801,165.957126,164.879975,74.338944,14.235365,190.756317,18.992756,48.846442,49.668954,162.065273,201.212598,160.159362,193.354747,116.791577,187.263925,-0.000481,0.036393,93.738304,65.899056,184.062836,17.784159,52.445099,0.703943,610108.496532,0.863208,8.799503,3.610983,4.005945,0.065316,0.057190,32.000000,124.156164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.795094,62.607881,106.774539,100.000000,26.306870,42.088608,39.974905,40.815971,52.379747,51.906217,52.379747,148.677888,112.979055,149.417621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748639,48.879901,199.294157,163.417076,165.938734,164.867266,74.466649,14.233509,190.619299,18.994276,48.906557,49.827750,162.066993,201.185463,160.164849,193.485393,116.776315,186.896900,-0.000481,0.036402,93.619163,65.968423,184.084639,17.784188,52.470617,0.705339,610279.688517,0.862384,8.895112,3.712590,4.011356,0.064674,0.059493,32.000000,123.921209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.770848,62.595147,106.797296,100.000000,26.258765,42.088608,39.976033,40.815971,52.379747,51.906255,52.379747,148.933299,113.187824,149.073876,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821449,48.963282,199.404999,163.408681,165.923076,164.851510,74.270096,14.228658,190.663969,18.995418,48.635829,49.809091,162.060205,201.259711,160.159926,193.419261,116.791919,186.878336,-0.000481,0.036397,93.590124,66.088375,184.113398,17.795152,52.519267,0.704211,610359.333647,0.861197,8.872363,3.618291,4.006022,0.062848,0.059416,32.000000,123.815645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.790322,62.604323,106.802732,100.000000,26.278624,42.088608,39.975030,40.815971,52.379747,51.906014,52.379747,148.540191,112.887078,149.273797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822947,48.955328,199.376572,163.398328,165.894444,164.839541,74.436333,14.233795,190.689536,18.996473,48.370532,49.760786,162.078183,201.156228,160.180956,193.474596,116.796135,187.008189,-0.000482,0.036473,93.655848,66.052347,184.288873,17.797695,52.395453,0.703037,610337.014916,0.862194,8.880355,3.595612,4.002393,0.063553,0.058962,32.000000,123.902616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.773673,62.615578,106.820919,100.000000,26.309918,42.088608,39.973347,40.815971,52.379747,51.906582,52.379747,148.872667,113.107623,149.498777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799849,48.955328,199.365709,163.398328,165.762487,164.844854,74.408350,14.234366,190.769047,18.996384,48.383146,49.649600,162.062098,201.189255,160.195313,193.432141,116.793704,187.054630,-0.000482,0.036527,93.815532,66.000317,184.001632,17.790723,52.535501,0.704542,610264.264443,0.860158,8.870849,3.640864,4.001702,0.062281,0.057973,32.000000,123.849829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.786603,62.600991,106.833178,100.000000,26.307637,42.088608,39.973298,40.815971,52.379747,51.906359,52.379747,148.816701,113.140110,149.137369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820336,48.878529,199.406903,163.347958,165.698713,164.850222,74.332150,14.229086,190.745135,19.000791,48.496402,49.716929,162.059746,201.281994,160.221928,193.452122,116.778270,187.004949,-0.000481,0.036544,93.774500,66.051885,183.938267,17.803096,52.526269,0.702948,610323.006547,0.860952,8.894757,3.660982,4.003340,0.062429,0.057749,32.000000,123.986404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.797699,62.628090,106.866103,100.000000,26.281330,42.088608,39.973840,40.815971,52.379747,51.905513,52.379747,148.664301,112.805457,149.318565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803939,48.869478,199.493091,163.369505,165.695720,164.854069,74.445419,14.232653,190.737425,19.003521,48.616333,49.721634,162.063075,201.304154,160.179735,193.551521,116.779682,187.058795,-0.000480,0.036547,93.735400,66.059373,184.150515,17.805946,52.503347,0.702773,610198.881168,0.861283,8.796754,3.657496,4.002520,0.063810,0.059623,32.000000,124.010061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.797644,62.636825,106.877873,100.000000,26.312651,42.088608,39.973361,40.815971,52.379747,51.905271,52.379747,148.890839,112.719464,149.301610,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792425,48.899100,199.528812,163.378739,165.689487,164.855593,74.425517,14.235793,190.777665,19.005103,48.603061,49.737606,162.086810,201.299629,160.184335,193.535429,116.777957,187.054099,-0.000480,0.036539,93.719189,66.064636,184.080722,17.816062,52.475495,0.703503,610211.199283,0.860286,8.804673,3.676589,4.005569,0.066386,0.058409,32.000000,124.051686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.794002,62.601756,106.899199,100.000000,26.316309,42.088608,39.973748,40.815971,52.379747,51.904941,52.379747,148.851034,112.881056,149.329226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700352,48.899100,199.466958,163.378739,165.803931,164.848499,74.343561,14.233938,190.794278,19.003513,48.710150,49.746309,162.069327,201.256348,160.179605,193.469849,116.801268,186.891941,-0.000479,0.036502,93.710863,65.974079,184.043625,17.811476,52.507885,0.704180,610301.117444,0.860817,8.846215,3.676525,4.007212,0.065889,0.057623,32.000000,124.097464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.804971,62.620354,106.929531,100.000000,26.365937,42.088608,39.974086,40.815971,52.379747,51.904965,52.379747,148.687122,113.202207,149.175056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787764,48.916380,199.455759,163.396369,165.750541,164.839268,74.425358,14.232082,190.821188,19.000245,48.632769,49.787987,162.074215,201.249273,160.184881,193.489181,116.794580,187.165799,-0.000478,0.036465,93.737354,66.045244,184.097733,17.797205,52.393854,0.704719,610314.057525,0.863503,8.941608,3.591447,4.013391,0.064907,0.057803,32.000000,123.833516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.811205,62.625386,106.945440,100.000000,26.320338,42.088608,39.975266,40.815971,52.379747,51.904834,52.379747,148.850717,113.105590,149.262389,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774526,48.943534,199.368923,163.421834,165.726942,164.836442,74.463457,14.230941,190.757613,18.999077,48.470742,49.670865,162.093598,201.137880,160.192644,193.451696,116.802003,187.247747,-0.000477,0.036460,93.719641,66.189815,183.913364,17.782917,52.457557,0.705146,610242.354435,0.860649,8.870241,3.701722,4.006232,0.064054,0.057710,32.000000,123.802225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.824334,62.614348,106.965275,100.000000,26.318161,42.088608,39.974366,40.815971,52.379747,51.904877,52.379747,148.926914,113.007821,149.251846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707518,48.909797,199.364038,163.419875,165.713295,164.840223,74.304965,14.228515,190.700272,18.997529,48.583791,49.752582,162.080946,201.162528,160.187488,193.479584,116.782061,187.216917,-0.000478,0.036459,93.725785,66.022563,184.039670,17.786038,52.488713,0.704260,610278.985690,0.860729,8.909183,3.726189,4.005441,0.063053,0.057720,32.000000,123.766416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.827777,62.621170,106.982500,100.000000,26.316128,42.088608,39.974734,40.815971,52.379747,51.904706,52.379747,148.609930,113.129140,149.345158,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773131,48.917477,199.377332,163.393291,165.690168,164.842258,74.403839,14.229514,190.802276,18.998198,48.573142,49.762678,162.093265,201.265787,160.167099,193.404798,116.796939,187.071163,-0.000478,0.036453,93.682761,66.086944,183.953543,17.779472,52.575653,0.704614,610367.935398,0.863795,8.944876,3.734401,4.010742,0.061925,0.056922,32.000000,123.897166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.799479,62.609372,106.985610,100.000000,26.334244,42.088608,39.976402,40.815971,52.379747,51.904208,52.379747,148.807679,113.056993,149.384773,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728769,48.917477,199.414438,163.393291,165.702558,164.864151,74.463908,14.230227,190.816718,18.998537,48.486476,49.766640,162.078460,201.243993,160.186125,193.464183,116.793428,186.981115,-0.000476,0.036450,93.679179,65.922015,184.196547,17.775687,52.406285,0.702682,610255.812763,0.861413,8.884570,3.664041,4.005722,0.062683,0.057253,32.000000,123.965918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.808012,62.621328,106.998765,100.000000,26.319917,42.088608,39.974948,40.815971,52.379747,51.904072,52.379747,148.927816,112.955581,149.361563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837223,48.917203,199.420791,163.399167,165.759262,164.869571,74.339159,14.229942,190.720331,19.000099,48.510399,49.749786,162.077540,201.383642,160.202513,193.395936,116.799944,187.133786,-0.000477,0.036665,93.672179,66.136379,184.052356,17.781491,52.557058,0.705697,610402.083374,0.861686,8.930530,3.633260,4.010042,0.063827,0.058023,32.000000,123.899758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.821522,62.627001,107.015693,100.000000,26.307149,42.088608,39.976070,40.815971,52.379747,51.903870,52.379747,148.678318,112.512382,149.295394,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763891,48.915008,199.478234,163.431068,165.729976,164.861135,74.321404,14.232796,190.779571,19.000511,48.553275,49.738833,162.089561,201.242321,160.198381,193.441164,116.806389,187.066120,-0.000478,0.036903,93.458346,66.015246,184.006915,17.787654,52.600698,0.702349,610266.987655,0.861072,8.817953,3.684877,4.001443,0.065854,0.057844,32.000000,123.965116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.813645,62.641661,107.037322,100.000000,26.335041,42.088608,39.973535,40.815971,52.379747,51.903670,52.379747,148.642807,112.963981,149.318486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
