OSU 80 Ton Compressor Load Stand
49.697913,48.915831,199.380021,163.435825,165.702456,164.862590,74.460809,14.228515,190.874333,19.005789,48.476226,49.780359,162.103735,201.279629,160.193021,193.478117,116.813792,187.058574,-0.000478,0.037230,93.471925,66.038409,184.142624,17.793700,52.529337,0.702792,610302.766557,0.862639,8.891672,3.652671,4.008494,0.065936,0.060476,32.000000,124.043523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814789,62.656628,107.069066,100.000000,26.331321,42.088608,39.974913,40.815971,52.379747,51.903382,52.379747,148.921617,113.275275,149.486228,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777391,48.907054,199.405296,163.424912,165.680905,164.861596,74.435838,14.238790,190.802236,19.008339,48.471584,49.690410,162.092385,201.273268,160.199706,193.468834,116.777610,186.852718,-0.000479,0.037478,93.416122,65.865399,183.871123,17.799992,52.423122,0.704310,610365.294629,0.861805,8.958501,3.643264,4.011701,0.064403,0.058713,32.000000,123.825262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.803486,62.648995,107.093334,100.000000,26.393721,42.088608,39.976936,40.815971,52.379747,51.903188,52.379747,148.871675,113.095771,149.272774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733160,48.907054,199.449353,163.424912,165.698950,164.866699,74.307833,14.234651,190.798097,19.012435,48.568986,49.630393,162.124252,201.377751,160.179721,193.482623,116.776550,187.138332,-0.000480,0.037703,93.500164,65.954373,184.005343,17.806897,52.508304,0.704801,610353.819749,0.861037,8.869736,3.600160,4.005941,0.065546,0.059001,32.000000,123.972203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.779367,62.655227,107.078345,100.000000,26.336711,42.088608,39.975097,40.815971,52.379747,51.902905,52.379747,148.615665,113.061557,149.489572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701205,48.918300,199.327569,163.419315,165.672841,164.874991,74.477570,14.231512,190.736774,19.013782,48.458125,49.637812,162.112776,201.180366,160.197192,193.543371,116.796563,187.197877,-0.000480,0.037957,93.735765,65.912192,184.047073,17.814942,52.437730,0.704347,610442.484175,0.863399,8.915556,3.710003,4.010390,0.063241,0.060596,32.000000,124.051411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.815653,62.672150,107.129991,100.000000,26.331425,42.088608,39.976215,40.815971,52.379747,51.902795,52.379747,148.955139,113.042341,149.322774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663244,48.895535,199.327259,163.411480,165.647230,164.889451,74.367554,14.231940,190.708437,19.012572,48.656693,49.758119,162.118307,201.173781,160.193705,193.506640,116.818804,187.279109,-0.000482,0.038208,93.964346,66.047388,183.951237,17.822028,52.518821,0.705456,610477.027186,0.862117,8.959924,3.712654,4.010518,0.062581,0.057613,32.000000,124.062161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.807243,62.682922,107.176730,100.000000,26.312621,42.088608,39.977083,40.815971,52.379747,51.902597,52.379747,148.735108,112.959493,149.500666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695535,48.972333,199.299260,163.426870,165.679263,164.884168,74.386586,14.229514,190.678880,19.012027,48.836774,49.727916,162.087088,201.255838,160.190258,193.377580,116.791629,187.269011,-0.000483,0.038414,94.059417,65.992361,184.085864,17.814789,52.619371,0.704855,610462.056439,0.864147,8.976526,3.721321,4.013577,0.063859,0.057312,32.000000,123.914933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.806760,62.677412,107.162384,100.000000,26.296140,42.088608,39.978147,40.815971,52.379747,51.902178,52.379747,148.773172,112.964595,149.408180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764739,48.972333,199.460010,163.426870,165.632583,164.874268,74.406997,14.234366,190.725409,19.011063,48.697143,49.738616,162.098618,201.339954,160.208588,193.358474,116.805689,187.147025,-0.000483,0.038619,93.893581,66.009628,184.016805,17.813301,52.497237,0.703172,610651.974936,0.863460,9.019836,3.744654,4.010406,0.065962,0.058301,32.000000,123.814475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.815357,62.688594,107.176198,100.000000,26.298297,42.088608,39.977530,40.815971,52.379747,51.902671,52.379747,148.813993,113.305461,149.397715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755350,48.985499,199.259993,163.441702,165.628790,164.874977,74.431064,14.226517,190.651695,19.009992,48.508040,49.629406,162.115266,201.254309,160.182379,193.417773,116.779261,187.135911,-0.000484,0.038605,93.482454,65.894455,184.032941,17.823471,52.390707,0.704304,610478.094682,0.861838,8.948119,3.684172,4.008059,0.065604,0.057309,32.000000,123.979188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.817162,62.670741,107.182091,100.000000,26.344412,42.088608,39.976002,40.815971,52.379747,51.902650,52.379747,148.862128,113.274163,149.235206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636559,48.942711,199.363226,163.448138,165.590605,164.874247,74.309227,14.227088,190.777295,19.010616,48.512258,49.594403,162.133243,201.173659,160.189486,193.323816,116.799314,187.404850,-0.000485,0.038579,93.253550,65.925083,183.951117,17.824106,52.498548,0.705374,610603.616323,0.861776,8.971010,3.706370,4.004795,0.065156,0.057433,32.000000,124.027592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.827076,62.674043,107.225025,100.000000,26.286399,42.088608,39.976341,40.815971,52.379747,51.902525,52.379747,148.618453,112.869319,149.297125,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701870,48.985773,199.320365,163.446739,165.408476,164.869818,74.414786,14.233652,190.662916,19.007806,49.056434,49.639302,162.087586,201.205503,160.199412,193.306911,116.773791,186.745229,-0.000487,0.038588,93.238740,66.032275,184.015276,17.825008,52.495873,0.705593,610607.362405,0.865376,9.051390,3.788637,4.016459,0.065790,0.058516,32.000000,124.022565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.835118,62.669597,107.237400,100.000000,26.288018,42.088608,39.979453,40.815971,52.379747,51.901928,52.379747,148.829572,113.103979,149.312822,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697023,48.985773,199.162261,163.446739,165.348588,164.849681,74.416647,14.220381,190.593095,19.006256,48.991799,49.634965,162.105391,201.061267,160.176996,193.267237,116.733693,186.949720,-0.000489,0.038594,93.244795,65.943206,183.951099,17.826610,52.454042,0.704772,610659.648012,0.862968,9.026708,3.563005,4.010319,0.064680,0.057204,32.000000,124.067493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.804999,62.645917,107.219140,100.000000,26.288915,42.088608,39.978022,40.815971,52.379747,51.902174,52.379747,148.833294,113.307800,149.087605,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745958,49.083693,199.253831,163.497948,165.349103,164.828558,74.201485,14.225518,190.598232,19.004526,48.765581,49.703128,162.168714,201.194922,160.208861,193.254773,116.772983,187.047089,-0.000489,0.038560,93.133486,65.977748,184.001595,17.824609,52.514100,0.704905,610723.377898,0.862935,9.031732,3.681036,4.007529,0.065386,0.057964,32.000000,123.865188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.839730,62.667133,107.222667,100.000000,26.236965,42.088608,39.978320,40.815971,52.379747,51.902928,52.379747,148.402969,112.808564,149.232137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767728,49.115785,199.254193,163.515018,165.320808,164.822463,74.472395,14.230798,190.676569,19.002327,48.462511,49.739596,162.154986,201.231517,160.204507,193.303079,116.728648,187.316982,-0.000490,0.038548,93.175382,65.990542,183.962169,17.817165,52.497892,0.703840,610672.191511,0.864618,9.078933,3.678829,4.005428,0.063706,0.059240,32.000000,123.889908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.829948,62.644290,107.197739,100.000000,26.284425,42.088608,39.977278,40.815971,52.379747,51.903199,52.379747,148.944791,112.887538,149.146653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751022,49.048859,199.389547,163.507743,165.353212,164.817882,74.409613,14.228943,190.568316,19.001046,48.720383,49.605354,162.171423,201.154475,160.223993,193.353540,116.744304,187.096547,-0.000490,0.038559,93.172889,65.865517,183.880040,17.811414,52.438753,0.703828,610839.168054,0.861100,9.088474,3.825885,4.003683,0.062930,0.057334,32.000000,123.881627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.839405,62.668897,107.231057,100.000000,26.255956,42.088608,39.976827,40.815971,52.379747,51.903218,52.379747,148.819226,113.102291,149.203066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704631,49.043099,199.152910,163.518097,165.454586,164.821708,74.302204,14.225661,190.606384,19.004363,48.818416,49.739170,162.125258,201.164730,160.228516,193.253449,116.715533,187.153991,-0.000489,0.038552,93.129056,66.156928,183.993416,17.811869,52.432826,0.705010,610643.374650,0.861962,9.038853,3.726343,4.007748,0.064502,0.058969,32.000000,123.895244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.831943,62.681044,107.223053,100.000000,26.293120,42.088608,39.977288,40.815971,52.379747,51.902587,52.379747,148.604409,113.099261,149.241146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708671,49.043099,199.274587,163.518097,165.475701,164.819522,74.402869,14.229799,190.508864,19.005421,48.804139,49.755328,162.143870,201.067913,160.232874,193.303221,116.725459,186.968444,-0.000487,0.038560,93.164896,65.979905,183.840759,17.814287,52.449715,0.705074,610796.667944,0.864109,9.081170,3.776980,4.006727,0.065078,0.058157,32.000000,123.891038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.833430,62.663708,107.219168,100.000000,26.216588,42.088608,39.978536,40.815971,52.379747,51.902478,52.379747,148.805738,112.917993,149.125214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739884,49.074642,199.223034,163.518656,165.446342,164.818211,74.485650,14.233081,190.653029,19.006935,48.738540,49.696397,162.124174,201.182915,160.234203,193.296725,116.712021,186.839664,-0.000486,0.038544,93.211023,65.918662,183.826583,17.834840,52.416618,0.705101,610746.832565,0.862851,9.076981,3.696402,4.008850,0.065429,0.056465,32.000000,123.866767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.823689,62.668953,107.248132,100.000000,26.234852,42.088608,39.978573,40.815971,52.379747,51.902700,52.379747,148.971300,112.964518,149.038235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700755,49.077933,199.084314,163.501586,165.429645,164.815887,74.324622,14.223948,190.532432,19.005618,48.667754,49.742005,162.137493,201.057006,160.227234,193.244239,116.716580,186.926190,-0.000486,0.038571,93.221300,65.876858,184.000677,17.835843,52.465057,0.705085,610807.365809,0.861361,9.076176,3.660774,4.005298,0.064814,0.057136,32.000000,123.973986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.818908,62.695943,107.286138,100.000000,26.242561,42.088608,39.978195,40.815971,52.379747,51.902693,52.379747,148.649244,113.007630,149.257708,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714015,49.056539,199.267423,163.472763,165.445972,164.811855,74.342184,14.232225,190.626513,19.003596,48.781209,49.719419,162.125431,201.120572,160.241106,193.229210,116.712383,186.740047,-0.000487,0.038579,93.236294,66.072667,183.993617,17.819968,52.480426,0.705602,610824.459812,0.862769,9.103910,3.644572,4.008394,0.064041,0.058291,32.000000,123.969820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.799347,62.692539,107.293824,100.000000,26.166807,42.088608,39.979056,40.815971,52.379747,51.902670,52.379747,148.684369,113.471886,149.320650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725369,49.083693,199.166749,163.480319,165.509421,164.813502,74.358799,14.232368,190.607044,19.002141,48.816396,49.662709,162.125638,201.171600,160.241690,193.342134,116.717194,187.077935,-0.000486,0.038573,93.222329,65.992765,183.969776,17.826608,52.413864,0.704594,610774.598269,0.863445,9.084882,3.622439,4.008275,0.064374,0.058518,32.000000,123.933597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.820742,62.705745,107.324132,100.000000,26.251599,42.088608,39.978875,40.815971,52.379747,51.902440,52.379747,148.717597,112.793183,149.300548,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798484,49.083693,199.334647,163.480319,165.566715,164.812007,74.388778,14.241786,190.590802,19.003030,48.571826,49.709001,162.149380,201.170580,160.219207,193.350249,116.696967,187.160322,-0.000485,0.038603,93.245056,65.988625,184.024552,17.828630,52.333770,0.705161,610819.692559,0.863107,9.100268,3.746366,4.005335,0.064200,0.057933,32.000000,123.947493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814619,62.712545,107.334305,100.000000,26.179043,42.088608,39.978685,40.815971,52.379747,51.902646,52.379747,148.777556,112.874459,149.231547,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712393,49.070802,199.242326,163.465208,165.588271,164.808215,74.299914,14.231226,190.625351,18.996650,48.471874,49.653120,162.178763,201.120062,160.226460,193.240761,116.723194,187.249339,-0.000485,0.038571,93.275042,65.883646,183.889992,17.815180,52.471876,0.705734,610786.484396,0.861344,9.024535,3.797956,4.002826,0.064979,0.058104,32.000000,124.058246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.836315,62.716009,107.363989,100.000000,26.220153,42.088608,39.977028,40.815971,52.379747,51.902514,52.379747,148.599828,113.129409,149.187527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756842,49.008539,199.406589,163.432187,165.566269,164.792202,74.374448,14.230370,190.713732,18.993846,48.546060,49.761260,162.104635,201.225543,160.237195,193.302651,116.706045,186.909595,-0.000486,0.038526,93.296492,66.012330,183.974794,17.805845,52.461386,0.704682,610774.925706,0.863983,9.100827,3.805605,4.007901,0.066009,0.059298,32.000000,124.134533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.817444,62.717487,107.399932,100.000000,26.196631,42.088608,39.979156,40.815971,52.379747,51.902483,52.379747,148.748896,113.054653,149.226315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692288,48.999213,199.194572,163.465208,165.539339,164.774664,74.425034,14.229086,190.708361,18.991271,48.646813,49.719853,162.142363,201.055457,160.247542,193.288166,116.727390,186.877295,-0.000485,0.038510,93.236352,65.785615,183.846898,17.797017,52.423279,0.704482,610568.626012,0.862026,8.992503,3.693397,4.007621,0.066546,0.058016,32.000000,124.139707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.819727,62.726905,107.406393,100.000000,26.183385,42.088608,39.978209,40.815971,52.379747,51.901848,52.379747,148.850069,113.319192,149.356763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752945,49.039807,199.154017,163.456253,165.534440,164.760492,74.349587,14.233652,190.504218,18.993343,48.811774,49.707364,162.154104,201.188378,160.253290,193.297785,116.729023,186.830767,-0.000484,0.038513,93.171347,66.153648,184.002387,17.792580,52.485933,0.705168,610498.044690,0.862569,9.050082,3.659746,4.008561,0.065836,0.058620,32.000000,124.206910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.842253,62.758830,107.463301,100.000000,26.168453,42.088608,39.979827,40.815971,52.379747,51.901625,52.379747,148.699175,113.388155,149.252948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726767,49.039807,199.325577,163.456253,165.624399,164.743017,74.362587,14.232225,190.668026,18.991493,48.721956,49.749145,162.127371,201.062510,160.229505,193.347044,116.731604,187.135253,-0.000484,0.038526,93.165547,66.235532,184.074544,17.793880,52.565503,0.704744,610453.779869,0.863616,9.037923,3.764885,4.007776,0.064324,0.057960,32.000000,124.168093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.834694,62.736139,107.459946,100.000000,26.142517,42.088608,39.978565,40.815971,52.379747,51.901895,52.379747,148.725175,112.793030,149.201059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806412,49.046664,199.202522,163.488714,165.626900,164.725656,74.371222,14.233224,190.464892,18.987685,48.637637,49.785880,162.138966,201.117657,160.244514,193.277147,116.712558,186.800629,-0.000486,0.038522,93.215588,66.065335,183.949748,17.799968,52.463090,0.703111,610418.936213,0.862561,9.054934,3.753777,4.008416,0.063667,0.059177,32.000000,124.226876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.827592,62.739860,107.479658,100.000000,26.183756,42.088608,39.979277,40.815971,52.379747,51.901891,52.379747,148.742443,113.130828,149.397755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758857,49.034596,199.256887,163.515298,165.638129,164.713881,74.330459,14.228943,190.629769,18.985941,48.531708,49.740503,162.162064,201.268478,160.232297,193.239618,116.718660,187.028966,-0.000485,0.038511,93.304550,66.068731,183.982340,17.792696,52.430387,0.703110,610316.765807,0.860854,8.979300,3.645358,3.999536,0.063240,0.058787,32.000000,124.125970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.817022,62.746360,107.500531,100.000000,26.147370,42.088608,39.977490,40.815971,52.379747,51.901834,52.379747,148.660918,113.096346,149.308573,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677381,48.987419,199.295440,163.483957,165.653029,164.722616,74.446192,14.231226,190.595605,18.984261,48.472594,49.711273,162.161080,201.054335,160.235826,193.390864,116.729766,187.276600,-0.000484,0.038530,93.377328,65.818630,184.016276,17.785089,52.414153,0.704212,610296.388715,0.862150,9.016473,3.726252,4.004451,0.063895,0.058078,32.000000,124.177589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.827970,62.747774,107.489095,100.000000,26.134944,42.088608,39.978647,40.815971,52.379747,51.901659,52.379747,148.892384,112.886656,149.223601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655916,48.987419,199.203835,163.483957,165.646437,164.708547,74.388477,14.232939,190.612191,18.981676,48.609747,49.593269,162.149209,201.015927,160.274346,193.346291,116.731460,186.971910,-0.000485,0.038529,93.446918,65.866409,184.019621,17.787441,52.397368,0.705489,610304.927693,0.862310,9.053746,3.809405,4.011794,0.065858,0.058548,32.000000,124.142965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.845973,62.757559,107.490011,100.000000,26.168109,42.088608,39.980691,40.815971,52.379747,51.901148,52.379747,148.776953,112.752411,149.063845,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687110,48.990985,199.159214,163.437784,165.595207,164.690270,74.245661,14.239218,190.667828,18.979739,48.802370,49.694249,162.108326,201.009485,160.234874,193.366097,116.751352,186.859513,-0.000485,0.038541,93.278485,65.886573,183.924415,17.788546,52.348876,0.705696,610265.012497,0.863320,9.076012,3.691722,4.011684,0.065716,0.057581,32.000000,124.056907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.838956,62.754249,107.456049,100.000000,26.083894,42.088608,39.981387,40.815971,52.379747,51.901057,52.379747,148.491321,113.209111,149.124702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694619,49.055716,199.173355,163.433866,165.545677,164.679573,74.427496,14.234794,190.442437,18.977342,48.957513,49.651003,162.118749,201.003919,160.250589,193.249544,116.719878,186.692011,-0.000485,0.038536,93.203380,65.745911,183.950991,17.780310,52.436917,0.705771,610098.956965,0.864290,9.047223,3.629006,4.008267,0.063747,0.060056,32.000000,123.992095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.845914,62.750803,107.470756,100.000000,26.096049,42.088608,39.980806,40.815971,52.379747,51.900939,52.379747,148.854993,112.705004,149.136189,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673019,49.125111,199.230095,163.475002,165.542280,164.654855,74.392122,14.230798,190.440402,18.969050,49.057510,49.673647,162.135164,201.030096,160.228286,193.183453,116.699256,187.135785,-0.000485,0.038526,93.111634,66.029911,183.837842,17.762438,52.463641,0.704618,610281.544891,0.862134,9.104167,3.596627,4.007946,0.065526,0.059176,32.000000,123.923213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.859081,62.762826,107.441572,100.000000,26.047855,42.088608,39.982327,40.815971,52.379747,51.901432,52.379747,148.784244,112.826169,149.349250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755328,49.170643,199.219039,163.504105,165.591794,164.642869,74.319300,14.229086,190.551134,18.966529,48.875503,49.645457,162.150571,201.033928,160.224539,193.290284,116.703351,186.803836,-0.000485,0.038528,93.130677,65.944397,183.915751,17.747708,52.524197,0.704770,610478.408758,0.863050,9.198183,3.788829,4.010961,0.065723,0.058271,32.000000,124.022937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.833782,62.763262,107.452865,100.000000,26.068191,42.088608,39.981572,40.815971,52.379747,51.902058,52.379747,148.638601,113.342320,149.382688,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755488,49.170643,199.346975,163.504105,165.548214,164.626316,74.433922,14.223377,190.571086,18.961869,48.686734,49.765638,162.193966,201.092153,160.246213,193.320920,116.698044,187.000220,-0.000485,0.038554,93.185508,66.058755,183.950017,17.731232,52.541978,0.702892,610370.674327,0.862305,9.156176,3.655787,4.003974,0.065910,0.058940,32.000000,123.984483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.853953,62.768118,107.451478,100.000000,26.086068,42.088608,39.979775,40.815971,52.379747,51.902512,52.379747,148.867843,113.286705,149.292877,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737852,49.144037,199.341589,163.515578,165.588973,164.598941,74.486016,14.230655,190.474745,18.958698,48.504698,49.598133,162.167322,201.089645,160.256380,193.334881,116.668746,186.820261,-0.000484,0.038551,93.320668,65.947764,183.812410,17.724735,52.343132,0.702908,610331.484192,0.860888,9.156010,3.735920,4.006532,0.065319,0.059457,32.000000,124.033497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.815365,62.743852,107.412733,100.000000,26.084209,42.088608,39.979836,40.815971,52.379747,51.902352,52.379747,148.972032,112.969734,149.340516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703137,49.087259,199.317919,163.503825,165.634926,164.583751,74.323525,14.231083,190.609028,18.958027,48.561671,49.670358,162.182353,201.132967,160.282357,193.299290,116.692241,186.987031,-0.000484,0.038528,93.346657,66.077243,183.965228,17.723972,52.585959,0.705612,610282.696017,0.860417,9.147677,3.696652,4.007845,0.065583,0.058104,32.000000,124.034557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.839868,62.750984,107.464299,100.000000,26.118909,42.088608,39.980375,40.815971,52.379747,51.902401,52.379747,148.647050,113.128641,149.369549,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692313,49.046116,199.284423,163.478920,165.642186,164.581059,74.424427,14.229799,190.645007,18.955888,48.436298,49.650069,162.159344,201.198062,160.276979,193.211139,116.713314,187.240403,-0.000482,0.038569,93.383425,66.073508,184.103118,17.720702,52.461884,0.702538,610079.676414,0.862750,9.126880,3.736701,4.010168,0.065238,0.058544,32.000000,124.007837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.837256,62.758395,107.478435,100.000000,26.065234,42.088608,39.981311,40.815971,52.379747,51.901900,52.379747,148.848855,112.879215,149.291539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683087,49.046116,199.345146,163.478920,165.673083,164.592478,74.430516,14.224376,190.629288,18.954211,48.668038,49.648220,162.168292,201.134578,160.299117,193.458658,116.718024,186.777253,-0.000481,0.038574,93.340445,65.779763,183.847247,17.719561,52.441952,0.704153,609937.708732,0.861675,9.096960,3.812084,4.010367,0.064919,0.057870,32.000000,123.868039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.842999,62.762512,107.479616,100.000000,26.089260,42.088608,39.981700,40.815971,52.379747,51.901503,52.379747,148.861031,113.219621,149.323128,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757918,49.009636,199.285553,163.476401,165.606466,164.594868,74.467075,14.229086,190.570584,18.954299,48.728859,49.790514,162.158249,201.134394,160.264218,193.315872,116.714028,187.321473,-0.000480,0.038554,93.303035,66.042900,184.031268,17.713291,52.406678,0.704743,609962.405099,0.861842,9.106527,3.630982,4.012334,0.065775,0.058551,32.000000,123.885160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.835216,62.756756,107.489492,100.000000,26.059569,42.088608,39.982076,40.815971,52.379747,51.901118,52.379747,148.934150,113.390994,149.332767,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743367,49.055990,199.336326,163.498508,165.577428,164.589727,74.429051,14.229942,190.716899,18.952291,48.744079,49.761319,162.197044,201.191681,160.282409,193.346064,116.749828,187.063429,-0.000480,0.038564,93.269299,66.076754,183.972408,17.708010,52.482655,0.704049,609826.682988,0.859905,8.992486,3.842213,4.005102,0.066102,0.057779,32.000000,123.900387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.858601,62.770713,107.458484,100.000000,26.074391,42.088608,39.980455,40.815971,52.379747,51.901403,52.379747,148.858103,113.175052,149.268762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801434,49.066962,199.384917,163.509981,165.630403,164.585341,74.432810,14.224804,190.620890,18.950302,48.696093,49.739775,162.180099,201.061287,160.278593,193.405792,116.724850,186.980099,-0.000480,0.038560,93.243800,66.100531,184.004634,17.704613,52.448771,0.704112,609830.666018,0.862403,9.074185,3.665502,4.007712,0.065711,0.057607,32.000000,123.912301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.841942,62.746797,107.425692,100.000000,26.094066,42.088608,39.980978,40.815971,52.379747,51.901355,52.379747,148.865620,112.919987,149.321948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667248,49.054619,199.302083,163.521735,165.717579,164.593090,74.357442,14.230370,190.760965,18.947788,48.437897,49.678416,162.169719,201.202873,160.269694,193.381044,116.714015,186.984359,-0.000479,0.038571,93.260049,65.857796,184.026678,17.710205,52.570879,0.703273,609813.787004,0.859554,9.004751,3.701451,4.003598,0.066669,0.056805,32.000000,123.807046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.832126,62.744013,107.421502,100.000000,26.054540,42.088608,39.979653,40.815971,52.379747,51.901414,52.379747,148.714883,113.060062,149.319903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648978,49.054619,199.254878,163.521735,165.715757,164.607789,74.391040,14.233081,190.720692,18.947650,48.536918,49.581066,162.195203,201.064508,160.295614,193.379844,116.727834,187.238298,-0.000480,0.038420,93.367726,66.015858,184.071648,17.711613,52.512028,0.703127,610022.029596,0.863019,9.131458,3.713908,4.012747,0.065303,0.058119,32.000000,123.998820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.832910,62.746059,107.410818,100.000000,26.073183,42.088608,39.982866,40.815971,52.379747,51.901264,52.379747,148.782079,113.206120,149.433632,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600024,49.006345,199.197255,163.494870,165.679929,164.603286,74.490813,14.233367,190.455719,18.946651,48.940351,49.390488,162.159481,200.957641,160.280879,193.312493,116.736952,186.624145,-0.000480,0.038215,93.380647,65.855729,183.926232,17.695446,52.432091,0.704081,610064.581936,0.863059,9.150412,3.796763,4.013272,0.065986,0.057194,32.000000,123.952426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.839898,62.743899,107.385445,100.000000,26.016913,42.088608,39.983500,40.815971,52.379747,51.900782,52.379747,148.981626,112.872925,149.394529,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625110,49.085065,199.100183,163.501586,165.652983,164.601815,74.336359,14.230227,190.610950,18.945708,49.143937,49.704101,162.156724,201.012074,160.273977,193.303161,116.692373,186.745558,-0.000480,0.037979,93.324704,65.816161,183.784245,17.688533,52.464218,0.705509,609958.953291,0.862707,9.152952,3.553669,4.016072,0.065557,0.057911,32.000000,124.024927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.805307,62.694783,107.357493,100.000000,26.018850,42.088608,39.984890,40.815971,52.379747,51.900681,52.379747,148.672717,112.973800,149.424033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653377,49.168997,199.142403,163.526492,165.568160,164.595743,74.330515,14.236792,190.596758,18.941509,48.966415,49.579579,162.166220,200.903494,160.276722,193.230192,116.698657,187.021470,-0.000480,0.037718,93.330717,65.616898,183.850036,17.674828,52.446647,0.704678,610234.806058,0.864197,9.205628,3.644549,4.012085,0.066301,0.057620,32.000000,124.043657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.827842,62.714580,107.323291,100.000000,25.987980,42.088608,39.984563,40.815971,52.379747,51.901343,52.379747,148.661029,112.795140,149.407117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644352,49.168997,199.219473,163.526492,165.513875,164.583952,74.439673,14.232225,190.541199,18.940806,48.990150,49.643561,162.187843,201.048648,160.281840,193.216335,116.682586,187.076160,-0.000481,0.037619,93.358085,65.883174,184.010586,17.668290,52.465215,0.704816,610344.120870,0.863890,9.260226,3.743400,4.010652,0.066691,0.059330,32.000000,123.932049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.810246,62.668790,107.287171,100.000000,25.975985,42.088608,39.984114,40.815971,52.379747,51.902111,52.379747,148.879347,112.746658,149.403577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714329,49.190941,199.325621,163.508582,165.570013,164.574015,74.376356,14.231654,190.587371,18.935472,48.865168,49.654198,162.174161,201.145281,160.279415,193.301328,116.689011,187.111992,-0.000483,0.037632,93.432907,65.922789,183.941162,17.650810,52.464821,0.704832,610364.929386,0.862736,9.269589,3.780297,4.012933,0.065819,0.057398,32.000000,123.975519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.834962,62.665254,107.225673,100.000000,25.991303,42.088608,39.983481,40.815971,52.379747,51.902418,52.379747,148.752712,112.781178,149.416126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727344,49.180243,199.306531,163.509702,165.511923,164.582400,74.369866,14.234080,190.664652,18.935515,48.641527,49.693173,162.209144,201.109216,160.287389,193.285989,116.687063,186.703704,-0.000483,0.037606,93.513230,65.985330,184.043931,17.655232,52.475495,0.704228,610265.516817,0.862121,9.218959,3.787514,4.009420,0.065282,0.057741,32.000000,124.051673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814707,62.645243,107.174000,100.000000,25.971275,42.088608,39.983095,40.815971,52.379747,51.902423,52.379747,148.739733,112.743129,149.383357,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767175,49.112494,199.411127,163.513899,165.502604,164.593826,74.482168,14.236506,190.591079,18.935525,48.449472,49.740431,162.188707,201.153884,160.300389,193.323782,116.684257,186.958337,-0.000483,0.037624,93.507958,65.903464,183.945198,17.655770,52.503898,0.703884,610251.152745,0.861964,9.194772,3.633901,4.007987,0.064187,0.059611,32.000000,124.030929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.824067,62.640451,107.115492,100.000000,26.008097,42.088608,39.982883,40.815971,52.379747,51.902512,52.379747,148.964336,112.628024,149.239848,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755179,49.027464,199.323827,163.534327,165.442104,164.607959,74.424648,14.241786,190.742963,18.934831,48.290358,49.713549,162.221889,201.221792,160.307688,193.367688,116.712130,186.846900,-0.000483,0.037628,93.484608,65.922303,183.930410,17.649490,52.477226,0.703166,610113.860931,0.859796,9.085755,3.733753,4.006881,0.063884,0.058316,32.000000,124.066006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.829213,62.642711,107.110261,100.000000,25.999759,42.088608,39.982036,40.815971,52.379747,51.901944,52.379747,148.849296,113.061251,149.357904,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755643,49.027464,199.360841,163.534327,165.453079,164.609566,74.288931,14.228515,190.663499,18.932976,48.386544,49.747059,162.240309,201.269681,160.295676,193.348875,116.705592,187.046984,-0.000484,0.037616,93.414494,66.039062,184.047992,17.630128,52.492149,0.703331,609907.486496,0.860559,9.013153,3.663422,4.006092,0.066061,0.059383,32.000000,124.048196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.861199,62.637300,107.087347,100.000000,26.009098,42.088608,39.982302,40.815971,52.379747,51.901165,52.379747,148.577862,113.150274,149.318998,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766986,48.989065,199.272253,163.522294,165.460922,164.605747,74.510519,14.233367,190.726044,18.934100,48.389992,49.659809,162.217677,201.101327,160.315882,193.399361,116.710373,187.021310,-0.000485,0.037636,93.416964,66.001115,184.018907,17.622211,52.469018,0.703226,609939.935808,0.862131,9.012671,3.746181,4.006799,0.066598,0.057498,32.000000,124.113453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.864812,62.635502,107.060365,100.000000,25.992731,42.088608,39.982367,40.815971,52.379747,51.900742,52.379747,149.021038,112.971652,149.193388,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683623,48.974528,199.380599,163.536566,165.458776,164.614178,74.383081,14.231797,190.659590,18.934067,48.439675,49.603011,162.197653,201.165321,160.305217,193.349060,116.666882,187.001457,-0.000485,0.037636,93.456499,65.978309,183.964800,17.626677,52.445388,0.703067,609813.640117,0.859236,8.962523,3.731624,4.004105,0.064029,0.058064,32.000000,123.999631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.854294,62.632428,107.079239,100.000000,25.987352,42.088608,39.982189,40.815971,52.379747,51.900622,52.379747,148.766162,113.053963,149.350154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695373,48.976448,199.298057,163.521735,165.409338,164.630567,74.261147,14.232368,190.692685,18.934989,48.514611,49.551439,162.199584,201.131153,160.291727,193.389561,116.684657,187.020801,-0.000486,0.037656,93.463798,65.997176,183.994250,17.630892,52.498417,0.704717,610057.140667,0.862322,9.034382,3.767554,4.013004,0.065363,0.057796,32.000000,123.984473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.831528,62.591883,107.053857,100.000000,25.983795,42.088608,39.984264,40.815971,52.379747,51.900360,52.379747,148.522293,113.548904,149.331114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662938,49.035144,199.161260,163.534047,165.291483,164.635149,74.486284,14.231797,190.650111,18.936091,48.961961,49.579944,162.192763,201.023103,160.293544,193.344334,116.699232,187.125683,-0.000488,0.037655,93.600725,65.935347,183.967247,17.632494,52.407124,0.703719,610050.397868,0.863602,9.024118,3.757146,4.010395,0.065455,0.058027,32.000000,124.007918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.884993,62.651253,107.102394,100.000000,25.964108,42.088608,39.984390,40.815971,52.379747,51.900196,52.379747,148.972567,113.317428,149.442365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666391,49.035144,199.278482,163.534047,165.244368,164.640186,74.493355,14.229514,190.662537,18.937627,48.947220,49.580910,162.166655,201.112315,160.276030,193.277674,116.704790,186.951344,-0.000489,0.037652,93.553001,65.849099,183.828726,17.630825,52.468336,0.701865,609978.771451,0.861353,8.984118,3.774728,4.005852,0.066366,0.058595,32.000000,123.987664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.864845,62.634280,107.101648,100.000000,25.932945,42.088608,39.985114,40.815971,52.379747,51.900610,52.379747,148.986710,113.121085,149.442680,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718234,49.113316,199.130343,163.550278,165.322685,164.644365,74.240884,14.234937,190.597845,18.941409,48.702982,49.700526,162.189309,201.076965,160.263745,193.394085,116.679326,186.952360,-0.000489,0.037649,93.549901,65.920190,183.915892,17.629448,52.420657,0.704611,610184.208039,0.861660,9.112871,3.710557,4.012341,0.065741,0.056709,32.000000,124.046729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.859595,62.633170,107.114485,100.000000,25.946525,42.088608,39.985224,40.815971,52.379747,51.901241,52.379747,148.481769,113.056379,149.331586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749725,49.120722,199.220942,163.531529,165.360738,164.640923,74.462613,14.229514,190.681168,18.942712,48.495249,49.681134,162.196687,201.099268,160.308012,193.245242,116.706382,186.747783,-0.000489,0.037653,93.381570,66.065218,183.951258,17.634416,52.510376,0.704407,610380.924419,0.863800,9.137286,3.736407,4.005177,0.066175,0.057897,32.000000,124.048980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.878957,62.640979,107.122744,100.000000,25.904026,42.088608,39.984174,40.815971,52.379747,51.901256,52.379747,148.925226,112.957537,149.421594,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727947,49.061202,199.214711,163.507463,165.394402,164.636261,74.410515,14.229799,190.634220,18.942670,48.424821,49.717643,162.194451,201.147666,160.276800,193.256447,116.684934,186.761618,-0.000490,0.037631,93.331568,65.989216,183.832275,17.647381,52.472086,0.703037,610251.841195,0.860623,9.112060,3.631388,4.004463,0.062931,0.058946,32.000000,124.092505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.856564,62.612113,107.115778,100.000000,25.926436,42.088608,39.983531,40.815971,52.379747,51.901344,52.379747,148.821031,112.916190,149.339100,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
