OSU 80 Ton Compressor Load Stand
49.729575,49.061202,199.376770,163.507463,165.373345,164.644874,74.353057,14.227230,190.727753,18.942799,48.464090,49.616637,162.197623,201.121449,160.269068,193.313365,116.694708,186.917229,-0.000490,0.037650,93.350379,65.780493,183.997760,17.650188,52.435894,0.703659,610203.185339,0.861476,9.075106,3.658111,4.006092,0.063320,0.057913,32.000000,124.115477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.839735,62.604766,107.144745,100.000000,25.915490,42.088608,39.984128,40.815971,52.379747,51.900812,52.379747,148.706113,113.031947,149.335206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831912,49.005796,199.239288,163.480319,165.308796,164.667003,74.401967,14.232368,190.794179,18.943616,48.584394,49.671805,162.192276,201.044876,160.298324,193.355499,116.712987,186.956810,-0.000489,0.037662,93.373052,66.037688,184.103729,17.651289,52.470460,0.704576,610207.105247,0.862155,9.073419,3.707643,4.009219,0.064191,0.058618,32.000000,124.170310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.837975,62.615130,107.144928,100.000000,25.923258,42.088608,39.984197,40.815971,52.379747,51.900274,52.379747,148.803934,113.366331,149.431075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779871,49.020882,199.337786,163.505504,165.354331,164.683101,74.395548,14.228943,190.670301,18.942867,48.484097,49.713538,162.196065,201.153497,160.318676,193.311818,116.731417,186.827363,-0.000489,0.037669,93.400696,65.880055,183.740539,17.655435,52.425194,0.702446,609982.685832,0.859604,8.912042,3.704442,3.998227,0.065589,0.058618,32.000000,123.805574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.828468,62.633169,107.191391,100.000000,25.914887,42.088608,39.981876,40.815971,52.379747,51.900171,52.379747,148.791096,112.801085,149.314513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743538,48.999762,199.225542,163.497669,165.347541,164.700204,74.304478,14.231654,190.730706,18.948092,48.432355,49.710239,162.197380,201.137615,160.301558,193.317463,116.708466,186.980746,-0.000492,0.037698,93.338319,65.982087,184.020784,17.673250,52.508514,0.704063,610078.876509,0.860798,8.980996,3.636689,4.004385,0.064869,0.056933,32.000000,123.439454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.823696,62.595704,107.195632,100.000000,25.908101,42.088608,39.983505,40.815971,52.379747,51.900187,52.379747,148.608956,112.884585,149.291500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752122,48.975899,199.252134,163.459891,165.319148,164.708640,74.433293,14.232796,190.708639,18.947595,48.482067,49.776193,162.191842,201.135821,160.291492,193.360164,116.685857,187.171737,-0.000492,0.037690,93.311227,66.118324,183.998104,17.682671,52.479351,0.703144,610209.589069,0.861781,8.999431,3.717375,4.005166,0.064723,0.058614,32.000000,123.437320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.799726,62.580737,107.201809,100.000000,25.945349,42.088608,39.984052,40.815971,52.379747,51.899896,52.379747,148.866586,113.190164,149.221634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756047,48.975899,199.313568,163.459891,165.381055,164.718532,74.410208,14.216528,190.699235,18.949837,48.502443,49.612756,162.173185,201.210885,160.317565,193.516490,116.728025,187.046750,-0.000493,0.037668,93.459072,65.937393,184.080710,17.694574,52.338307,0.703474,610266.963446,0.860919,8.964754,3.813411,4.004897,0.063240,0.058146,32.000000,123.474502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.823922,62.604305,107.208242,100.000000,25.904126,42.088608,39.983937,40.815971,52.379747,51.899565,52.379747,148.820415,112.880979,149.316244,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694594,48.972882,199.377382,163.472763,165.375333,164.723899,74.382129,14.231654,190.661245,18.949955,48.561997,49.738666,162.198581,201.115108,160.315930,193.344028,116.731494,186.912022,-0.000494,0.037647,93.634046,65.999566,183.989783,17.696611,52.421260,0.705522,610161.862894,0.861163,8.960688,3.723660,4.005816,0.066251,0.058767,32.000000,123.539279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.832494,62.601230,107.219304,100.000000,25.920110,42.088608,39.983911,40.815971,52.379747,51.899402,52.379747,148.764258,113.314091,149.272932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717951,48.976722,199.361849,163.476401,165.403634,164.728900,74.290531,14.227801,190.801380,18.950948,48.738511,49.663827,162.176113,201.077169,160.291529,193.382061,116.717895,186.949305,-0.000493,0.037666,93.582834,66.009435,184.088068,17.696811,52.353544,0.705355,610238.751973,0.862692,9.021360,3.668873,4.012054,0.066853,0.058217,32.000000,123.415610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.793541,62.576592,107.194823,100.000000,25.941778,42.088608,39.985458,40.815971,52.379747,51.899264,52.379747,148.581062,113.090324,149.249053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809705,49.038984,199.323305,163.493191,165.430550,164.744535,74.527441,14.231797,190.868299,18.950442,48.781278,49.757489,162.184031,201.161243,160.290435,193.373507,116.742741,186.907430,-0.000494,0.037648,93.519461,66.143298,184.146395,17.698831,52.558448,0.705962,610280.347052,0.863341,9.000987,3.696676,4.009857,0.063467,0.058548,32.000000,123.599272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.819727,62.593795,107.233851,100.000000,25.883830,42.088608,39.985048,40.815971,52.379747,51.899163,52.379747,149.054881,113.570459,149.354010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797996,49.038984,199.314488,163.493191,165.408203,164.747596,74.395919,14.232939,190.842474,18.951498,48.606431,49.719645,162.177252,201.192231,160.275739,193.369271,116.717752,186.811607,-0.000494,0.037671,93.478301,66.185769,184.216716,17.704327,52.451341,0.702168,610274.056832,0.859067,8.968211,3.655877,4.001696,0.062782,0.058671,32.000000,123.662738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.803516,62.563210,107.232454,100.000000,25.913747,42.088608,39.982965,40.815971,52.379747,51.899609,52.379747,148.791837,112.883089,149.299879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723090,49.048859,199.397783,163.498788,165.463808,164.745248,74.247909,14.233367,190.760693,18.952620,48.517329,49.797881,162.194206,201.316285,160.303644,193.451188,116.730856,187.248378,-0.000495,0.037654,93.475613,65.994744,184.062633,17.705757,52.553806,0.703733,610375.853987,0.860826,8.980332,3.644348,4.002460,0.064565,0.058175,32.000000,123.744094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.825997,62.578769,107.245697,100.000000,25.907155,42.088608,39.983253,40.815971,52.379747,51.899632,52.379747,148.495817,112.873807,149.321712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733314,49.020059,199.300601,163.469405,165.555022,164.736360,74.477099,14.227659,190.745505,18.953152,48.543386,49.664822,162.204916,201.219896,160.301963,193.370347,116.747621,187.279399,-0.000496,0.037627,93.340538,66.177875,184.058067,17.716044,52.344522,0.703526,610457.226545,0.863998,9.067796,3.797577,4.010165,0.065931,0.058284,32.000000,123.754488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.835348,62.588620,107.289280,100.000000,25.923080,42.088608,39.985250,40.815971,52.379747,51.899300,52.379747,148.954197,112.843813,149.338746,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794330,49.008813,199.350476,163.502706,165.557509,164.735573,74.445574,14.231797,190.853917,18.955307,48.619658,49.743681,162.194912,201.232842,160.325797,193.488570,116.752483,187.126336,-0.000497,0.037610,93.325020,65.988601,184.090106,17.721511,52.502089,0.704803,610335.088694,0.862161,9.063060,3.696988,4.011151,0.065243,0.058109,32.000000,123.683547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.858734,62.583324,107.281072,100.000000,25.903994,42.088608,39.985034,40.815971,52.379747,51.899214,52.379747,148.891148,112.973877,149.434891,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777848,49.044470,199.433679,163.510261,165.564035,164.727416,74.248800,14.226232,190.934810,18.958536,48.770803,49.805528,162.191029,201.300995,160.314757,193.532061,116.753844,187.189822,-0.000497,0.037595,93.333236,66.032858,184.154372,17.705460,52.521784,0.703074,610172.257892,0.860187,8.953955,3.729503,4.003477,0.065604,0.059058,32.000000,123.548970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.853196,62.572295,107.264158,100.000000,25.936853,42.088608,39.983652,40.815971,52.379747,51.899022,52.379747,148.497599,113.142219,149.425489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784538,49.044470,199.480105,163.510261,165.659814,164.712438,74.473172,14.243642,190.854811,18.960103,48.595162,49.863060,162.196936,201.282035,160.333845,193.536596,116.747004,187.338151,-0.000496,0.037770,93.386891,66.013677,184.110598,17.703085,52.587218,0.703273,610237.299786,0.862827,9.006678,3.752305,4.006475,0.067128,0.059262,32.000000,123.668343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.863462,62.585162,107.254860,100.000000,25.949965,42.088608,39.984054,40.815971,52.379747,51.899256,52.379747,148.946344,112.935406,149.444568,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726102,49.040082,199.493809,163.528730,165.741415,164.723095,74.522333,14.232511,190.799389,18.964763,48.255147,49.614120,162.241340,201.446719,160.357283,193.553008,116.808819,187.422516,-0.000498,0.037993,93.269278,65.916294,184.103546,17.727991,52.486746,0.702370,610199.170115,0.860021,8.999752,3.815580,4.006869,0.066493,0.059676,32.000000,123.716824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.872715,62.608311,107.232644,100.000000,25.981248,42.088608,39.983933,40.815971,52.379747,51.899157,52.379747,149.044666,112.863336,149.341972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672676,48.946551,199.607775,163.481718,165.751535,164.720321,74.287147,14.229799,190.782785,18.971033,48.444731,49.652668,162.199951,201.371920,160.343264,193.567735,116.782925,187.165638,-0.000497,0.038236,93.293848,66.048024,184.106545,17.743217,52.490234,0.704517,610112.020723,0.860621,9.055897,3.785849,4.011853,0.064760,0.058239,32.000000,123.685257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.873021,62.600247,107.194941,100.000000,25.974673,42.088608,39.985388,40.815971,52.379747,51.899092,52.379747,148.574295,112.772318,149.261287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727454,49.030207,199.402450,163.514739,165.786275,164.727162,74.454231,14.234223,190.784431,18.972819,48.932627,49.761214,162.169658,201.294308,160.337733,193.491485,116.796250,186.996864,-0.000498,0.038510,93.284158,66.028598,184.209353,17.749455,52.636864,0.705219,610042.777433,0.864136,9.017760,3.714021,4.018462,0.065022,0.057484,32.000000,123.470760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.852809,62.613349,107.160692,100.000000,25.952679,42.088608,39.986797,40.815971,52.379747,51.898120,52.379747,148.908462,112.861265,149.284970,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810413,49.030207,199.504172,163.514739,165.801992,164.740099,74.415217,14.233652,190.730579,18.973309,48.995802,49.754958,162.194353,201.327497,160.322227,193.505256,116.802332,187.377950,-0.000499,0.038595,93.203214,65.973467,184.173540,17.763457,52.397578,0.702260,610130.108096,0.861380,9.044623,3.636436,4.009907,0.064056,0.056461,32.000000,123.463908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.885091,62.615771,107.131448,100.000000,25.954453,42.088608,39.985635,40.815971,52.379747,51.898733,52.379747,148.830435,112.594540,149.292011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786644,49.121819,199.554800,163.553916,165.791030,164.738933,74.353923,14.230798,190.952125,18.980597,48.595279,49.710520,162.225020,201.505677,160.285618,193.544125,116.806911,186.989031,-0.000497,0.038601,93.170536,66.086268,184.213270,17.767856,52.539880,0.704730,610064.589666,0.860304,8.958701,3.775389,4.005270,0.064530,0.059000,32.000000,123.695401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.833920,62.608110,107.118580,100.000000,25.965572,42.088608,39.984523,40.815971,52.379747,51.899454,52.379747,148.707846,112.695300,149.354049,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673000,49.093568,199.444652,163.546640,165.869633,164.742014,74.412988,14.236221,190.839382,18.980176,48.802974,49.730237,162.252004,201.314409,160.344646,193.520537,116.787715,187.092399,-0.000498,0.038623,93.270223,65.936340,184.169583,17.772051,52.535973,0.703451,610352.498034,0.860678,9.074477,3.650391,4.008174,0.062958,0.057977,32.000000,123.800146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.822668,62.637366,107.133772,100.000000,26.008225,42.088608,39.984333,40.815971,52.379747,51.899226,52.379747,148.825977,112.931302,149.278833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667980,49.085065,199.481853,163.547759,165.907026,164.745075,74.384320,14.230513,190.880907,18.982560,49.040375,49.637462,162.235562,201.383398,160.354501,193.454853,116.805659,187.184961,-0.000498,0.038628,93.364442,66.094477,184.184922,17.787284,52.524486,0.704602,610421.475891,0.863138,9.164440,3.681351,4.015152,0.063267,0.058327,32.000000,123.760552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.818599,62.644564,107.150718,100.000000,25.985207,42.088608,39.987052,40.815971,52.379747,51.899220,52.379747,148.768641,113.266300,149.321594,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736232,49.153089,199.279544,163.574624,165.933323,164.732892,74.257773,14.230085,190.798924,18.984103,49.156401,49.703959,162.231698,201.285603,160.316768,193.450024,116.792889,186.863602,-0.000499,0.038644,93.634872,66.155634,184.058535,17.783865,52.507858,0.704904,610366.808166,0.863563,9.161143,3.698642,4.016307,0.065235,0.057221,32.000000,123.605315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.818893,62.626023,107.140195,100.000000,25.948930,42.088608,39.987355,40.815971,52.379747,51.899132,52.379747,148.515546,113.202744,149.340949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774034,49.153089,199.493838,163.574624,165.971326,164.713013,74.417144,14.230941,190.777716,18.986626,49.009911,49.690195,162.238279,201.246827,160.313958,193.485106,116.796973,187.409192,-0.000499,0.038645,93.622982,66.022049,184.106707,17.800474,52.401879,0.703857,610410.690519,0.863817,9.158407,3.589028,4.006728,0.066160,0.057340,32.000000,123.743338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.829904,62.651362,107.155856,100.000000,25.927891,42.088608,39.985965,40.815971,52.379747,51.899751,52.379747,148.834288,113.366446,149.361287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765491,49.221113,199.385387,163.583579,166.004002,164.702083,74.471999,14.229086,190.760498,18.988962,48.902557,49.744706,162.252375,201.264054,160.339750,193.498571,116.815079,186.987645,-0.000500,0.038643,93.668757,65.969717,184.015278,17.820015,52.499361,0.705258,610292.143658,0.861136,9.119248,3.792628,4.007990,0.063090,0.058900,32.000000,123.749596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.828889,62.671686,107.143937,100.000000,26.015438,42.088608,39.985144,40.815971,52.379747,51.900421,52.379747,148.943999,112.783134,149.298896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765221,49.215353,199.461221,163.556714,166.029763,164.688322,74.303272,14.229799,190.884607,18.994102,48.669321,49.744120,162.215683,201.353164,160.300715,193.552089,116.777444,187.146213,-0.000500,0.038660,93.600644,65.944947,184.088924,17.833474,52.475312,0.703885,610338.923116,0.860773,9.196119,3.614095,4.006499,0.064081,0.058764,32.000000,123.761051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.798694,62.660487,107.122992,100.000000,25.974539,42.088608,39.985397,40.815971,52.379747,51.900555,52.379747,148.606544,113.215555,149.286622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716869,49.165706,199.399405,163.535726,166.037538,164.678057,74.429105,14.232653,190.791033,18.994890,48.941001,49.661695,162.223918,201.401195,160.349227,193.476714,116.817418,186.876128,-0.000500,0.038659,93.651875,65.923461,183.978382,17.841534,52.563589,0.704330,610399.659857,0.862647,9.190638,3.712108,4.008045,0.066028,0.059152,32.000000,123.767149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.819006,62.680973,107.134769,100.000000,26.010661,42.088608,39.985459,40.815971,52.379747,51.900633,52.379747,148.858210,113.471502,149.320611,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723518,49.165706,199.513823,163.535726,166.053895,164.677217,74.456404,14.221665,190.797205,18.995862,48.999483,49.680107,162.219641,201.296917,160.331395,193.468333,116.797890,187.022667,-0.000498,0.038675,93.568114,65.759245,184.071163,17.861482,52.515936,0.703445,610181.591055,0.861945,9.191092,3.569272,4.010699,0.064457,0.057041,32.000000,123.716518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.820917,62.674110,107.153601,100.000000,25.983288,42.088608,39.986676,40.815971,52.379747,51.900297,52.379747,148.912808,112.940239,149.174269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764625,49.204107,199.507887,163.516697,166.057294,164.680330,74.317483,14.228515,190.745381,18.998816,48.821237,49.770938,162.227712,201.308986,160.306377,193.589268,116.789759,187.196512,-0.000498,0.038693,93.547371,66.120577,184.189777,17.863419,52.397001,0.704287,610237.122844,0.861497,9.184200,3.644624,4.012464,0.062262,0.057412,32.000000,123.795928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.816561,62.667205,107.150552,100.000000,26.025866,42.088608,39.984945,40.815971,52.379747,51.900753,52.379747,148.634967,112.830734,149.220926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677994,49.204656,199.483991,163.548039,166.043396,164.690227,74.409498,14.229086,190.841890,18.998741,48.984840,49.674371,162.232781,201.446882,160.321239,193.537197,116.806685,187.142561,-0.000497,0.038694,93.469489,65.869743,184.054273,17.863901,52.520342,0.705403,610295.127428,0.860698,9.175724,3.720512,4.008780,0.064924,0.057773,32.000000,123.667055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.801828,62.647323,107.187146,100.000000,26.048151,42.088608,39.985718,40.815971,52.379747,51.900874,52.379747,148.818996,113.370051,149.341657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725527,49.224405,199.564217,163.555315,165.983615,164.693992,74.466581,14.228658,190.874803,19.000702,49.107267,49.765557,162.224838,201.493588,160.293713,193.577350,116.767607,187.172659,-0.000497,0.038724,93.425588,66.057337,184.037692,17.861072,52.578590,0.704871,610402.407647,0.863080,9.270347,3.681477,4.015540,0.063709,0.057868,32.000000,123.745037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.819192,62.673208,107.202123,100.000000,26.033501,42.088608,39.987888,40.815971,52.379747,51.900990,52.379747,148.933161,113.127107,149.467424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797981,49.266646,199.595318,163.599810,165.945793,164.700509,74.470999,14.229514,190.918970,19.004454,48.979995,49.678048,162.235142,201.377995,160.330002,193.498184,116.811617,187.605776,-0.000497,0.038727,93.417104,66.082207,184.231892,17.866669,52.603531,0.703754,610522.720716,0.861570,9.240816,3.732012,4.013315,0.065460,0.059251,32.000000,123.727803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814399,62.685954,107.230701,100.000000,26.078671,42.088608,39.986910,40.815971,52.379747,51.901297,52.379747,148.941997,112.915231,149.429029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760094,49.266646,199.624876,163.599810,166.007689,164.697021,74.259511,14.231654,190.863254,19.006339,48.832855,49.794057,162.250517,201.369045,160.346542,193.606261,116.804505,187.159495,-0.000496,0.038731,93.365272,66.024886,184.111989,17.862659,52.601800,0.702705,610418.609712,0.860263,9.208010,3.852706,4.008101,0.064568,0.057919,32.000000,123.762140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.785746,62.680078,107.222320,100.000000,26.089287,42.088608,39.985213,40.815971,52.379747,51.901829,52.379747,148.519021,113.217703,149.341146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720105,49.248543,199.555243,163.625275,166.104765,164.679462,74.503471,14.240217,191.058135,19.007451,48.923223,49.717177,162.273632,201.436974,160.359176,193.496501,116.822510,187.609133,-0.000496,0.038730,93.332250,66.146490,184.249610,17.861123,52.528393,0.703267,610463.595540,0.863424,9.247243,3.690103,4.011746,0.064081,0.058233,32.000000,123.671441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.818361,62.712971,107.238530,100.000000,26.120311,42.088608,39.986146,40.815971,52.379747,51.901851,52.379747,149.006942,112.526382,149.347007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722668,49.227971,199.530217,163.652700,166.103219,164.670973,74.512490,14.241501,190.957598,19.010366,49.157826,49.641141,162.295744,201.493058,160.367420,193.555805,116.837488,187.326869,-0.000495,0.038728,93.450739,66.159046,184.273411,17.862468,52.534294,0.704465,610367.297830,0.861230,9.270574,3.843087,4.013572,0.063041,0.057786,32.000000,123.700372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.762708,62.700377,107.235777,100.000000,26.097066,42.088608,39.987165,40.815971,52.379747,51.902015,52.379747,149.024981,113.197758,149.422853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797699,49.294899,199.475523,163.696915,166.168968,164.672234,74.379187,14.230085,190.956478,19.009959,49.139546,49.901808,162.311505,201.385090,160.372308,193.573236,116.816931,187.332919,-0.000492,0.038726,93.455454,66.026910,184.137993,17.857435,52.477279,0.704203,610233.084440,0.860982,9.247345,3.720806,4.012862,0.063460,0.059259,32.000000,123.754949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.800475,62.711256,107.242832,100.000000,26.095998,42.088608,39.987225,40.815971,52.379747,51.901980,52.379747,148.758374,112.795907,149.427849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897884,49.294899,199.642086,163.696915,166.262552,164.672154,74.367450,14.228087,190.974419,19.013326,48.928034,49.834185,162.321414,201.496442,160.378102,193.611494,116.862391,187.274440,-0.000491,0.038729,93.473749,66.356197,184.205012,17.855232,52.561910,0.704035,610350.002654,0.861250,9.236554,3.743663,4.005718,0.064730,0.058561,32.000000,123.790708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.803961,62.706820,107.248622,100.000000,26.083565,42.088608,39.985524,40.815971,52.379747,51.902746,52.379747,148.734899,112.802274,149.324269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797460,49.300933,199.582773,163.694397,166.209973,164.679803,74.429466,14.230370,191.072804,19.014634,48.641202,49.811940,162.319006,201.481927,160.383964,193.646536,116.848845,187.457267,-0.000490,0.038775,93.748571,65.960057,184.198158,17.855003,52.593958,0.702071,610076.607666,0.859464,9.132918,3.675958,4.001013,0.066419,0.058772,32.000000,123.847553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.803373,62.682368,107.239304,100.000000,26.142672,42.088608,39.984842,40.815971,52.379747,51.903089,52.379747,148.858932,113.446878,149.328125,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803697,49.226050,199.572985,163.648782,166.228119,164.701840,74.394860,14.236934,191.005167,19.017853,48.700845,49.756129,162.311447,201.461418,160.385793,193.703787,116.853192,187.341238,-0.000489,0.038793,93.846526,65.992268,184.325786,17.859642,52.610140,0.702730,610275.936146,0.860632,9.236926,3.761206,4.007546,0.065875,0.056930,32.000000,123.780794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.806221,62.712028,107.254831,100.000000,26.184003,42.088608,39.985445,40.815971,52.379747,51.902640,52.379747,148.789721,112.960951,149.304796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822735,49.191764,199.560150,163.633391,166.268975,164.708952,74.366153,14.230370,190.944178,19.021187,48.734865,49.793910,162.314802,201.461866,160.402324,193.635616,116.841179,187.395889,-0.000490,0.038809,93.947042,66.071955,184.240906,17.862314,52.559865,0.702411,610190.083868,0.860942,9.161498,3.710566,4.007192,0.065507,0.057135,32.000000,123.711457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.839398,62.711585,107.259785,100.000000,26.152469,42.088608,39.985305,40.815971,52.379747,51.902779,52.379747,148.732306,112.567691,149.350076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771774,49.176129,199.543568,163.623876,166.220725,164.705894,74.416439,14.231369,190.963973,19.025155,48.706634,49.740817,162.299381,201.418667,160.398152,193.705066,116.849924,187.380074,-0.000489,0.038844,93.811885,66.138950,184.144825,17.867419,52.492516,0.702764,610158.594445,0.860863,9.107505,3.743364,4.005403,0.064849,0.058503,32.000000,123.771691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.832306,62.711548,107.273793,100.000000,26.168934,42.088608,39.984845,40.815971,52.379747,51.902586,52.379747,148.832879,113.134510,149.108180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766945,49.176129,199.631146,163.623876,166.206444,164.708950,74.395728,14.231654,190.983053,19.031721,48.758119,49.539517,162.309424,201.507675,160.378122,193.634619,116.882482,187.430311,-0.000490,0.038833,93.632364,65.778383,184.151474,17.878008,52.592857,0.704215,610150.712955,0.861206,9.144628,3.728606,4.009171,0.066863,0.058160,32.000000,123.650918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.821000,62.723166,107.274894,100.000000,26.159508,42.088608,39.986052,40.815971,52.379747,51.902542,52.379747,148.791455,113.193616,149.346496,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764716,49.171466,199.526395,163.603168,166.147556,164.711183,74.368609,14.231654,190.928138,19.034455,48.958652,49.648675,162.290635,201.450103,160.400296,193.574806,116.881836,187.324041,-0.000491,0.038860,93.424936,66.067195,184.169421,17.885365,52.524066,0.703172,610066.859964,0.861555,9.149628,3.715149,4.011320,0.064189,0.059960,32.000000,123.617467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.832182,62.741558,107.289350,100.000000,26.204306,42.088608,39.986219,40.815971,52.379747,51.902585,52.379747,148.737218,113.179002,149.137291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749863,49.218370,199.612678,163.652420,166.124401,164.713156,74.414555,14.228800,190.962058,19.037642,49.002567,49.729801,162.287860,201.472529,160.376823,193.609926,116.854260,187.626447,-0.000490,0.038897,93.391165,66.092112,184.238357,17.893383,52.480898,0.703852,610066.811983,0.861912,9.147275,3.675381,4.009395,0.063758,0.058349,32.000000,123.585007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.842808,62.744323,107.304020,100.000000,26.172973,42.088608,39.986284,40.815971,52.379747,51.902664,52.379747,148.829111,113.216706,149.221555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811493,49.277892,199.535686,163.672849,166.106940,164.703209,74.433055,14.225946,190.942043,19.040390,49.219259,49.768206,162.319867,201.571445,160.364512,193.644883,116.853766,187.309518,-0.000489,0.038920,93.424390,66.070798,184.191939,17.892728,52.444680,0.704945,610290.375187,0.861790,9.209565,3.817916,4.012326,0.065630,0.057920,32.000000,123.605609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.817192,62.740672,107.331351,100.000000,26.224891,42.088608,39.986703,40.815971,52.379747,51.903182,52.379747,148.866109,113.239604,149.192601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819121,49.317940,199.576601,163.684042,166.022971,164.697129,74.401879,14.231083,190.977089,19.042196,49.107859,49.802420,162.328628,201.461764,160.395114,193.630626,116.864931,187.291965,-0.000488,0.038950,93.370335,66.059600,184.282735,17.902148,52.601223,0.704553,610294.005210,0.860483,9.205269,3.697927,4.005816,0.062915,0.058273,32.000000,123.702624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.811523,62.755882,107.380802,100.000000,26.221853,42.088608,39.985309,40.815971,52.379747,51.903934,52.379747,148.803758,113.311943,149.181075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805902,49.317940,199.605929,163.684042,166.050112,164.708852,74.407570,14.234223,190.834279,19.041999,49.185746,49.879794,162.352125,201.440929,160.404370,193.616652,116.873313,187.191773,-0.000489,0.038962,93.398166,66.211066,184.252427,17.901108,52.551289,0.702523,610311.056676,0.860762,9.237421,3.680086,4.006024,0.065999,0.058739,32.000000,123.789444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.818000,62.759484,107.398416,100.000000,26.223470,42.088608,39.985196,40.815971,52.379747,51.904504,52.379747,148.815141,112.691848,149.167582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776764,49.333026,199.528224,163.684882,166.040298,164.696123,74.433048,14.230655,190.988265,19.041001,49.128014,49.788672,162.337657,201.518419,160.406045,193.683817,116.889985,187.337571,-0.000488,0.038962,93.520785,66.187733,184.284918,17.893451,52.562146,0.703480,610341.948821,0.861011,9.251103,3.633580,4.007676,0.065781,0.057910,32.000000,123.746245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.822753,62.752140,107.386642,100.000000,26.232268,42.088608,39.985506,40.815971,52.379747,51.904880,52.379747,148.866096,113.343126,149.364592,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776535,49.365668,199.679449,163.668651,166.087667,164.690104,74.249589,14.230655,190.993822,19.039427,49.044139,49.836591,162.338136,201.521844,160.401635,193.664749,116.868562,187.207794,-0.000488,0.038954,93.338703,66.080572,184.230586,17.892761,52.580216,0.703484,610317.278977,0.861246,9.296358,3.672378,4.008461,0.063276,0.058983,32.000000,123.840572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.828678,62.767323,107.421045,100.000000,26.224992,42.088608,39.986280,40.815971,52.379747,51.905137,52.379747,148.499178,112.779337,149.250587,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882671,49.339335,199.597151,163.666132,166.142426,164.705395,74.506097,14.227659,190.990988,19.043236,48.809849,49.803219,162.351732,201.598437,160.423164,193.635024,116.879869,187.729943,-0.000487,0.038943,93.320930,66.218224,184.203768,17.893177,52.569227,0.703675,610427.710448,0.863426,9.329237,3.644427,4.011518,0.064076,0.057303,32.000000,123.884598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.829187,62.771184,107.431677,100.000000,26.286296,42.088608,39.986330,40.815971,52.379747,51.905710,52.379747,149.012194,113.284327,149.371161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834068,49.339335,199.794774,163.666132,166.168745,164.722223,74.449880,14.230655,191.005426,19.047822,48.775723,49.780063,162.338777,201.569304,160.419583,193.798717,116.898074,187.326307,-0.000486,0.038961,93.317429,66.217300,184.404187,17.891055,52.608697,0.702284,610273.280284,0.858436,9.193082,3.831619,4.001332,0.064975,0.058027,32.000000,123.945622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.856778,62.791475,107.446895,100.000000,26.273833,42.088608,39.983803,40.815971,52.379747,51.905757,52.379747,148.899761,113.437979,149.316716,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750708,49.287218,199.648611,163.658297,166.161769,164.734438,74.276820,14.234366,191.007665,19.048791,48.953394,49.761032,162.322222,201.587204,160.432332,193.743266,116.893464,187.371154,-0.000486,0.038968,93.397455,66.033152,184.324360,17.901083,52.582996,0.702944,610328.256491,0.860103,9.243349,3.660006,4.009201,0.066151,0.057505,32.000000,123.965255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.839717,62.785988,107.452970,100.000000,26.323631,42.088608,39.985978,40.815971,52.379747,51.905623,52.379747,148.553639,113.311406,149.341303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751194,49.265823,199.557674,163.662214,166.122516,164.732161,74.509369,14.225803,191.076736,19.052857,49.177717,49.824105,162.326416,201.443110,160.447069,193.658430,116.913828,187.507060,-0.000485,0.038948,93.538698,66.183534,184.259018,17.890329,52.478197,0.703919,610381.605055,0.863188,9.280347,3.680640,4.013144,0.063638,0.058229,32.000000,123.844116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.867180,62.797780,107.462816,100.000000,26.363295,42.088608,39.986897,40.815971,52.379747,51.905638,52.379747,149.018738,113.713219,149.233475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767693,49.322877,199.517668,163.667531,166.049401,164.731685,74.397631,14.235222,190.870580,19.055204,49.191575,49.731025,162.300641,201.382725,160.415592,193.665241,116.891719,187.352911,-0.000484,0.038932,93.634566,65.917209,184.248368,17.879530,52.528026,0.705011,610268.727624,0.860881,9.255640,3.712981,4.011113,0.065946,0.057960,32.000000,123.607751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.866487,62.778247,107.457964,100.000000,26.310278,42.088608,39.986979,40.815971,52.379747,51.905821,52.379747,148.795262,113.254294,149.285284,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640414,49.364297,199.366925,163.680964,165.994799,164.731527,74.314042,14.228943,190.906468,19.057136,49.336493,49.636867,162.331032,201.424722,160.414453,193.612676,116.862207,187.564069,-0.000483,0.038928,93.624519,65.896718,184.176826,17.890783,52.458501,0.704157,610433.018193,0.861992,9.295603,3.676480,4.008980,0.066158,0.058093,32.000000,123.728820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.834103,62.772375,107.490152,100.000000,26.337321,42.088608,39.986655,40.815971,52.379747,51.906557,52.379747,148.628085,112.851637,149.233199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697652,49.364297,199.502782,163.680964,165.871023,164.752686,74.463255,14.228943,190.944713,19.060022,49.638045,49.688035,162.346034,201.445435,160.386603,193.619358,116.884972,187.301088,-0.000482,0.038925,93.467889,66.002899,184.088557,17.896119,52.391729,0.706406,610784.427499,0.865519,9.468976,3.786266,4.016222,0.063705,0.057671,32.000000,123.791256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.868122,62.763574,107.514746,100.000000,26.254736,42.088608,39.989777,40.815971,52.379747,51.907190,52.379747,148.926510,113.355054,149.397991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785525,49.472098,199.406407,163.715665,165.816384,164.759824,74.444061,14.229942,190.838333,19.060355,49.551667,49.754984,162.337130,201.355916,160.397617,193.579287,116.858415,187.345509,-0.000481,0.038923,93.413475,66.163496,183.900128,17.888855,52.485514,0.707017,610709.406436,0.862791,9.409603,3.663515,4.014330,0.064116,0.058651,32.000000,123.816049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.856202,62.748204,107.518518,100.000000,26.316381,42.088608,39.988613,40.815971,52.379747,51.908448,52.379747,148.888122,113.176816,149.238982,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765553,49.533817,199.585976,163.758481,165.811018,164.765186,74.412221,14.233081,190.838694,19.058232,49.320157,49.799707,162.396215,201.454792,160.392888,193.525058,116.868239,187.274701,-0.000479,0.038948,93.333152,66.220870,184.131038,17.886572,52.587454,0.704670,610939.456439,0.861619,9.426357,3.706969,4.005309,0.065402,0.057307,32.000000,123.926939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.852231,62.752151,107.531624,100.000000,26.276070,42.088608,39.986593,40.815971,52.379747,51.908858,52.379747,148.824442,113.219429,149.375449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825072,49.508855,199.490646,163.736653,165.836004,164.763620,74.277046,14.230085,191.028390,19.061156,49.160683,49.863635,162.408271,201.481152,160.421902,193.610721,116.887745,187.328185,-0.000478,0.038955,93.306884,66.278641,184.183188,17.870560,52.630963,0.704163,611084.248609,0.862549,9.508760,3.670210,4.010525,0.065521,0.057351,32.000000,124.056406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.870957,62.751366,107.562862,100.000000,26.338106,42.088608,39.987111,40.815971,52.379747,51.909866,52.379747,148.554092,113.219659,149.322932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757407,49.422174,199.611657,163.739732,165.852404,164.778875,74.411582,14.232082,190.929547,19.059295,48.817307,49.715215,162.379121,201.492609,160.442340,193.620868,116.841963,187.162045,-0.000479,0.038965,93.295083,65.976634,184.375266,17.857688,52.508593,0.702530,610888.658070,0.862904,9.422178,3.671049,4.003820,0.063392,0.059906,32.000000,124.013309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.842458,62.727227,107.575826,100.000000,26.392769,42.088608,39.985672,40.815971,52.379747,51.910261,52.379747,148.823164,113.411821,149.119037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721873,49.422174,199.543759,163.739732,165.820700,164.789778,74.399796,14.230085,190.997991,19.058395,48.967538,49.814254,162.395026,201.348067,160.452640,193.615122,116.847229,187.496323,-0.000479,0.038955,93.028133,65.946866,184.182536,17.861485,52.545545,0.704206,610994.989609,0.860776,9.362348,3.735758,4.003239,0.063669,0.057674,32.000000,123.840091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.836805,62.724038,107.584723,100.000000,26.379483,42.088608,39.987270,40.815971,52.379747,51.909902,52.379747,148.799591,113.297636,149.327338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
