OSU 80 Ton Compressor Load Stand
49.778315,49.384321,199.425064,163.704471,165.797248,164.792844,74.315351,14.227944,190.947636,19.058761,49.077418,49.852073,162.362046,201.394203,160.443658,193.642643,116.824009,187.156111,-0.000479,0.038968,92.983129,66.109061,184.191653,17.863232,52.413208,0.705032,611064.993560,0.863394,9.442373,3.775498,4.013199,0.064721,0.057817,32.000000,123.857653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.809465,62.708184,107.594252,100.000000,26.364891,42.088608,39.988200,40.815971,52.379747,51.909917,52.379747,148.630702,113.296294,149.336504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799892,49.401876,199.591065,163.715945,165.858419,164.797473,74.460269,14.231654,191.050226,19.058820,49.046696,49.804290,162.385369,201.391389,160.466284,193.658577,116.882743,187.249767,-0.000477,0.038955,93.188519,66.139235,184.191448,17.866866,52.555826,0.705725,610985.406782,0.863211,9.346046,3.669310,4.006264,0.066008,0.058163,32.000000,123.628132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.858083,62.753867,107.653594,100.000000,26.328328,42.088608,39.986923,40.815971,52.379747,51.910230,52.379747,148.920537,113.198449,149.414198,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789588,49.384046,199.592154,163.707269,165.925501,164.797748,74.497354,14.227088,190.892192,19.056982,48.990016,49.763663,162.387051,201.445210,160.464961,193.626141,116.859887,187.172395,-0.000478,0.038968,93.449912,66.142509,184.097144,17.864793,52.637022,0.704021,610831.012734,0.861183,9.341262,3.646218,4.007861,0.065472,0.059044,32.000000,123.750731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.845832,62.736071,107.656733,100.000000,26.383546,42.088608,39.986438,40.815971,52.379747,51.910714,52.379747,148.994708,112.784592,149.401531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769786,49.384046,199.627840,163.707269,165.955378,164.800783,74.347964,14.229086,190.970025,19.061397,48.877164,49.702960,162.377685,201.530712,160.444287,193.630746,116.859110,187.219447,-0.000478,0.038958,93.403745,66.043390,184.118558,17.881988,52.588294,0.703029,610876.539409,0.860910,9.334099,3.639631,4.008713,0.062974,0.057977,32.000000,123.612478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.836305,62.722696,107.670255,100.000000,26.403254,42.088608,39.986700,40.815971,52.379747,51.910880,52.379747,148.695929,113.411322,149.463687,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741303,49.348661,199.576715,163.698035,165.944007,164.804682,74.501052,14.232796,191.002500,19.061585,48.914017,49.628538,162.348025,201.438034,160.463837,193.688892,116.846200,187.390969,-0.000477,0.038947,93.272501,65.909882,184.219674,17.878105,52.587874,0.704033,610916.677270,0.863037,9.354604,3.658314,4.011025,0.063622,0.058916,32.000000,123.684025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.824257,62.691292,107.629391,100.000000,26.369932,42.088608,39.987203,40.815971,52.379747,51.910876,52.379747,149.002105,113.204739,149.413530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700155,49.347839,199.500343,163.691598,165.892860,164.815588,74.416449,14.229086,190.988166,19.065431,49.365612,49.785965,162.392979,201.428126,160.485949,193.666765,116.878698,187.203123,-0.000478,0.038937,93.024116,66.195148,184.175989,17.887643,52.492490,0.704204,610937.678745,0.861747,9.348725,3.736473,4.012294,0.066422,0.059332,32.000000,123.433877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.855708,62.756076,107.660635,100.000000,26.423814,42.088608,39.988099,40.815971,52.379747,51.911234,52.379747,148.832898,112.958419,149.416283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728956,49.406265,199.621857,163.712866,165.839422,164.817933,74.341851,14.232939,191.092697,19.068580,49.198693,49.693980,162.361547,201.447636,160.452563,193.595811,116.896379,187.208119,-0.000480,0.038929,93.151834,66.186259,184.179027,17.901161,52.623436,0.704020,610934.535487,0.862938,9.348970,3.762919,4.012766,0.065895,0.059001,32.000000,123.580348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.834645,62.723114,107.653859,100.000000,26.397017,42.088608,39.989032,40.815971,52.379747,51.911507,52.379747,148.683702,113.176087,149.412153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708567,49.436987,199.439282,163.757642,165.789987,164.819239,74.568377,14.228515,190.950332,19.069325,49.094009,49.714897,162.382783,201.429023,160.443754,193.577045,116.853220,187.088774,-0.000480,0.038915,93.299748,66.056215,184.154045,17.906737,52.569857,0.704179,610962.281274,0.864039,9.419123,3.616735,4.014198,0.063926,0.058382,32.000000,123.511317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.826586,62.672712,107.653176,100.000000,26.408718,42.088608,39.988483,40.815971,52.379747,51.912347,52.379747,149.136754,113.312940,149.461523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727155,49.436987,199.631539,163.757642,165.783312,164.807020,74.397617,14.230941,191.003260,19.070071,49.165938,49.701891,162.380452,201.420848,160.456088,193.542312,116.845826,187.163189,-0.000481,0.038888,93.779609,66.009797,184.314898,17.905027,52.580242,0.704770,611191.212252,0.861888,9.470977,3.614465,4.012171,0.064736,0.056994,32.000000,123.594600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.816538,62.707783,107.658424,100.000000,26.394315,42.088608,39.989071,40.815971,52.379747,51.912971,52.379747,148.795235,113.058374,149.411327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690814,49.418883,199.395126,163.747008,165.710333,164.787456,74.317527,14.231940,190.897044,19.068618,49.251133,49.763479,162.374310,201.366069,160.466484,193.561727,116.849609,187.315185,-0.000483,0.038886,93.785475,66.088227,184.067406,17.904185,52.539382,0.704828,611148.043044,0.863443,9.451711,3.650187,4.014538,0.065835,0.057129,32.000000,123.701080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.823027,62.698841,107.613360,100.000000,26.420931,42.088608,39.988749,40.815971,52.379747,51.913180,52.379747,148.635053,112.961910,149.452672,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716311,49.447959,199.496321,163.753724,165.660269,164.778364,74.448916,14.230227,190.836494,19.066758,49.210471,49.595106,162.372921,201.306621,160.451549,193.488630,116.827095,186.930347,-0.000483,0.038873,93.707111,65.800969,184.002062,17.904915,52.516513,0.705111,611076.125516,0.864929,9.471280,3.704241,4.012716,0.064878,0.059515,32.000000,123.819323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.818586,62.679712,107.603332,100.000000,26.388525,42.088608,39.989751,40.815971,52.379747,51.913531,52.379747,148.897832,113.457080,149.438156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775737,49.458657,199.418289,163.747288,165.745938,164.773746,74.479644,14.230513,191.014272,19.067780,49.046999,49.753768,162.378153,201.454017,160.465822,193.576435,116.858636,187.181370,-0.000483,0.038835,93.693133,66.075855,184.261770,17.910869,52.498810,0.705381,611131.065824,0.862934,9.473921,3.580252,4.012694,0.063569,0.057576,32.000000,123.749489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.843463,62.701034,107.620097,100.000000,26.415424,42.088608,39.989286,40.815971,52.379747,51.914165,52.379747,148.959287,113.805809,149.334537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769720,49.458657,199.532522,163.747288,165.792493,164.772184,74.370012,14.231512,190.857391,19.061801,48.962866,49.719518,162.399332,201.379667,160.468241,193.570263,116.826359,187.284558,-0.000482,0.038835,93.731648,65.987498,184.177110,17.905059,52.496948,0.704677,610968.880859,0.861436,9.423052,3.644298,4.006335,0.065538,0.058962,32.000000,123.775635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.827041,62.681960,107.609345,100.000000,26.402681,42.088608,39.987987,40.815971,52.379747,51.914648,52.379747,148.740024,112.985844,149.375921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751430,49.420803,199.502975,163.733295,165.837734,164.764517,74.504822,14.239218,190.958256,19.058314,49.011983,49.677031,162.401148,201.409228,160.467052,193.547329,116.826440,187.255861,-0.000481,0.038798,93.654256,66.006639,184.243553,17.898097,52.550476,0.705054,611075.722510,0.862813,9.429283,3.715839,4.009115,0.065175,0.057707,32.000000,123.546444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.849385,62.697380,107.646786,100.000000,26.403010,42.088608,39.988657,40.815971,52.379747,51.914821,52.379747,149.009644,113.541961,149.400508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720180,49.395018,199.396577,163.715665,165.825180,164.773676,74.442647,14.232653,190.847745,19.056908,49.124697,49.671603,162.412982,201.410818,160.489447,193.546795,116.833400,187.075445,-0.000482,0.038800,93.663767,66.100212,184.211373,17.884801,52.593329,0.704489,611009.904852,0.863148,9.420872,3.700986,4.010608,0.064567,0.057596,32.000000,123.692017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.862887,62.729832,107.661369,100.000000,26.461934,42.088608,39.988712,40.815971,52.379747,51.914943,52.379747,148.885294,113.032139,149.423207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700125,49.409282,199.526221,163.745329,165.840619,164.790468,74.376748,14.229514,190.990719,19.053403,49.069616,49.763327,162.387708,201.397077,160.499099,193.614714,116.823827,187.288926,-0.000483,0.038789,93.639547,65.996119,184.043933,17.873615,52.478433,0.703911,610979.864068,0.862779,9.416972,3.629211,4.010375,0.062760,0.058233,32.000000,123.757500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.828298,62.691181,107.657262,100.000000,26.409059,42.088608,39.989590,40.815971,52.379747,51.915268,52.379747,148.753497,113.006824,149.298778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688533,49.406265,199.320897,163.741131,165.901542,164.798512,74.416560,14.217955,190.912641,19.054018,49.145112,49.712296,162.395299,201.282280,160.494294,193.572515,116.813852,187.274429,-0.000482,0.038773,93.748187,65.916604,184.185090,17.888721,52.567785,0.706137,611134.950171,0.864053,9.452026,3.720032,4.014602,0.064014,0.058078,32.000000,123.623395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.825072,62.707181,107.682555,100.000000,26.429952,42.088608,39.990195,40.815971,52.379747,51.915731,52.379747,148.833121,113.051317,149.404757,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654121,49.406265,199.573185,163.741131,165.808486,164.797681,74.492710,14.241929,190.959987,19.055774,49.292368,49.666909,162.399165,201.327293,160.518105,193.551018,116.806569,187.147242,-0.000481,0.038761,93.760826,66.076653,184.118838,17.900420,52.570224,0.704588,611204.988212,0.863850,9.461027,3.724493,4.011406,0.065935,0.057494,32.000000,123.600930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.824366,62.719026,107.687915,100.000000,26.393660,42.088608,39.990597,40.815971,52.379747,51.916044,52.379747,148.985420,113.253757,149.394096,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794770,49.443570,199.496191,163.738332,165.825261,164.808108,74.469420,14.227516,190.798643,19.052944,49.203407,49.730629,162.395014,201.400788,160.510183,193.521285,116.809504,187.182781,-0.000482,0.038751,93.617303,66.213017,184.005713,17.905635,52.482681,0.705631,611264.838700,0.863626,9.496721,3.683375,4.019267,0.064680,0.058801,32.000000,123.513611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.826002,62.691795,107.644382,100.000000,26.435798,42.088608,39.991588,40.815971,52.379747,51.916716,52.379747,148.938840,113.223456,149.405504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809767,49.455639,199.577196,163.755403,165.829777,164.817632,74.347880,14.230941,190.977927,19.051037,48.882269,49.781810,162.418617,201.265420,160.510142,193.479565,116.829244,187.242850,-0.000482,0.038741,93.648688,65.864574,184.121065,17.907951,52.565765,0.704960,611195.240616,0.861332,9.388259,3.693967,4.006368,0.063890,0.058952,32.000000,123.066680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.819731,62.695935,107.630542,100.000000,26.461735,42.088608,39.988404,40.815971,52.379747,51.917094,52.379747,148.695760,112.951822,149.397794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735308,49.384046,199.452813,163.713426,165.767419,164.803879,74.436701,14.231226,190.863316,19.046435,48.803117,49.602602,162.395231,201.385253,160.491968,193.522388,116.796502,187.189593,-0.000483,0.038737,93.657427,65.861756,184.190041,17.904032,52.556350,0.703932,611177.117670,0.862530,9.384803,3.697085,4.006788,0.064113,0.057466,32.000000,123.129902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796774,62.654365,107.618130,100.000000,26.453141,42.088608,39.988054,40.815971,52.379747,51.917590,52.379747,148.873402,113.218202,149.411091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694116,49.372251,199.421968,163.733575,165.736172,164.780237,74.433249,14.232225,190.891772,19.041521,49.070949,49.708373,162.377321,201.379728,160.483420,193.431141,116.803432,187.275477,-0.000483,0.038716,93.615121,66.060088,183.921501,17.897159,52.462986,0.704462,611169.228340,0.862689,9.390322,3.709561,4.010286,0.066302,0.058917,32.000000,123.186416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.774476,62.666620,107.579026,100.000000,26.457353,42.088608,39.989897,40.815971,52.379747,51.917418,52.379747,148.866497,112.588365,149.411130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767877,49.372251,199.334184,163.733575,165.704475,164.752072,74.347719,14.232225,190.824436,19.039397,49.181466,49.767501,162.441907,201.251373,160.522954,193.497962,116.833138,187.196468,-0.000482,0.038718,93.605290,66.070380,184.230687,17.885905,52.474866,0.705424,611163.915015,0.863653,9.446372,3.689560,4.014824,0.065066,0.057133,32.000000,123.329631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.791118,62.685914,107.556574,100.000000,26.448829,42.088608,39.990999,40.815971,52.379747,51.917620,52.379747,148.695438,112.741327,149.418093,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806249,49.416688,199.397855,163.741131,165.697485,164.743620,74.476777,14.231226,190.910386,19.036381,48.986125,49.787294,162.422178,201.257713,160.469700,193.537545,116.803946,187.357241,-0.000483,0.038709,93.583529,66.172131,184.224630,17.890671,52.482157,0.704599,610794.598620,0.862793,9.344786,3.675543,4.005278,0.066413,0.058233,32.000000,123.533484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761828,62.684839,107.490111,100.000000,26.463184,42.088608,39.989366,40.815971,52.379747,51.918319,52.379747,148.953554,113.212678,149.395316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712823,49.375269,199.414982,163.741970,165.721420,164.737953,74.400570,14.219952,190.900420,19.035378,48.907254,49.722740,162.407087,201.321789,160.499714,193.533931,116.809222,187.449951,-0.000484,0.038695,93.644715,66.037524,184.004024,17.895980,52.468204,0.704242,610906.151010,0.860624,9.349491,3.765900,4.003471,0.066193,0.058927,32.000000,123.701601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.769211,62.686006,107.458871,100.000000,26.440518,42.088608,39.988478,40.815971,52.379747,51.918668,52.379747,148.801140,113.623045,149.376158,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818259,49.361279,199.615009,163.729937,165.754933,164.731257,74.392029,14.221665,190.865686,19.035131,48.907449,49.858301,162.426013,201.505351,160.497995,193.557645,116.807436,187.507329,-0.000486,0.038682,93.850012,66.071091,184.016505,17.891394,52.605865,0.705530,610902.876011,0.863174,9.404849,3.795877,4.011339,0.066680,0.059432,32.000000,123.694751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.768144,62.701673,107.421687,100.000000,26.526469,42.088608,39.990743,40.815971,52.379747,51.918615,52.379747,148.784058,113.460839,149.271516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857643,49.361279,199.481376,163.729937,165.926083,164.717154,74.421163,14.231512,190.921295,19.033462,48.668588,49.824128,162.416311,201.413917,160.511216,193.588679,116.802726,187.383482,-0.000488,0.038685,93.829553,66.225507,184.169605,17.895341,52.589841,0.702807,610720.205044,0.861176,9.281653,3.819473,4.006864,0.065239,0.056967,32.000000,123.769747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.774016,62.714291,107.444356,100.000000,26.535689,42.088608,39.988258,40.815971,52.379747,51.918788,52.379747,148.842327,113.024468,149.339021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735302,49.295996,199.606532,163.716784,165.996776,164.734942,74.482721,14.232368,190.946340,19.032585,48.650481,49.754811,162.421110,201.423417,160.522045,193.685367,116.788634,187.319694,-0.000488,0.038652,93.756576,65.964668,184.291362,17.896951,52.523253,0.702133,610628.167489,0.860009,9.240907,3.777099,4.001019,0.066824,0.058502,32.000000,123.736621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.766042,62.676950,107.427334,100.000000,26.542689,42.088608,39.987288,40.815971,52.379747,51.918490,52.379747,148.965442,113.014188,149.428596,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824245,49.268292,199.624020,163.704191,166.035359,164.752647,74.377769,14.230798,190.962094,19.031015,48.838684,49.850216,162.389687,201.401950,160.508229,193.694065,116.835105,187.373953,-0.000488,0.038625,93.673134,66.374101,184.314429,17.886662,52.518873,0.704810,610753.060135,0.861582,9.302277,3.766931,4.013377,0.066144,0.058790,32.000000,123.684727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.790227,62.685435,107.408303,100.000000,26.512569,42.088608,39.990210,40.815971,52.379747,51.918530,52.379747,148.755538,113.481398,149.434891,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813840,49.293527,199.494870,163.715945,166.052629,164.757173,74.469302,14.237505,190.972397,19.026530,48.638284,49.776679,162.401192,201.407515,160.487787,193.611134,116.827247,187.147879,-0.000489,0.038622,93.683582,66.348627,184.133830,17.882922,52.476072,0.703698,610600.198216,0.862076,9.266952,3.724588,4.010707,0.065512,0.057723,32.000000,123.720669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.775143,62.674408,107.421432,100.000000,26.564686,42.088608,39.988167,40.815971,52.379747,51.918716,52.379747,148.938604,113.050128,149.441067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704112,49.253480,199.592347,163.670050,166.018037,164.761003,74.384501,14.229371,190.976684,19.028824,48.934383,49.783489,162.395147,201.511100,160.488122,193.640974,116.833289,187.388360,-0.000488,0.038625,93.770429,66.049393,184.336170,17.879610,52.646515,0.704264,610602.318689,0.860339,9.218475,3.662940,4.004808,0.066506,0.058539,32.000000,123.543871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.766797,62.686920,107.429128,100.000000,26.568639,42.088608,39.988404,40.815971,52.379747,51.919147,52.379747,148.769003,112.841205,149.414159,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756412,49.253480,199.539713,163.670050,166.014962,164.758757,74.407801,14.231940,191.117194,19.031214,49.062518,49.807500,162.375716,201.481866,160.510777,193.688850,116.825089,187.322041,-0.000487,0.038630,94.330241,66.159940,184.271681,17.872941,52.612500,0.703531,610660.521228,0.863355,9.292089,3.748390,4.015610,0.065984,0.057791,32.000000,123.622835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.739912,62.669016,107.422034,100.000000,26.571636,42.088608,39.991028,40.815971,52.379747,51.918987,52.379747,148.815601,113.218317,149.431626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762666,49.297093,199.573286,163.680404,165.986286,164.759453,74.455663,14.230227,190.901052,19.032402,48.995262,49.760467,162.417015,201.500051,160.479195,193.624228,116.865163,187.338938,-0.000488,0.038615,95.121256,66.058581,184.161631,17.879298,52.557819,0.703188,610608.772943,0.862065,9.237889,3.731369,4.010332,0.065021,0.058733,32.000000,123.643486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.746986,62.663174,107.445835,100.000000,26.608357,42.088608,39.989901,40.815971,52.379747,51.919547,52.379747,148.911325,112.803578,149.392129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873294,49.336318,199.512381,163.687121,165.954474,164.763388,74.425435,14.227230,191.022921,19.032542,48.631453,49.852496,162.391926,201.456443,160.484141,193.670777,116.862198,187.224775,-0.000489,0.038611,94.894980,66.130401,184.345288,17.882615,52.559366,0.704027,610570.756372,0.861500,9.275026,3.697721,4.010502,0.064621,0.059319,32.000000,123.546014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.741236,62.659887,107.405470,100.000000,26.584382,42.088608,39.989787,40.815971,52.379747,51.919765,52.379747,148.850870,113.146170,149.427023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780982,49.263903,199.549228,163.700833,165.879967,164.761123,74.382895,14.230513,190.951512,19.031815,48.739016,49.848306,162.376766,201.536869,160.498663,193.628425,116.836386,187.188389,-0.000490,0.038615,94.688261,66.109506,184.263564,17.877087,52.508881,0.702563,610533.775583,0.859841,9.199760,3.657254,4.000385,0.064775,0.058529,32.000000,123.377789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.755600,62.673535,107.367458,100.000000,26.631218,42.088608,39.987167,40.815971,52.379747,51.920363,52.379747,148.765790,113.323910,149.399564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723364,49.263903,199.559757,163.700833,165.787279,164.752972,74.290174,14.231083,191.084304,19.028456,48.978290,49.677831,162.387724,201.481662,160.492343,193.721079,116.849761,187.120726,-0.000491,0.038620,94.563553,65.881543,184.259730,17.864155,52.427948,0.704328,610568.356076,0.861919,9.222868,3.669219,4.008543,0.065194,0.056900,32.000000,123.314494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.770209,62.681989,107.327304,100.000000,26.594011,42.088608,39.989350,40.815971,52.379747,51.919948,52.379747,148.580349,113.481820,149.333514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735865,49.248543,199.514410,163.690759,165.732770,164.749523,74.466405,14.231226,190.954677,19.027794,49.348248,49.705912,162.368465,201.588142,160.494858,193.544390,116.849550,187.337978,-0.000491,0.038619,94.443825,66.217054,184.222999,17.866759,52.444313,0.706130,610567.149913,0.864063,9.282557,3.630088,4.013400,0.064868,0.057519,32.000000,123.321317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.758457,62.667627,107.316355,100.000000,26.618880,42.088608,39.991867,40.815971,52.379747,51.920046,52.379747,148.932811,113.808034,149.338903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847579,49.343175,199.515310,163.746168,165.784552,164.740347,74.452470,14.231512,190.934206,19.023883,49.322400,49.883905,162.403577,201.401032,160.441649,193.692823,116.830991,187.505422,-0.000490,0.038649,94.458994,66.011185,184.108583,17.865727,52.574053,0.705666,610526.671991,0.861631,9.262227,3.710038,4.011946,0.064103,0.057010,32.000000,123.427908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.787326,62.655720,107.284477,100.000000,26.589844,42.088608,39.990676,40.815971,52.379747,51.921059,52.379747,148.904940,113.188898,149.305662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813882,49.428209,199.448611,163.783388,165.806479,164.732677,74.356082,14.227516,190.991826,19.022101,49.062931,49.842223,162.409135,201.418402,160.456626,193.585498,116.847896,187.282684,-0.000489,0.038650,95.093244,65.949198,184.240988,17.862512,52.471824,0.702615,610603.291954,0.859918,9.233212,3.795195,4.002508,0.062906,0.058164,32.000000,123.468528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.780192,62.666105,107.257032,100.000000,26.607038,42.088608,39.988105,40.815971,52.379747,51.921327,52.379747,148.712163,113.158674,149.345630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782058,49.407911,199.473650,163.783668,165.867035,164.729871,74.500066,14.231654,191.019663,19.021894,49.052095,49.763681,162.435586,201.493649,160.479378,193.749682,116.854331,187.218261,-0.000489,0.038675,94.939075,66.340326,184.254590,17.851021,52.511215,0.704389,610740.229958,0.861845,9.353114,3.693589,4.003876,0.064099,0.058574,32.000000,123.594062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.791598,62.700212,107.236499,100.000000,26.632644,42.088608,39.988867,40.815971,52.379747,51.922420,52.379747,149.000132,112.865944,149.333514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759569,49.407911,199.507191,163.783668,165.924120,164.734636,74.412042,14.224376,190.968748,19.018985,48.915688,49.669499,162.444947,201.412653,160.527505,193.672160,116.861130,187.175723,-0.000488,0.038682,94.713081,65.872875,184.269175,17.847516,52.566080,0.704265,610704.607960,0.860727,9.365759,3.662641,4.006939,0.064618,0.058073,32.000000,123.685961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.803611,62.690979,107.231443,100.000000,26.601051,42.088608,39.989617,40.815971,52.379747,51.922592,52.379747,148.824083,113.174860,149.347951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793170,49.382400,199.470172,163.748967,165.980213,164.740779,74.293557,14.238504,190.966205,19.020186,48.960289,49.745028,162.403816,201.429553,160.524647,193.666568,116.862119,187.356030,-0.000487,0.038676,94.701258,65.903012,184.382667,17.853303,52.522151,0.703920,610727.472795,0.862202,9.389051,3.639656,4.009424,0.065482,0.057926,32.000000,123.663117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.792156,62.691147,107.208982,100.000000,26.659664,42.088608,39.990199,40.815971,52.379747,51.922931,52.379747,148.587114,112.864333,149.435717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706691,49.364845,199.477192,163.733295,165.966337,164.751723,74.481927,14.224376,190.892422,19.019380,49.128135,49.833723,162.400271,201.347252,160.539526,193.591812,116.857056,187.364593,-0.000486,0.038679,94.826800,65.814884,184.254817,17.842375,52.496083,0.703962,610656.074329,0.862901,9.328745,3.707267,4.005975,0.065217,0.057586,32.000000,123.610828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.811894,62.685938,107.216986,100.000000,26.614177,42.088608,39.989484,40.815971,52.379747,51.923023,52.379747,148.963854,113.175627,149.372774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736797,49.407636,199.454244,163.739452,165.964449,164.762678,74.390912,14.231797,190.865358,19.012750,49.364034,49.725001,162.376345,201.353857,160.502380,193.630198,116.838285,187.276191,-0.000487,0.038688,94.780809,65.830472,184.040342,17.835347,52.436996,0.705432,610785.019227,0.862397,9.400781,3.715586,4.013085,0.064479,0.056082,32.000000,123.717958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.804111,62.692740,107.179323,100.000000,26.624005,42.088608,39.991759,40.815971,52.379747,51.923261,52.379747,148.781824,112.772356,149.332137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778346,49.492945,199.502372,163.759881,166.010373,164.762679,74.298295,14.225090,190.697338,19.015366,49.443804,49.771411,162.388035,201.323828,160.449394,193.510058,116.841755,187.341310,-0.000487,0.038694,94.620755,66.200136,184.232036,17.829968,52.607229,0.705899,610934.352888,0.862219,9.409559,3.701762,4.010031,0.063049,0.058402,32.000000,123.842858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.797531,62.694475,107.142271,100.000000,26.603107,42.088608,39.991054,40.815971,52.379747,51.923968,52.379747,148.596591,112.731201,149.343309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854986,49.492945,199.567560,163.759881,166.059639,164.770428,74.389837,14.235935,190.782221,19.015242,49.218655,49.932674,162.412071,201.417036,160.484020,193.517807,116.829207,187.263026,-0.000488,0.038712,94.244985,66.187949,184.070097,17.823540,52.499650,0.703427,611056.995395,0.863513,9.454638,3.722030,4.007814,0.059173,0.053080,32.000000,123.798379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.816226,62.694494,107.133961,100.000000,26.641393,42.088608,39.990160,40.815971,52.379747,51.925103,52.379747,148.779674,113.299132,149.226748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804944,49.492122,199.567890,163.769955,166.096010,164.769692,74.480775,14.227659,190.913519,19.015544,48.991190,49.864782,162.435106,201.421154,160.506356,193.544245,116.869241,187.210511,-0.000488,0.038697,94.274177,65.898701,184.254510,17.835200,52.635999,0.704108,611024.299614,0.861019,9.375321,3.704799,4.002961,0.059114,0.054386,32.000000,123.815082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.842946,62.721022,107.125121,100.000000,26.637581,42.088608,39.988344,40.815971,52.379747,51.925528,52.379747,148.961550,113.198295,149.300154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809080,49.423546,199.592378,163.727698,166.102308,164.762834,74.354292,14.231369,190.996006,19.016645,48.885016,49.837142,162.430340,201.544901,160.517002,193.764553,116.852256,187.382359,-0.000487,0.038727,94.398855,66.216543,184.278942,17.833367,52.594352,0.702902,610956.435723,0.860921,9.426277,3.644783,4.006990,0.059893,0.055599,32.000000,123.825165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.828544,62.727426,107.099599,100.000000,26.678658,42.088608,39.989520,40.815971,52.379747,51.925960,52.379747,148.708585,113.215785,149.348148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754810,49.396390,199.554708,163.745049,166.092171,164.760832,74.317184,14.232796,191.038293,19.016359,49.057711,49.653715,162.414315,201.586776,160.529528,193.684654,116.857985,187.297759,-0.000488,0.038714,94.423147,65.992540,184.229137,17.826876,52.575679,0.703291,610837.568444,0.862105,9.353420,3.727143,4.007148,0.061036,0.056943,32.000000,123.915980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.863945,62.737597,107.116526,100.000000,26.702088,42.088608,39.989422,40.815971,52.379747,51.925726,52.379747,148.634369,113.128987,149.313569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708670,49.396390,199.554315,163.745049,166.067213,164.764722,74.457913,14.241501,190.902029,19.013599,49.189478,49.706441,162.405228,201.485392,160.504998,193.537878,116.835483,187.314136,-0.000488,0.038700,94.324393,65.772547,184.327090,17.823058,52.435553,0.704062,610820.118266,0.863504,9.382460,3.689235,4.010762,0.061827,0.057357,32.000000,123.818277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.853068,62.687281,107.102128,100.000000,26.690506,42.088608,39.990729,40.815971,52.379747,51.925829,52.379747,148.915826,113.288584,149.464828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682100,49.445216,199.565218,163.775272,165.968512,164.763999,74.502276,14.233224,190.918594,19.014811,49.308202,49.584620,162.422076,201.395242,160.508719,193.571649,116.822885,187.184081,-0.000488,0.038709,94.162713,65.836800,184.263013,17.823521,52.510507,0.706541,610965.520367,0.862781,9.430274,3.717967,4.014477,0.059781,0.057110,32.000000,123.867080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.877093,62.696863,107.127967,100.000000,26.683259,42.088608,39.991925,40.815971,52.379747,51.926594,52.379747,149.004551,112.999690,149.408416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731004,49.499803,199.427189,163.797660,165.899460,164.769349,74.356414,14.229086,190.922628,19.014626,49.794681,49.689802,162.413749,201.333858,160.486830,193.520736,116.812556,187.268746,-0.000489,0.038719,94.037025,66.166397,184.284001,17.815249,52.577987,0.706001,611136.914847,0.862893,9.506649,3.681081,4.016843,0.060782,0.055444,32.000000,123.774039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.845474,62.707667,107.129854,100.000000,26.656701,42.088608,39.992795,40.815971,52.379747,51.927590,52.379747,148.712829,113.118055,149.343742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794002,49.635586,199.477793,163.855869,165.918534,164.763215,74.391439,14.226945,190.971480,19.014755,49.258562,49.842465,162.472991,201.437565,160.492421,193.546465,116.840003,187.279012,-0.000489,0.038712,94.086287,65.913996,184.174501,17.815072,52.614729,0.705190,611379.968111,0.864453,9.560156,3.850737,4.013727,0.059279,0.054489,32.000000,123.884854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.881937,62.711376,107.150839,100.000000,26.659792,42.088608,39.991777,40.815971,52.379747,51.928030,52.379747,148.782878,112.783364,149.316795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785899,49.602669,199.584949,163.855590,165.942019,164.767772,74.350636,14.225661,190.991932,19.014281,48.911076,49.746804,162.475213,201.503965,160.516089,193.599778,116.823400,187.029765,-0.000489,0.038697,94.119106,65.976257,184.290855,17.822570,52.599099,0.703385,611348.439968,0.862478,9.581069,3.700086,4.006061,0.060338,0.052841,32.000000,123.623111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.870284,62.710924,107.161494,100.000000,26.671614,42.088608,39.990359,40.815971,52.379747,51.929787,52.379747,148.701272,112.771551,149.283003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806215,49.602669,199.531776,163.855590,165.987736,164.790631,74.343069,14.233224,191.122728,19.013746,48.668270,49.823079,162.469524,201.448737,160.540103,193.602778,116.824853,187.047122,-0.000489,0.038693,94.167930,65.991825,184.171480,17.830577,52.394116,0.703912,611348.730006,0.863052,9.556541,3.621815,4.008865,0.060140,0.053168,32.000000,123.521040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.855277,62.727181,107.142682,100.000000,26.733104,42.088608,39.990558,40.815971,52.379747,51.930069,52.379747,148.686139,112.554075,149.289061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765755,49.477035,199.605031,163.797940,166.017407,164.799228,74.443795,14.229514,190.933026,19.014173,48.840859,49.847957,162.450719,201.388107,160.559998,193.579184,116.850110,187.320758,-0.000489,0.038737,94.234610,66.022419,184.117517,17.815459,52.465765,0.706373,611404.039354,0.862868,9.535508,3.626974,4.006162,0.060219,0.054528,32.000000,123.633227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.866853,62.728391,107.174974,100.000000,26.702229,42.088608,39.990093,40.815971,52.379747,51.929496,52.379747,148.887591,112.913006,149.292011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767821,49.390904,199.599588,163.727978,166.048048,164.810875,74.378899,14.231940,190.932346,19.012596,49.052567,49.687296,162.427767,201.431143,160.547525,193.553578,116.843756,187.274049,-0.000489,0.038765,94.305151,66.289971,184.189612,17.813999,52.578328,0.705870,611147.399816,0.862221,9.451768,3.705859,4.010891,0.060512,0.055589,32.000000,123.738621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.873011,62.735858,107.217460,100.000000,26.754547,42.088608,39.991091,40.815971,52.379747,51.929911,52.379747,148.757798,113.190240,149.317070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.885693,49.409282,199.628837,163.753164,166.003248,164.820684,74.250298,14.226517,190.911397,19.012920,49.059708,49.988393,162.439593,201.395548,160.542451,193.596397,116.820900,187.315476,-0.000488,0.038781,94.356054,66.254164,184.126594,17.819152,52.556665,0.704174,611022.033795,0.862786,9.363498,3.694444,4.010615,0.059823,0.054852,32.000000,123.776464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.885258,62.746117,107.213841,100.000000,26.734319,42.088608,39.991095,40.815971,52.379747,51.929491,52.379747,148.500597,112.957729,149.335402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846930,49.409282,199.499482,163.753164,165.850460,164.833292,74.397590,14.221094,190.973801,19.011925,48.912682,49.950807,162.454198,201.467432,160.517595,193.532302,116.819781,187.311522,-0.000487,0.038781,94.396627,66.280105,184.284656,17.806423,52.684753,0.703142,611020.140177,0.862108,9.259904,3.733059,4.001725,0.061031,0.054594,32.000000,123.769885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.860740,62.734783,107.184477,100.000000,26.781249,42.088608,39.988316,40.815971,52.379747,51.929983,52.379747,148.795179,113.374347,149.335953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808051,49.408733,199.620946,163.766037,165.835906,164.829220,74.409627,14.230798,191.014231,19.013235,48.757964,49.911780,162.443466,201.549713,160.530159,193.567757,116.835526,187.351426,-0.000489,0.038807,94.452389,66.139849,184.221592,17.806268,52.523096,0.701643,611120.002010,0.861210,9.299990,3.732675,4.002242,0.059875,0.056206,32.000000,123.788250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.862152,62.742067,107.219082,100.000000,26.772785,42.088608,39.989147,40.815971,52.379747,51.930318,52.379747,148.819255,113.146592,149.251531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843633,49.359085,199.535699,163.764358,165.875696,164.823788,74.319796,14.231369,190.993228,19.013293,48.729842,49.854198,162.417090,201.534463,160.530429,193.699851,116.831784,187.241646,-0.000490,0.038800,95.190245,66.063643,184.070262,17.813737,52.586510,0.704584,611105.117127,0.861795,9.339674,3.732107,4.007805,0.058957,0.055249,32.000000,123.550189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.872409,62.738181,107.201383,100.000000,26.795648,42.088608,39.990064,40.815971,52.379747,51.930659,52.379747,148.639592,112.875533,149.326905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
