OSU 80 Ton Compressor Load Stand
49.806490,49.312180,199.499987,163.759041,165.886200,164.821038,74.488463,14.226517,190.925126,19.018928,48.817240,49.865265,162.417945,201.479215,160.515111,193.596723,116.815545,187.084980,-0.000491,0.038792,96.180190,66.154517,184.314390,17.833488,52.505445,0.702942,610941.142870,0.862004,9.253204,3.694088,4.003233,0.059286,0.053679,32.000000,123.664916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.852604,62.721555,107.179003,100.000000,26.797796,42.088608,39.990212,40.815971,52.379747,51.930612,52.379747,148.976927,113.322069,149.295237,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761978,49.305322,199.470871,163.754843,165.908652,164.813468,74.381563,14.230227,190.992413,19.015216,48.907707,49.731716,162.424555,201.485046,160.525121,193.557244,116.806890,187.382034,-0.000492,0.038786,96.081715,66.179464,184.233421,17.831379,52.487979,0.704263,610922.039320,0.861804,9.241781,3.651784,4.005330,0.060208,0.053575,32.000000,123.704364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.864064,62.686234,107.171448,100.000000,26.790292,42.088608,39.990072,40.815971,52.379747,51.930443,52.379747,148.763126,113.319499,149.309202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692324,49.305322,199.453250,163.754843,165.927517,164.807438,74.331008,14.229942,191.063060,19.011859,49.160487,49.719410,162.425179,201.275511,160.529509,193.589391,116.839178,187.177534,-0.000493,0.038781,95.805876,65.963876,184.142093,17.841249,52.553151,0.704960,610974.617395,0.862674,9.283968,3.772384,4.008500,0.059847,0.055599,32.000000,123.790704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.877620,62.728368,107.207266,100.000000,26.767045,42.088608,39.991187,40.815971,52.379747,51.930613,52.379747,148.662015,113.010890,149.344254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793852,49.346193,199.534698,163.739172,165.938172,164.795946,74.423868,14.234794,190.863942,19.011224,49.352633,49.828384,162.422128,201.396160,160.494853,193.506072,116.841044,187.473445,-0.000493,0.038806,95.677619,66.255090,184.317935,17.833978,52.420290,0.704892,610933.000822,0.864573,9.356153,3.662295,4.013764,0.061771,0.058297,32.000000,123.569540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.855155,62.722035,107.196825,100.000000,26.789569,42.088608,39.992938,40.815971,52.379747,51.931206,52.379747,148.847735,113.014303,149.353302,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892708,49.434518,199.360688,163.741411,165.891573,164.791864,74.394454,14.226517,190.881161,19.007766,49.100109,49.835377,162.420799,201.209458,160.520229,193.456724,116.843162,187.099182,-0.000492,0.038815,95.521960,66.188168,184.188431,17.825483,52.442687,0.705643,610851.581051,0.861578,9.291830,3.772986,4.007216,0.059798,0.053112,32.000000,123.646639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.876926,62.742318,107.210895,100.000000,26.797694,42.088608,39.990643,40.815971,52.379747,51.931478,52.379747,148.788908,112.891029,149.198935,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790564,49.406539,199.567655,163.705031,165.913833,164.789739,74.357276,14.237505,190.987760,19.006833,48.944429,49.905817,162.425177,201.375223,160.494147,193.552788,116.832017,187.319935,-0.000494,0.038801,95.404848,66.201444,184.253099,17.825221,52.570565,0.703831,610880.644218,0.860213,9.277888,3.628486,3.995788,0.060562,0.054842,32.000000,123.677365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.820345,62.739666,107.196448,100.000000,26.784198,42.088608,39.988268,40.815971,52.379747,51.932606,52.379747,148.714551,112.912431,149.301807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700142,49.368137,199.473887,163.720142,166.039489,164.792643,74.414256,14.233367,190.866927,19.004940,48.901659,49.781150,162.418353,201.400930,160.522291,193.533003,116.850828,187.291310,-0.000495,0.038785,95.298200,66.077239,184.057086,17.819554,52.496581,0.703858,610985.839333,0.862526,9.355580,3.723638,4.008142,0.059548,0.054070,32.000000,123.743299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.801178,62.740427,107.194388,100.000000,26.769322,42.088608,39.990840,40.815971,52.379747,51.932826,52.379747,148.828512,113.343624,149.307078,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694590,49.368137,199.358429,163.720142,166.101366,164.782848,74.455798,14.223520,190.829296,19.003672,48.952384,49.701942,162.420027,201.330576,160.510051,193.510607,116.815030,187.067618,-0.000496,0.038799,95.178387,65.889008,184.143666,17.813321,52.472637,0.703887,610945.327586,0.862966,9.366483,3.607182,4.006117,0.059302,0.052102,32.000000,123.697213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.773146,62.736853,107.209498,100.000000,26.791174,42.088608,39.992842,40.815971,52.379747,51.932805,52.379747,148.911597,113.128565,149.127810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725797,49.352776,199.394762,163.707549,166.062259,164.782035,74.400096,14.223092,190.835242,19.005996,49.307620,49.723931,162.427147,201.305684,160.507783,193.320472,116.819983,187.116162,-0.000497,0.038780,95.071619,65.941507,184.045016,17.807755,52.567077,0.705733,611046.756546,0.863103,9.416619,3.644600,4.011673,0.060042,0.056127,32.000000,123.608000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.763587,62.746467,107.162811,100.000000,26.743628,42.088608,39.993118,40.815971,52.379747,51.932963,52.379747,148.800192,112.859308,149.321791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756472,49.448233,199.447471,163.740851,165.994728,164.786425,74.265334,14.237933,190.842075,19.004833,49.484482,49.844194,162.400145,201.296876,160.505169,193.386163,116.826923,187.088071,-0.000498,0.038757,95.114359,66.048644,184.020536,17.796057,52.514153,0.704134,610956.686578,0.863106,9.368908,3.658130,4.009886,0.060385,0.054229,32.000000,123.691445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.779381,62.751511,107.187720,100.000000,26.764476,42.088608,39.992511,40.815971,52.379747,51.933241,52.379747,148.530669,112.990561,149.264828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789228,49.509403,199.433855,163.777231,165.962175,164.790369,74.402826,14.231940,190.893612,19.003862,49.339005,49.760393,162.423769,201.325622,160.495746,193.472252,116.801211,186.641328,-0.000499,0.038735,95.242852,65.823754,184.135117,17.804801,52.478354,0.704816,611116.048512,0.864335,9.432581,3.640496,4.008473,0.061484,0.053828,32.000000,123.685055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.789321,62.778694,107.168093,100.000000,26.737741,42.088608,39.991877,40.815971,52.379747,51.934446,52.379747,148.805652,112.794679,149.315457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756349,49.509403,199.514133,163.777231,165.929523,164.791094,74.464073,14.237220,190.832209,19.004188,48.995129,49.746343,162.430023,201.232393,160.500134,193.445099,116.796985,186.802829,-0.000501,0.038739,95.374378,65.980302,184.156713,17.813880,52.501826,0.704995,611286.034215,0.862275,9.459829,3.495964,4.005562,0.059400,0.055388,32.000000,123.732023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.794162,62.767254,107.164218,100.000000,26.776410,42.088608,39.991186,40.815971,52.379747,51.935400,52.379747,148.928145,112.736302,149.140871,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715128,49.452896,199.397811,163.750926,165.878427,164.785260,74.316514,14.231797,190.780534,19.001354,49.097746,49.702097,162.426963,201.228438,160.487662,193.449129,116.772120,187.174166,-0.000502,0.038739,95.346651,66.107523,183.970673,17.807188,52.439225,0.705302,611349.634874,0.862202,9.493879,3.561770,4.009823,0.060779,0.053652,32.000000,123.644846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.794513,62.778071,107.150219,100.000000,26.720606,42.088608,39.992014,40.815971,52.379747,51.935344,52.379747,148.633028,113.121584,149.158534,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740359,49.448233,199.379103,163.749526,165.883700,164.770275,74.386095,14.231654,190.832364,18.999116,49.174854,49.833692,162.443224,201.299731,160.525403,193.428777,116.804953,186.902880,-0.000502,0.038742,95.206993,66.035178,184.047868,17.812016,52.431593,0.706222,611350.309985,0.864542,9.480086,3.728072,4.010808,0.058958,0.054516,32.000000,123.660650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.804611,62.774442,107.196529,100.000000,26.765703,42.088608,39.993084,40.815971,52.379747,51.935733,52.379747,148.772190,113.057415,149.241933,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804695,49.449879,199.439054,163.721542,165.819596,164.749571,74.416797,14.233081,190.762696,19.001543,49.110544,49.734732,162.454192,201.170356,160.506680,193.380659,116.763969,187.098074,-0.000503,0.038747,95.110341,66.003280,184.067895,17.816363,52.573659,0.705884,611139.258401,0.863157,9.449276,3.591931,4.008397,0.061168,0.053759,32.000000,123.630895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.790594,62.778304,107.192879,100.000000,26.726105,42.088608,39.992598,40.815971,52.379747,51.936076,52.379747,148.833595,112.784975,149.355859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729064,49.447410,199.364923,163.732735,165.744950,164.744897,74.359064,14.227801,190.719662,19.000476,49.206829,49.655056,162.431270,201.237653,160.490475,193.347020,116.753287,187.158743,-0.000502,0.038753,94.450363,66.057788,183.985767,17.824637,52.465503,0.703233,611119.288085,0.861459,9.384291,3.707257,4.004423,0.060702,0.054723,32.000000,123.796041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796786,62.797104,107.228208,100.000000,26.724737,42.088608,39.991204,40.815971,52.379747,51.936604,52.379747,148.718127,112.970578,149.319509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786368,49.447410,199.395603,163.732735,165.686871,164.741148,74.376717,14.222949,190.654828,18.997058,49.124328,49.853413,162.422935,201.237041,160.487762,193.356837,116.737853,187.053988,-0.000502,0.038763,94.463506,65.986614,184.037694,17.832165,52.468939,0.705428,611229.912620,0.863554,9.460157,3.741035,4.009022,0.060876,0.056480,32.000000,123.758851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.822016,62.776090,107.231695,100.000000,26.752050,42.088608,39.993053,40.815971,52.379747,51.936966,52.379747,148.753434,113.219007,149.160304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746712,49.460028,199.411540,163.735814,165.600309,164.731995,74.393002,14.227944,190.751348,18.995286,49.012243,49.788072,162.418440,201.203872,160.488523,193.477057,116.707479,187.226631,-0.000501,0.038750,94.537618,65.964001,183.961110,17.829585,52.361674,0.704719,611187.523345,0.862226,9.400796,3.716588,4.005024,0.059549,0.051727,32.000000,123.813055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.807084,62.771914,107.249904,100.000000,26.710053,42.088608,39.991766,40.815971,52.379747,51.937462,52.379747,148.786004,113.383246,149.177063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792988,49.431501,199.289799,163.743090,165.540853,164.738100,74.325110,14.232225,190.704146,18.992896,49.109266,49.727379,162.409518,201.165260,160.512307,193.359919,116.740749,186.767798,-0.000499,0.038749,94.450014,65.947863,184.016623,17.830322,52.488713,0.706694,611332.688552,0.862783,9.454487,3.812680,4.008537,0.058467,0.054020,32.000000,123.890594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.815479,62.785820,107.240188,100.000000,26.764086,42.088608,39.992733,40.815971,52.379747,51.937858,52.379747,148.650220,112.803539,149.298266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670591,49.430129,199.300641,163.744209,165.451707,164.734342,74.442888,14.227944,190.693327,18.988727,49.037625,49.665107,162.422478,201.180387,160.496332,193.349608,116.718122,187.333390,-0.000500,0.038757,94.239221,66.004514,183.896825,17.824384,52.444601,0.704050,611115.946052,0.862643,9.378032,3.604652,4.002367,0.061018,0.056381,32.000000,123.738483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.792458,62.773069,107.214139,100.000000,26.703858,42.088608,39.991694,40.815971,52.379747,51.937978,52.379747,148.885777,112.963942,149.329423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705254,49.430129,199.131910,163.744209,165.459529,164.727316,74.421189,14.232939,190.584406,18.986798,49.215022,49.670914,162.405935,201.222077,160.514358,193.270669,116.701900,187.439757,-0.000499,0.038772,94.243541,65.983371,184.048826,17.806801,52.434189,0.706197,611343.995507,0.863612,9.503500,3.842652,4.012448,0.060676,0.053570,32.000000,123.814938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.792840,62.778058,107.217228,100.000000,26.716047,42.088608,39.994672,40.815971,52.379747,51.938330,52.379747,148.842377,113.063859,149.144568,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760354,49.427935,199.206761,163.745888,165.550406,164.722548,74.361734,14.233652,190.638891,18.983296,49.274785,49.774451,162.437920,201.144017,160.512939,193.341137,116.704039,186.913203,-0.000499,0.038776,94.299878,65.851114,184.033224,17.790286,52.452128,0.705437,611328.977860,0.863158,9.467554,3.899323,4.006255,0.059041,0.054166,32.000000,123.628032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.807045,62.795312,107.228933,100.000000,26.708408,42.088608,39.994018,40.815971,52.379747,51.938694,52.379747,148.723468,113.037087,149.259753,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776118,49.483344,199.272765,163.755123,165.580089,164.704042,74.439690,14.225518,190.739442,18.981107,49.011822,49.860530,162.437619,201.012257,160.505490,193.259173,116.692136,187.157276,-0.000499,0.038756,94.341092,66.126238,184.053805,17.782337,52.443342,0.704667,611212.551558,0.862756,9.408261,3.696778,4.003323,0.060194,0.053196,32.000000,123.521294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.803392,62.806695,107.223264,100.000000,26.649235,42.088608,39.993016,40.815971,52.379747,51.939653,52.379747,148.879380,112.675700,149.203538,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769855,49.449056,199.232436,163.750646,165.547635,164.707076,74.397184,14.229942,190.683885,18.979912,48.862011,49.727044,162.438888,201.194453,160.508643,193.321944,116.695122,187.065551,-0.000500,0.038769,94.298809,66.054048,183.994597,17.774923,52.466552,0.704095,611218.022182,0.861517,9.384849,3.760311,3.996336,0.060549,0.054859,32.000000,123.503165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796079,62.780488,107.214354,100.000000,26.680396,42.088608,39.992494,40.815971,52.379747,51.940075,52.379747,148.794369,112.824251,149.237763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772289,49.399681,199.354793,163.717344,165.521695,164.714678,74.367947,14.229228,190.643946,18.979429,48.879799,49.735103,162.421132,201.151662,160.538241,193.438901,116.713644,186.797939,-0.000500,0.038783,94.334541,65.990116,184.033531,17.775619,52.316828,0.704403,611221.289054,0.862132,9.419542,3.763721,4.003074,0.059393,0.055480,32.000000,123.519602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.822512,62.836019,107.267665,100.000000,26.686535,42.088608,39.992688,40.815971,52.379747,51.940165,52.379747,148.735894,113.072872,149.161602,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750245,49.399681,199.180554,163.717344,165.486778,164.717556,74.344034,14.233509,190.728312,18.978679,48.834544,49.718592,162.389596,201.226236,160.527698,193.341646,116.692772,187.297493,-0.000500,0.038763,94.295611,66.030989,184.081050,17.770679,52.537913,0.706627,611073.335855,0.862344,9.367648,3.643246,4.005337,0.059939,0.053812,32.000000,123.579348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.795938,62.815500,107.277188,100.000000,26.699242,42.088608,39.992692,40.815971,52.379747,51.940088,52.379747,148.688068,112.980435,149.253774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714887,49.355793,199.233869,163.691878,165.479527,164.722685,74.489961,14.234080,190.623956,18.975021,48.834490,49.721762,162.380395,201.188806,160.512833,193.302613,116.686033,186.782386,-0.000499,0.038761,94.184837,66.151299,183.959741,17.783651,52.355616,0.703494,611193.518450,0.863061,9.390481,3.854347,4.003609,0.060578,0.056453,32.000000,123.586720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.791987,62.809424,107.256461,100.000000,26.692546,42.088608,39.993277,40.815971,52.379747,51.940025,52.379747,148.979923,113.097995,149.377967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711213,49.341804,199.140771,163.706710,165.441878,164.718652,74.396579,14.231226,190.681573,18.971615,48.905196,49.825629,162.390323,201.187583,160.517518,193.283135,116.697151,186.864254,-0.000498,0.038759,94.092661,66.041937,184.065877,17.790541,52.486930,0.706453,611168.388103,0.861972,9.383233,3.664929,4.007529,0.061272,0.057618,32.000000,123.586430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.800477,62.828029,107.277637,100.000000,26.645321,42.088608,39.994188,40.815971,52.379747,51.940307,52.379747,148.793157,113.154186,149.347086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791929,49.330558,199.140122,163.707829,165.479937,164.718078,74.309342,14.230085,190.624209,18.967452,48.837916,49.821563,162.396317,201.139797,160.497194,193.338547,116.672697,187.035331,-0.000499,0.038731,94.035221,66.135542,184.113193,17.787349,52.557399,0.704449,611096.310436,0.863070,9.373053,3.685014,4.005953,0.060757,0.054190,32.000000,123.653944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.820801,62.818810,107.304215,100.000000,26.669598,42.088608,39.994403,40.815971,52.379747,51.940453,52.379747,148.618684,112.794641,149.340005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776007,49.300385,199.201646,163.662214,165.435034,164.709891,74.477610,14.232225,190.647760,18.961069,48.726193,49.710323,162.406072,201.071644,160.469355,193.360082,116.700925,186.944588,-0.000499,0.038493,94.097312,66.187996,183.985623,17.789264,52.553570,0.702458,611049.334275,0.862497,9.278186,3.774639,3.999446,0.060695,0.054372,32.000000,123.737425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.829099,62.843499,107.303716,100.000000,26.607710,42.088608,39.992753,40.815971,52.379747,51.940700,52.379747,148.955219,112.761502,149.327967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792157,49.300385,199.209864,163.662214,165.347824,164.696190,74.366407,14.232082,190.650233,18.958618,48.562483,49.865633,162.390568,201.269986,160.499331,193.316750,116.696537,187.087770,-0.000499,0.038272,93.996937,66.017637,184.107360,17.788041,52.528839,0.704790,610937.941065,0.860562,9.278054,3.707652,4.000316,0.060349,0.053086,32.000000,123.686593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.813198,62.822024,107.340232,100.000000,26.606578,42.088608,39.992981,40.815971,52.379747,51.940672,52.379747,148.732813,112.773545,149.310737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858349,49.241685,199.427870,163.635070,165.304405,164.691398,74.259262,14.240217,190.809219,18.953729,48.395779,49.782639,162.369962,201.265725,160.490716,193.385838,116.692542,187.233353,-0.000499,0.038041,93.707506,66.189126,183.951519,17.776659,52.550633,0.702858,610828.889854,0.861643,9.247777,3.770767,4.000828,0.061096,0.054298,32.000000,123.794714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.833575,62.823320,107.336593,100.000000,26.667666,42.088608,39.992634,40.815971,52.379747,51.940367,52.379747,148.518524,112.878525,149.330996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851665,49.147603,199.344516,163.608205,165.272418,164.693365,74.494790,14.231369,190.842375,18.951367,48.283246,49.856147,162.358393,201.127218,160.469340,193.442671,116.676795,187.025025,-0.000500,0.037823,93.702277,66.298875,184.049704,17.769837,52.485068,0.702143,610618.272992,0.861447,9.120582,3.830174,3.999889,0.060565,0.056677,32.000000,123.715815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.818292,62.812931,107.334993,100.000000,26.672277,42.088608,39.991114,40.815971,52.379747,51.940524,52.379747,148.989579,113.456467,149.325489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832971,49.090825,199.329369,163.598410,165.304812,164.699247,74.455672,14.232082,190.780819,18.950174,48.298172,49.885937,162.353273,201.276999,160.487531,193.395632,116.691070,186.779082,-0.000499,0.037600,93.771030,66.065173,183.980422,17.773942,52.489264,0.702695,610475.927833,0.858635,9.033413,3.766617,3.998753,0.061504,0.053618,32.000000,123.668667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.839192,62.832332,107.362538,100.000000,26.714857,42.088608,39.991220,40.815971,52.379747,51.939768,52.379747,148.911343,113.251916,149.226826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828087,49.090825,199.446169,163.598410,165.306569,164.715470,74.261789,14.232082,190.937229,18.952076,48.118567,49.808942,162.370650,201.268192,160.494039,193.474350,116.698737,187.246604,-0.000498,0.037381,93.833839,66.143420,184.138686,17.772788,52.486038,0.702735,610346.817160,0.859338,8.995975,3.658632,3.999950,0.058866,0.054121,32.000000,123.780166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.860067,62.823669,107.390958,100.000000,26.648502,42.088608,39.991616,40.815971,52.379747,51.939291,52.379747,148.523578,112.877451,149.175371,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784860,49.014847,199.457313,163.565389,165.317643,164.723339,74.347140,14.232653,190.847745,18.949688,48.245519,49.786284,162.350200,201.249518,160.450971,193.550706,116.682234,187.217628,-0.000498,0.037112,93.866771,66.139907,184.068772,17.763810,52.421234,0.703202,610403.760996,0.861760,9.001029,3.829021,4.002686,0.060487,0.055234,32.000000,123.642319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.847414,62.810491,107.364740,100.000000,26.667760,42.088608,39.991703,40.815971,52.379747,51.938601,52.379747,148.694280,112.952244,149.341106,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834911,49.011556,199.426462,163.551957,165.397096,164.714473,74.421735,14.230941,190.837371,18.950578,48.519717,49.909324,162.303948,201.409268,160.462168,193.487225,116.688620,187.182778,-0.000499,0.037006,93.738024,66.068932,184.113071,17.770243,52.576230,0.704511,610375.982435,0.861458,8.969796,3.834498,4.006385,0.060704,0.053002,32.000000,123.758797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.846902,62.780678,107.351713,100.000000,26.694103,42.088608,39.992716,40.815971,52.379747,51.938508,52.379747,148.843469,113.481551,149.345080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795591,49.063122,199.450637,163.596172,165.466030,164.702122,74.260153,14.227944,190.818684,18.949506,48.628585,49.853210,162.327139,201.274003,160.427480,193.378618,116.719086,187.066981,-0.000495,0.037005,93.514191,66.040615,184.193448,17.760579,52.500856,0.701685,610250.743055,0.859580,8.914699,3.814849,4.001742,0.059274,0.053634,32.000000,123.510161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.844740,62.751711,107.382896,100.000000,26.701758,42.088608,39.991377,40.815971,52.379747,51.938352,52.379747,148.520306,112.796866,149.179580,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814570,49.086710,199.440865,163.626115,165.465671,164.709028,74.371441,14.227516,190.686198,18.951068,48.495687,49.888843,162.347771,201.145546,160.427469,193.431484,116.745738,187.265217,-0.000494,0.036993,93.451854,66.068938,184.023008,17.760838,52.460415,0.703308,610246.176474,0.861018,9.006221,3.731637,4.005344,0.061099,0.053718,32.000000,123.509671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.838502,62.754211,107.380409,100.000000,26.662880,42.088608,39.992438,40.815971,52.379747,51.938756,52.379747,148.742881,112.977060,149.168369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783032,49.086710,199.317702,163.626115,165.439723,164.723547,74.402648,14.229514,190.756840,18.952377,48.636143,49.854130,162.332150,201.194188,160.417079,193.467707,116.756805,187.276357,-0.000493,0.036973,93.619729,65.894838,183.975243,17.762328,52.431881,0.703671,610241.026297,0.860705,9.010902,3.789101,4.003665,0.059584,0.055575,32.000000,123.616361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.833680,62.729257,107.370522,100.000000,26.698771,42.088608,39.991971,40.815971,52.379747,51.938937,52.379747,148.805296,112.967625,149.170965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852023,49.078482,199.365702,163.623876,165.443110,164.733491,74.398393,14.223663,190.692642,18.952427,48.621094,49.730024,162.326954,201.234004,160.450994,193.321858,116.749885,187.151830,-0.000493,0.036966,93.751961,66.132387,184.036613,17.767010,52.420132,0.704200,610299.857032,0.861026,9.043551,3.782274,4.003728,0.060809,0.053565,32.000000,123.701668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.851174,62.726810,107.409247,100.000000,26.647457,42.088608,39.992725,40.815971,52.379747,51.938850,52.379747,148.796785,113.169413,149.150155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843730,49.091373,199.325333,163.602048,165.424992,164.735548,74.399696,14.235793,190.778809,18.952977,48.559700,49.834744,162.315116,201.339750,160.422576,193.365117,116.713226,187.195628,-0.000491,0.036987,93.751488,66.069863,184.173397,17.774445,52.472899,0.703630,610248.357174,0.859783,8.963922,3.741805,3.999150,0.059193,0.055875,32.000000,123.642621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.854271,62.739559,107.397647,100.000000,26.667641,42.088608,39.991060,40.815971,52.379747,51.938827,52.379747,148.799392,112.779222,149.322499,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702684,49.083968,199.352154,163.569027,165.373292,164.727790,74.408099,14.232368,190.749234,18.952894,48.426291,49.698282,162.316442,201.087607,160.395691,193.350446,116.738234,187.295208,-0.000490,0.036984,93.641726,65.959931,184.114661,17.775951,52.465713,0.702964,610412.158411,0.859969,8.985392,3.795134,3.999005,0.059148,0.055684,32.000000,123.631905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.861547,62.739782,107.416159,100.000000,26.639868,42.088608,39.991201,40.815971,52.379747,51.938930,52.379747,148.816198,113.288814,149.245158,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774987,49.083968,199.267640,163.569027,165.328329,164.732183,74.387641,14.233795,190.701793,18.953957,48.627643,49.690451,162.286492,201.255063,160.408182,193.347147,116.743782,187.213056,-0.000490,0.036977,93.569104,65.978510,184.024229,17.768219,52.443552,0.704857,610471.584738,0.862525,9.124058,3.808016,4.010893,0.060546,0.054619,32.000000,123.556948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.849597,62.748239,107.448797,100.000000,26.659026,42.088608,39.994545,40.815971,52.379747,51.938852,52.379747,148.775283,113.170602,149.310304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648747,49.049407,199.245999,163.509981,165.301976,164.744673,74.387391,14.230227,190.749055,18.955813,49.061214,49.619796,162.258167,201.116617,160.407255,193.269261,116.730245,187.053757,-0.000488,0.036970,93.440056,65.953216,184.064552,17.774820,52.503819,0.704046,610375.175550,0.861393,9.049140,3.771211,4.003369,0.061181,0.053705,32.000000,123.613427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.860609,62.750137,107.474473,100.000000,26.643379,42.088608,39.992933,40.815971,52.379747,51.938526,52.379747,148.774781,113.208843,149.392129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738789,49.122368,199.196645,163.529850,165.310370,164.749506,74.427245,14.232511,190.716853,18.956293,49.157700,49.704760,162.286238,201.093784,160.413571,193.346514,116.727219,187.158719,-0.000487,0.036965,93.366295,66.116241,184.202093,17.782417,52.575994,0.704752,610546.879968,0.863811,9.145440,3.724108,4.013112,0.059136,0.055321,32.000000,123.503391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.850976,62.746282,107.502023,100.000000,26.610222,42.088608,39.996026,40.815971,52.379747,51.938471,52.379747,148.854490,113.139228,149.349486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771438,49.231262,199.290116,163.577422,165.345937,164.748000,74.320113,14.234508,190.648409,18.954384,49.128726,49.775632,162.325848,201.223321,160.393080,193.347208,116.717555,186.964664,-0.000486,0.036957,93.306233,66.177864,184.079112,17.777973,52.510638,0.702701,610618.805902,0.861814,9.125036,3.767094,4.004855,0.060583,0.053874,32.000000,123.658245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.837087,62.729763,107.499017,100.000000,26.643729,42.088608,39.995372,40.815971,52.379747,51.939133,52.379747,148.640226,113.372851,149.332373,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830630,49.257320,199.440737,163.604567,165.402437,164.753996,74.391277,14.236364,190.697171,18.953707,48.686941,49.797304,162.313249,201.172497,160.397381,193.384919,116.715154,187.095643,-0.000486,0.036936,93.305389,66.083993,183.964145,17.765943,52.470093,0.703690,610838.572798,0.861460,9.204986,3.701073,4.004390,0.060633,0.054222,32.000000,123.306616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.810704,62.739570,107.498976,100.000000,26.627801,42.088608,39.993440,40.815971,52.379747,51.940215,52.379747,148.782555,112.760773,149.362310,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787976,49.257320,199.314328,163.604567,165.453323,164.758538,74.484223,14.228229,190.660762,18.955673,48.589434,49.823769,162.323978,201.164200,160.421678,193.516620,116.731446,187.153948,-0.000486,0.036910,93.315594,65.965920,184.037917,17.763748,52.464035,0.703897,610843.911395,0.860815,9.164893,3.755147,4.002372,0.059279,0.055023,32.000000,123.322015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.822568,62.738141,107.529350,100.000000,26.665233,42.088608,39.992087,40.815971,52.379747,51.940603,52.379747,148.968446,112.938244,149.354521,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686961,49.173935,199.427018,163.611843,165.573082,164.767794,74.344181,14.230513,190.620388,18.954927,48.704418,49.729727,162.320850,201.232210,160.406880,193.376134,116.723154,186.828933,-0.000486,0.036908,93.330422,65.994177,184.146090,17.747069,52.450554,0.704217,610865.812385,0.860582,9.209041,3.761050,4.003262,0.059754,0.054526,32.000000,123.491543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.790886,62.714562,107.523754,100.000000,26.604364,42.088608,39.993090,40.815971,52.379747,51.940030,52.379747,148.688361,112.855281,149.256999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815477,49.165980,199.268440,163.589735,165.653296,164.758630,74.303011,14.229799,190.744214,18.956333,48.897703,49.802923,162.295922,201.216981,160.421396,193.396608,116.704734,187.155354,-0.000486,0.036878,93.307604,66.012250,184.038344,17.744213,52.414808,0.705816,610865.963536,0.863997,9.230328,3.645551,4.013669,0.061691,0.055107,32.000000,123.634971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.798184,62.744942,107.554432,100.000000,26.658932,42.088608,39.995591,40.815971,52.379747,51.940112,52.379747,148.606022,113.036780,149.290792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712565,49.208221,199.268169,163.608485,165.720293,164.757822,74.469943,14.230513,190.626599,18.957738,48.888469,49.699514,162.324165,201.168440,160.435409,193.350221,116.724860,187.102035,-0.000486,0.036911,93.212885,66.100685,183.998268,17.743063,52.400987,0.704213,610718.700766,0.861932,9.089234,3.788297,4.000131,0.059593,0.056405,32.000000,123.489330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.822360,62.750069,107.554892,100.000000,26.609998,42.088608,39.992639,40.815971,52.379747,51.940117,52.379747,148.939887,113.282409,149.352161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735462,49.208221,199.329815,163.608485,165.711851,164.754166,74.449086,14.229086,190.713591,18.960631,48.966920,49.621741,162.307457,201.189846,160.442362,193.407629,116.721945,187.295681,-0.000486,0.036919,93.156489,65.923487,183.982646,17.763590,52.496765,0.705791,610873.258912,0.862075,9.238068,3.747874,4.008407,0.059326,0.054613,32.000000,123.564954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.842067,62.750271,107.534060,100.000000,26.596161,42.088608,39.995088,40.815971,52.379747,51.940585,52.379747,148.898172,112.859078,149.325253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735939,49.225502,199.332717,163.603448,165.672688,164.750542,74.293151,14.230513,190.721556,18.962198,49.114295,49.780895,162.325999,201.199754,160.387588,193.393084,116.707661,187.249768,-0.000485,0.036914,93.276455,65.990257,183.944752,17.767305,52.367470,0.704353,610845.697895,0.861857,9.214337,3.824485,4.007801,0.059622,0.053012,32.000000,123.560537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.813182,62.735791,107.551030,100.000000,26.615214,42.088608,39.994658,40.815971,52.379747,51.940860,52.379747,148.586301,112.706078,149.312074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819638,49.283378,199.348263,163.645704,165.719884,164.755623,74.523329,14.231797,190.711563,18.963799,49.148342,49.774220,162.312274,201.279976,160.399037,193.434461,116.701982,187.106094,-0.000484,0.036929,93.330095,65.858080,184.132527,17.785755,52.490575,0.706117,610912.329208,0.863680,9.231124,3.821302,4.007821,0.060521,0.053923,32.000000,123.597085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.810871,62.753132,107.529791,100.000000,26.611685,42.088608,39.994792,40.815971,52.379747,51.941564,52.379747,149.046658,113.083957,149.206291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782862,49.316843,199.281099,163.679285,165.746067,164.755974,74.431186,14.230655,190.733793,18.964459,48.846273,49.683088,162.356165,201.197124,160.410678,193.330643,116.704081,187.124542,-0.000483,0.036934,93.330631,65.886995,184.072648,17.794420,52.598705,0.703591,610961.173235,0.859571,9.202325,3.772298,4.001399,0.061323,0.054280,32.000000,123.499950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.830354,62.761479,107.505279,100.000000,26.614431,42.088608,39.992904,40.815971,52.379747,51.941766,52.379747,148.862373,113.121622,149.431665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711928,49.233182,199.391341,163.651860,165.709570,164.759013,74.258889,14.234794,190.716521,18.964713,48.536001,49.717440,162.367105,201.245298,160.418257,193.299741,116.711637,186.993843,-0.000483,0.036964,93.246377,65.848008,184.153797,17.795162,52.543080,0.702511,611075.417026,0.861424,9.273859,3.777221,4.003006,0.060508,0.053480,32.000000,123.522688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.807173,62.757774,107.455672,100.000000,26.630576,42.088608,39.993779,40.815971,52.379747,51.942293,52.379747,148.517779,113.071760,149.315536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705576,49.233182,199.301958,163.651860,165.743909,164.765253,74.509096,14.226802,190.746937,18.963909,48.635521,49.735600,162.304838,201.095904,160.434470,193.399641,116.718064,187.006583,-0.000483,0.036990,93.139271,65.908952,184.073037,17.791294,52.527292,0.704255,610970.920444,0.864605,9.263689,3.719898,4.010936,0.060409,0.053771,32.000000,123.407573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.847886,62.751955,107.464551,100.000000,26.623169,42.088608,39.995519,40.815971,52.379747,51.941752,52.379747,149.018193,112.761233,149.384773,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741263,49.182712,199.403032,163.627234,165.723979,164.765300,74.475893,14.228658,190.685869,18.966455,48.840854,49.619688,162.291805,201.265420,160.454137,193.369716,116.704940,186.893680,-0.000483,0.036970,93.259219,65.812141,184.093166,17.788599,52.518086,0.704350,610982.158462,0.861856,9.270274,3.718325,4.009650,0.059910,0.052691,32.000000,123.601975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.845096,62.765046,107.459638,100.000000,26.618101,42.088608,39.995804,40.815971,52.379747,51.941447,52.379747,148.951786,112.722801,149.389179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673071,49.223033,199.303965,163.652140,165.792438,164.757672,74.345962,14.235079,190.763059,18.968608,48.955923,49.724060,162.330731,201.067485,160.444623,193.312902,116.719972,187.074770,-0.000483,0.036954,93.466914,65.965419,184.087025,17.779268,52.536077,0.704171,610866.096393,0.861432,9.182817,3.688438,4.008805,0.062075,0.054415,32.000000,123.539557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.872367,62.764087,107.454553,100.000000,26.629047,42.088608,39.995124,40.815971,52.379747,51.941538,52.379747,148.691923,113.310217,149.431154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736787,49.265000,199.283665,163.698035,165.849238,164.756614,74.324897,14.229656,190.596160,18.968208,49.062208,49.743653,162.339698,201.131377,160.432920,193.337793,116.726842,186.963567,-0.000481,0.036984,93.719219,66.131520,183.914690,17.780237,52.504475,0.704592,610969.204973,0.864311,9.293832,3.742382,4.012314,0.061135,0.052993,32.000000,123.586612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.843271,62.761949,107.430090,100.000000,26.568434,42.088608,39.996870,40.815971,52.379747,51.942007,52.379747,148.649793,112.915691,149.421004,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.253000,0.400000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
